project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q20-1563,2022-04-30,BRIDGE RIV - TES FILER CITY STATION 138.0 kV,L:9578:9579:138,1.0,True,URBAN - AMERICAN 345.0 kV,L:9069:18127:345,120.7,371.0,42.3,,table,Rebuild line with higher-capacity conductor,4646000.0,1734000.0
Q20-1563,2022-04-30,CLARK COUNTY 345/138kV Transformer Bank,X:8742:345:138,0.9919635389133414,True,ARTESIA COUNTRY CLUB - CLARK COUNTY 345.0 kV Line,L:8612:8742:345,119.6,512.0,6.8,,table,Replace transformer with higher-rated unit,15329000.0,2138000.0
Q20-1563,2022-04-30,PAGE - PURDY 138.0 kV L,L:9480:9481:138,1.0,True,MITCHELL GARDENS - KAPSTONE 138.0 kV Line,L:9134:9135:138,114.6,586.0,8.5,,table,Rebuild line with higher-capacity conductor,3557000.0,237000.0
Q20-1563,2022-04-30,DUNN - CEDARBURG SOUTH 138.0 kV,L:18140:18155:138,1.0,True,TES FILER CITY STA - BRIDGE RIV 138.0 kV,L:9578:9579:138,113.0,243.0,46.8,,table,Rebuild line with higher-capacity conductor,9241000.0,3666000.0
Q20-1563,2022-04-30,FORT BENTON - DETOUR 138.0 kV,L:9328:9330:138,1.0,True,DETOUR - SILOAM SPRINGS 138.0 kV,L:9325:9328:138,108.3,424.0,6.2,,table,Reconductor line,3125000.0,221000.0
Q20-1563,2022-04-30,GLEN HEAD - DUNN 138.0 kV Line,L:18140:18141:138,0.9969188544883671,False,TES FILER CITYSTATION - BRIDGE RIVER 138.0 kV,L:9578:9579:138,107.8,252.0,46.8,,table,Reconductor line,2111000.0,837000.0
Q20-1563,2022-04-30,CELERON - YELM PP 138.0 kV,L:17903:17918:138,1.0,True,KEARNEYVILLE - INTERNATIONAL PAPER VALLIANT OK 345.0 kV,L:9399:17910:345,104.9,376.0,5.1,,table,Reconductor line,1831000.0,1293000.0
Q20-1563,2022-04-30,KILLINGSWORTH - YELM PP 138.0 kV,L:17907:17918:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK - KEARNEYVILLE 345.0 kV,L:9399:17910:345,104.8,365.0,5.1,,table,Reconductor line,639000.0,451000.0
Q20-1563,2022-04-30,TES FILER CITY STATION - EDINBURG 138.0 kV,L:9578:9581:138,1.0,True,PAGE - PURDY 138.0 kV L,L:9480:9481:138,104.5,399.0,57.2,,table,Reconductor line,2285000.0,1010000.0
Q20-1563,2022-04-30,CELERON - SANDALFOOT 138.0 kV,L:17903:17915:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK - KEARNEYVILLE 345.0 kV Line,L:9399:17910:345,104.2,369.0,6.0,,table,Reconductor line,814000.0,264000.0
Q20-1563,2022-04-30,SPRINGFIELD POWER LLC - EDINBURG SUBSTATION 138.0 kV L,L:9573:9581:138,1.0,True,PAGE - PURDY 138.0 kV,L:9480:9481:138,104.1,412.0,57.2,,table,Reconductor line,2345000.0,1037000.0
Q20-1563,2022-04-30,NORTH MESA - SANDALFOOT 138.0 kV,L:17912:17915:138,0.994275543592435,False,KEARNEYVILLE - INTERNATIONAL PAPER VALLIANT OK 345.0 kV,L:9399:17910:345,104.0,355.0,6.0,,table,Reconductor line,663000.0,215000.0
Q20-1563,2022-04-30,COLUMBUS CITY 138-1 kV Autotransformer,X:17908:138:1,0.994113526351847,True,KEARNEYVILLE - INTERNATIONAL PAPER VALLIANT OK 345.0 kV L,L:9399:17910:345,102.7,495.0,5.4,,table,Replace transformer with higher-rated unit,4709000.0,1172000.0
Q20-1563,2022-04-30,LOUGHRIDGE - GLEN HEAD 138.0 kV,L:18128:18141:138,1.0,True,BRIDGERIV - TES FILER CITY STATION SUBSTATION 138.0 kV,L:9578:9579:138,102.5,231.0,15.5,,table,Reconductor line,1643000.0,1051000.0
Q20-1563,2022-04-30,LURAY HYDRO STA - PUDDLEDOCK RD 138.0 kV Line,L:9554:9647:138,1.0,True,PURDY SUBSTATION - CHATOM 138.0 kV,L:9481:9482:138,100.8,327.0,9.1,,table,Reconductor line,3806000.0,517000.0
Q20-1563,2022-04-30,PUDDLEDOCK RD - MOUNT JACKSON SUBSTATION 138.0 kV,L:9554:9574:138,1.0,True,PURDY - CHATOM SUBSTATION 138.0 kV,L:9481:9482:138,100.8,334.0,9.1,,table,Reconductor line,2668000.0,362000.0
Q20-1563,2022-04-30,PURDY - LURAY HYDRO STATION 138.0 kV Line,L:9481:9647:138,1.0,True,PURDY - CHATOM 138.0 kV,L:9481:9482:138,100.7,328.0,9.1,,table,Reconductor line,1475000.0,200000.0
Q20-1581,2022-04-17,PRIEST BRIDGE - QUINCEY 138.0 kV Line,L:8424:8446:138,1.0,True,CENTRAL AVENUE - QUINCEY 138.0 kV,L:8424:8933:138,124.4,422.0,17.7,,table,Rebuild line with higher-capacity conductor,3413000.0,267000.0
Q20-1583,2022-04-26,Getty Substation to Csumnes 100 KV,L:19731:19811:100,1.0,True,Getty to Ix Ctr 100 KV,L:19728:19731:100,149.9,153.0,6.7,142.3,fields,Rebuild line with higher-capacity conductor,1504000.0,1504000.0
Q20-1583,2022-04-26,Fowles to Cosumnes 100 KV L,L:19809:19811:100,1.0,True,Getty to Ix Ctr 100 KV,L:19728:19731:100,149.7,133.0,6.7,141.1,fields,Rebuild line with higher-capacity conductor,3504000.0,3504000.0
Q20-1583,2022-04-26,West Union to Loring Power Plant 100 KV,L:19764:19788:100,1.0,True,Imperal to Eufaula 500 KV,L:19780:20266:500,145.1,118.0,6.4,135.8,fields,Rebuild line with higher-capacity conductor,1247000.0,1247000.0
Q20-1583,2022-04-26,Beach Grove to Dollarhide 100 KV,L:19939:19960:100,1.0,True,Eufaula to Beaver 500 KV,L:20264:20266:500,142.8,133.0,46.5,82.9,fields,Rebuild line with higher-capacity conductor,1844000.0,1844000.0
Q20-1583,2022-04-26,Fox to Cedar Hill 100 KV L,L:19787:19798:100,1.0,True,Imperial to Eufaula 500 KV,L:19780:20266:500,136.2,104.0,5.4,127.3,fields,Rebuild line with higher-capacity conductor,1679000.0,1679000.0
Q20-1583,2022-04-26,Ix Ctr to Getty 100 KV L,L:19728:19731:100,1.0,True,Eufaula to Imperial Substation 500 KV line,L:19780:20266:500,118.5,241.0,7.0,113.5,fields,Rebuild line with higher-capacity conductor,2373000.0,2373000.0
Q20-1583,2022-04-26,Velasco to Cedar Hill 100 KV,L:19730:19787:100,1.0,True,Eufaula to Imperial 500 KV,L:19780:20266:500,112.1,153.0,5.4,106.1,fields,Rebuild line with higher-capacity conductor,3056000.0,3056000.0
Q20-1583,2022-04-26,Ix Center to Velasco 100 KV,L:19728:19730:100,1.0,True,Imperial to Eufaula 500 KV,L:19780:20266:500,109.7,169.0,5.4,104.2,fields,Reconductor line,692000.0,692000.0
Q20-1583,2022-04-26,John P Madgett to Dollarhide 100 KV,L:19936:19960:100,1.0,True,Beavr to Eufaula 500 KV,L:20264:20266:500,109.2,299.0,59.7,74.9,fields,Reconductor line,720000.0,602000.0
Q20-1583,2022-04-26,Don Julio-Lorac Vista to Gallatin Tn 100 KV,L:19934:19943:100,1.0,True,Beaver to Eufaula 500 KV,L:20264:20266:500,102.1,120.0,8.0,90.6,fields,Reconductor line,2286000.0,1218000.0
Q20-1632,2022-05-04,Fruitland to St. Jons 138.0 kV,L:6778:6779:138,1.0,True,Tombstone to Marcus Hook Energy Lp 500.0 kV L,L:6300:7163:500,103.2,233.0,10.5,,prose_overloaded,Reconductor line,889000.0,336000.0
Q20-1632,2022-05-04,Pico to Stent 138.0 kV,L:6768:6936:138,1.0,True,Big Swan to Owatonna 345.0 kV,L:6772:7126:345,117.8,224.0,50.1,,prose_colon,Rebuild line with higher-capacity conductor,820000.0,182000.0
Q20-1632,2022-05-04,Barbadoes to Stent 138.0 kV,L:6758:6936:138,1.0,True,Big Swan to Owatonna 345.0 kV,L:6772:7126:345,109.4,212.0,49.9,,prose_colon,Reconductor line,1138000.0,252000.0
Q20-1632,2022-05-04,St. Johns to Hathaway St 138.0 kV,L:6779:6937:138,1.0,True,Marcus Hook Energy Lp to Tombstone 500.0 kV Line,L:6300:7163:500,101.5,273.0,10.5,,prose_colon,Reconductor line,857000.0,324000.0
Q21-1727,2022-04-18,DUPLESSIS-HYAK 138 KV,L:9617:9620:138,1.0,True,CEMENT PLANT-43RD & S. LAND 138 KV,,136.4,243.0,25.8,,table,Rebuild line with higher-capacity conductor,2339000.0,86000.0
Q21-1727,2022-04-18,US ORD DEPOT-HERLONG-DUPLESSIS 138 KV,L:9610:9620:138,1.0,True,CEMENT PLANT-43RD & S. LAND SUBSTATION 138 KV,,130.3,249.0,25.8,,table,Rebuild line with higher-capacity conductor,7326000.0,270000.0
Q21-1727,2022-04-18,CEMENT PLANT-43RD & S. LAND 138 KV,,0.0,False,TOLSON-US ORD DEPOT-HERLONG 138 KV,L:9567:9610:138,127.1,366.0,27.3,,table,,,
Q21-1727,2022-04-18,VIRGINIA TECHPOWER PLANT-MIDWAY 138 KV Line,L:9492:9494:138,1.0,True,E PORTAL-PINNACLE PEAK SRP 138 KV,L:9306:9515:138,126.1,218.0,24.6,,table,Rebuild line with higher-capacity conductor,4699000.0,236000.0
Q21-1727,2022-04-18,OROVADA-TOLSON 138 KV,L:9559:9567:138,1.0,True,43RD & S. LAND-CEMENT PLANT 138 KV,L:9586:9587:138,118.6,353.0,25.8,,table,Rebuild line with higher-capacity conductor,13638000.0,446000.0
Q21-1727,2022-04-18,US ORD DEPOT-HERLONG-TOLSON 138 KV,L:9567:9610:138,1.0,True,CEMENT PLNT-43RD & S. LAND 138 KV,,117.4,367.0,25.8,,table,Rebuild line with higher-capacity conductor,11537000.0,377000.0
Q21-1727,2022-04-18,43RD & S. LAND 345/138kV Autotransformer,X:9587:345:138,0.9964014664479294,True,TOLSON-US ORD DEPOT-HERLONG 138 KV,L:9567:9610:138,115.9,401.0,27.3,,table,Replace transformer with higher-rated unit,15064000.0,512000.0
Q21-1727,2022-04-18,NASSAU-LITCHFIELD 138 KV L,L:9229:9628:138,1.0,True,LOST NATION-NO TROY 138 KV,L:9526:9529:138,114.2,192.0,28.3,,table,Rebuild line with higher-capacity conductor,3955000.0,352000.0
Q21-1727,2022-04-18,SPRINGBANK-LITCHFIELD 138 KV,L:9627:9628:138,1.0,True,LOST NATION-NO TROY 138 KV line,L:9526:9529:138,112.8,214.0,28.3,,table,Rebuild line with higher-capacity conductor,5426000.0,483000.0
Q21-1727,2022-04-18,S CHRISTIANSBURG-MIDWAY 138 KV,L:9494:9497:138,1.0,True,E PORTAL-PINNACLE PEAK SRP 138 KV Line,L:9306:9515:138,111.6,281.0,24.6,,table,Rebuild line with higher-capacity conductor,8105000.0,407000.0
Q21-1727,2022-04-18,SOUTH CHRISTIANSBURG-HAPPY CANYON 138 KV L,L:9497:9498:138,1.0,True,PINNACLE PEAK SRP-E PORAL 138 KV,L:9306:9515:138,110.7,309.0,24.6,,table,Rebuild line with higher-capacity conductor,3314000.0,167000.0
Q21-1727,2022-04-18,HAPPY CANYON-EDGEMONT 138 KV,L:9498:9499:138,0.9952608874131766,False,PINNACLE PEAK SRP-EAST PORTAL 138 KV,L:9306:9515:138,109.8,336.0,24.6,,table,Reconductor line,339000.0,17000.0
Q21-1727,2022-04-18,EDGEMONT-SHULLSBURG 138 KV line,L:9496:9499:138,1.0,True,EAST PORTAL-PINNACLE PEAK SRP 138 KV,L:9306:9515:138,109.2,363.0,24.6,,table,Reconductor line,1164000.0,59000.0
Q21-1727,2022-04-18,BEAR-MECKLENBURG POWER STA 345 KV,L:9276:9650:345,1.0,True,BEAR-CLOVER 345 KV,L:9276:9669:345,105.2,3288.0,5.2,,table,Reconductor line,68915000.0,360000.0
Q21-1727,2022-04-18,BLUEFIELD AVENUE-PIUTE 138 KV,L:18357:18376:138,1.0,True,LOST NATION-NO TROY 138 KV,L:9526:9529:138,103.3,198.0,28.3,,table,Reconductor line,4981000.0,443000.0
Q21-1727,2022-04-18,VIRGINIA TECH POWER PLANT-HARTMAN CREEK 138 KV Line,L:9492:9493:138,1.0,True,PINNACLE PEAK SRP-E PORTAL 138 KV,L:9306:9515:138,102.0,240.0,24.6,,table,Reconductor line,1417000.0,71000.0
Q21-1727,2022-04-18,BEAR-LEAVITT 345 KV,L:9276:9944:345,1.0,True,LEAVITT-BEAR 345 KV,L:9276:9944:345,100.9,2652.0,5.2,,table,Reconductor line,75443000.0,495000.0
Q21-1729,2022-04-20,East Mccomb / Vacherie 138kV,L:9585:9616:138,0.9998211670767324,False,Beaver / Eufaula 500kV,L:20264:20266:500,148.7,198.0,100.0,,table,Rebuild line with higher-capacity conductor,3698000.0,3698000.0
Q20-1500,2022-06-03,WESTONE SW YD-POPLAR BLUFF GENERATING STATION 138kV,L:17984:18622:138,1.0,True,HUBBADSTOWN-TRISTATE 345kV,L:17843:18705:345,124.2,280.0,5.6,,table,Rebuild line with higher-capacity conductor,16288000.0,404000.0
Q20-1500,2022-06-03,POPLAR BLUFF GENERATING STATION 345 kV/138 kV Auto,X:18622:345:138,0.997201040745793,True,HUBBARDSTOWN-TRISTATE 345kV,L:17843:18705:345,118.2,418.0,10.4,,table,Replace transformer with higher-rated unit,15287000.0,436000.0
Q20-1500,2022-06-03,SHERIDAN-BLAND 138kV,L:17982:18287:138,1.0,True,RED MAPLE-VLY VIEW 138kV L,L:18266:18521:138,100.9,209.0,8.6,,table,Reconductor line,2012000.0,76000.0
Q20-1542,2022-05-16,SORENSEN - MEYER RD 138 kV L,L:10000:10135:138,1.0,True,N TOWER TAP - MCCARTNEY 345 kV L,L:9725:9793:345,107.6,221.0,5.1,101.4,fields,Reconductor line,1085000.0,249000.0
Q20-1542,2022-05-16,BEAR - FLUVANNA P.S 345 kV Line,L:9276:9631:345,1.0,True,LEAVITT SUBSTATION - BIRCHWOOD 345 kV,L:9944:10290:345,103.5,1663.0,15.9,100.9,fields,Reconductor line,46572000.0,4558000.0
Q20-1542,2022-05-16,DIST 1000 - BIRCHWOOD 138 kV,L:10248:10290:138,1.0,True,BEAR ISLAND - DUNN SIDING 345 kV,L:10264:10281:345,103.1,515.0,5.6,100.2,fields,Reconductor line,10469000.0,1290000.0
Q20-1542,2022-05-16,TRENTON DIESEL - DIST 1000 138 kV,L:9735:10248:138,1.0,True,BEAR ISLAND - DUNN SIDING 345 kV Line,L:10264:10281:345,103.1,527.0,5.6,100.2,fields,Reconductor line,15555000.0,1916000.0
Q20-1542,2022-05-16,REDBED PLAINS WIND FARM - WESTCOAST CELLUFIBRE 138 kV L,L:9784:9943:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JCT 2 345 kV,L:9816:9975:345,100.5,457.0,6.0,97.0,fields,Reconductor line,1124000.0,141000.0
Q20-1554,2022-05-19,Asbury / Brandy Branch 100.0 kV,L:24037:24038:100,1.0,True,Anza / Ashlan Ave 230.0 kV Line,L:24080:24089:230,146.7,131.0,6.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3413000.0,800000.0
Q20-1554,2022-05-19,Flambeau Hydroelectric Sta / Davis Crk 100.0 kV,L:24027:24036:100,1.0,True,Anza / Ashlan Ave 230.0 kV,L:24080:24089:230,146.6,103.0,5.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1382000.0,494000.0
Q20-1554,2022-05-19,Moore Rd / Amrad 100.0 kV,L:23885:24570:100,1.0,True,Anza / Ashlan Ave 230.0 kV,L:24080:24089:230,136.5,128.0,22.8,,prose_overloaded,Rebuild line with higher-capacity conductor,7010000.0,2375000.0
Q20-1554,2022-05-19,Shoreline / Flambeau Hydroelectric Sta 100.0 kV L,L:24024:24027:100,1.0,True,Ashlan Ave / Anza 230.0 kV,L:24080:24089:230,134.0,520.0,31.6,,prose_overloaded,Rebuild line with higher-capacity conductor,496000.0,126000.0
Q20-1554,2022-05-19,Dededo / Moore Rd 100.0 kV Line,L:23408:23885:100,1.0,True,Ashlan Ave / Anza 230.0 kV,L:24080:24089:230,133.3,124.0,22.8,,prose_overloaded,Rebuild line with higher-capacity conductor,3624000.0,1228000.0
Q20-1554,2022-05-19,Flambeau Hydroelectric Sta 230-1 kV XFMR,X:24027:230:1,0.9485841525172296,True,Anza / Ashlan Ave Substation 230.0 kV,L:24080:24089:230,108.6,290.0,19.0,,prose_overloaded,Replace transformer with higher-rated unit,12287000.0,2497000.0
Q20-1554,2022-05-19,Anza / Guardian 100.0 kV,L:24079:24080:100,1.0,True,Shoreline / Front Range 100.0 kV,L:24024:24599:100,108.2,123.0,7.1,,prose_overloaded,Reconductor line,401000.0,113000.0
Q20-1554,2022-05-19,Lake Charles Plant / Clintmoore 100.0 kV,L:24029:24032:100,1.0,True,Carlyss / Ashlan Ave 230.0 kV,L:24089:24592:230,336.7,179.0,7.1,,prose_loss,Rebuild line with higher-capacity conductor,10602000.0,2292000.0
Q20-1554,2022-05-19,Decatur Route 51 Substation / Cedar 100.0 kV,L:24025:24039:100,1.0,True,Anza / Ashlan Ave 230.0 kV,L:24080:24089:230,156.5,136.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,1494000.0,350000.0
Q20-1554,2022-05-19,Asbury / Decatur Route 51 100.0 kV line,L:24037:24039:100,1.0,True,Anza / Ashlan Ave 230.0 kV,L:24080:24089:230,151.2,134.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,3309000.0,775000.0
Q20-1554,2022-05-19,Front Range / Socrates 19 100.0 kV,L:24599:24609:100,1.0,True,Anza / Ashlan Ave 230.0 kV,L:24080:24089:230,132.8,539.0,31.6,,prose_loss,Rebuild line with higher-capacity conductor,1291000.0,329000.0
Q20-1554,2022-05-19,Dededo / Dairymans 100.0 kV,L:23408:23416:100,1.0,True,Anza / Ashlan Ave 230.0 kV,L:24080:24089:230,130.9,119.0,22.8,,prose_loss,Rebuild line with higher-capacity conductor,16950000.0,5743000.0
Q20-1554,2022-05-19,N Bonneille / Lake Charles Plant 100.0 kV,L:24031:24032:100,1.0,True,Ashlan Ave / Carlyss 230.0 kV line,L:24089:24592:230,594.3,114.0,7.1,,prose_colon,Rebuild line with higher-capacity conductor,3331000.0,720000.0
Q20-1554,2022-05-19,Anza 230 kV/100 kV Transformer,X:24080:230:100,1.0,True,Shoreline / Front Range 100.0 kV,L:24024:24599:100,245.5,135.0,13.4,,prose_colon,Replace transformer with higher-rated unit,7741000.0,1178000.0
Q20-1554,2022-05-19,Leota / Brandy Branch 100.0 kV,L:23413:24038:100,1.0,True,Ashla Ave / Anza 230.0 kV,L:24080:24089:230,141.4,128.0,6.7,,prose_colon,Rebuild line with higher-capacity conductor,5268000.0,1234000.0
Q20-1554,2022-05-19,Anza / Sky Vly 100.0 kV line,L:24080:24083:100,0.9995712215221766,False,Shoreline / Front Range 100.0 kV,L:24024:24599:100,139.8,142.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,6137000.0,614000.0
Q20-1554,2022-05-19,Talentino Sw Sta / Amrad 100.0 kV,L:23882:24570:100,1.0,True,Anza / Ashlan Ave 230.0 kV,L:24080:24089:230,139.1,130.0,22.8,,prose_colon,Rebuild line with higher-capacity conductor,9210000.0,3121000.0
Q20-1554,2022-05-19,Flambeau Hydroelectric Sta 100-1 kV TX Unit 1,X:24027:100:1,0.9485841525172296,True,Anza / Ashlan Ave Substation 230.0 kV,L:24080:24089:230,139.0,240.0,19.0,,prose_colon,Replace transformer with higher-rated unit,2367000.0,481000.0
Q20-1554,2022-05-19,Cedar / Flambeau Hydroelectric Station 100.0 kV,L:24025:24027:100,1.0,True,Anza / Ashlan Ave 230.0 kV,L:24080:24089:230,136.4,170.0,6.7,,prose_colon,Rebuild line with higher-capacity conductor,446000.0,104000.0
Q20-1554,2022-05-19,Shoreline / Front Range 100.0 kV,L:24024:24599:100,1.0,True,Ashlan Ave / Anza Substation 230.0 kV Line,L:24080:24089:230,132.8,539.0,31.6,,prose_colon,Rebuild line with higher-capacity conductor,793000.0,202000.0
Q20-1554,2022-05-19,Oxbow / Blythe 100.0 kV line,L:23411:23455:100,1.0,True,Anza / Ashlan Ave 230.0 kV,L:24080:24089:230,124.7,673.0,7.1,,prose_colon,Rebuild line with higher-capacity conductor,1741000.0,376000.0
Q20-1554,2022-05-19,Oxbow / N Onneville 100.0 kV,L:23411:24031:100,1.0,True,Anza / Ashlan Ave 230.0 kV,L:24080:24089:230,124.3,686.0,7.1,,prose_colon,Rebuild line with higher-capacity conductor,8934000.0,1929000.0
Q20-1554,2022-05-19,Carlyss / Boca Raton 230.0 kV L,L:24592:24600:230,1.0,True,Carlyss / Top Crop Substation 500.0 kV,L:24592:24606:500,107.6,724.0,65.3,,prose_colon,Reconductor line,13097000.0,7071000.0
Q20-1554,2022-05-19,Socrates 19 / Bear Canyon 100.0 kV,L:24026:24609:100,1.0,True,Carlyss / Ashlan Ave 230.0 kV,L:24089:24592:230,100.9,667.0,7.2,,prose_colon,Reconductor line,1097000.0,176000.0
Q20-1554,2022-05-19,Bear Canyon / Clintmoore 100.0 kV,L:24026:24029:100,1.0,True,Carlyss / Ashlan Ave 230.0 kV L,L:24089:24592:230,100.9,686.0,7.2,,prose_colon,Reconductor line,1809000.0,291000.0
Q20-1593,2022-05-23,Paokee-Zephyhills 138 KV,L:8670:8997:138,1.0,True,Cady-Easton 2 345 KV,L:8826:9068:345,120.6,231.0,8.0,117.5,fields,Rebuild line with higher-capacity conductor,4933000.0,485000.0
Q20-1593,2022-05-23,St Clair-Pahokee 138 KV L,L:8659:8670:138,1.0,True,Cady-Easton 2 345 KV line,L:8826:9068:345,113.7,225.0,8.0,110.5,fields,Rebuild line with higher-capacity conductor,16944000.0,1664000.0
Q20-1593,2022-05-23,Westcoast Cellufibre-Leavitt 138 KV Circuit 1,L:9943:9944:138,1.0,True,Westcoast Cellufibre-Leavitt 138 KV Ckt 2,L:9943:9944:138,105.6,384.0,5.7,104.3,fields,Reconductor line,545000.0,3000.0
Q20-1593,2022-05-23,Leavitt-Westcoast Cellufibre 138 KV L,L:9943:9944:138,1.0,True,Westcoast Cellufibre-Leavitt 138 KV Ckt 1,L:9943:9944:138,105.6,384.0,5.7,104.3,fields,Reconductor line,545000.0,3000.0
Q20-1593,2022-05-23,Chancellor Row-Bear Island 345 KV,L:9988:10264:345,1.0,True,Leavitt-Birchwood 345 KV line,L:9944:10290:345,100.3,2328.0,17.7,99.7,fields,Reconductor line,17651000.0,141000.0
Q20-1598,2022-05-28,S Tacoma – Alchem 138 kV,L:5177:5185:138,1.0,True,Dam Hights – Babine Lake 138 kV,L:5450:5956:138,110.7,315.0,31.2,,table,Rebuild line with higher-capacity conductor,2803000.0,1794000.0
Q20-1598,2022-05-28,Maywood – Pacific Power 138 kV Line,L:5170:5175:138,1.0,True,S Tacoma – Alchem 138 kV,L:5177:5185:138,107.1,236.0,26.3,,table,Reconductor line,534000.0,359000.0
Q21-1665,2022-06-01,Chipola / Spring St 138.0 kV,L:9800:9949:138,1.0,True,Mitchell Dam / Skaggs Island Jct 2 345.0 kV,L:9816:9975:345,108.1,234.0,7.2,106.5,fields,Reconductor line,2722000.0,28000.0
Q21-1665,2022-06-01,Natchez / Chancellor Row 138.0 kV L,L:9988:9992:138,1.0,True,Mitchell Dam / Skaggs Island Junction 2 345.0 kV,L:9816:9975:345,100.9,508.0,6.3,100.3,fields,Reconductor line,1399000.0,8000.0
Q21-1665,2022-06-01,Natchez / Lakeside 138.0 kV,L:9987:9992:138,1.0,True,Mitchell Dam / Skaggs Island Jct 2 345.0 kV L,L:9816:9975:345,100.6,531.0,6.3,99.9,fields,Reconductor line,1126000.0,7000.0
Q21-1665,2022-06-01,Hull St Road / Harvard 138.0 kV,L:9776:9805:138,1.0,True,Mitchell Dam / Skaggs Island Junction 2 345.0 kV,L:9816:9975:345,100.1,574.0,9.6,99.3,fields,Reconductor line,548000.0,5000.0
Q21-1665,2022-06-01,Nauvoo Substation / Birchwood 345.0 kV L,L:8680:10290:345,1.0,True,Fredericksburg / Dunn Siding 345.0 kV,L:9734:10281:345,100.1,2444.0,15.7,99.8,fields,Reconductor line,23964000.0,136000.0
Q21-1700,2022-05-26,Stonewall to Redbud Substation 138 KV Line,L:9388:9402:138,1.0,True,Hp Hood Ct to Springfield 138 KV,L:9322:9395:138,127.3,264.0,5.2,125.6,fields,Rebuild line with higher-capacity conductor,5020000.0,5020000.0
Q21-1700,2022-05-26,Santa Rosa Energy Ctr to Balch 138 KV L,L:9403:9404:138,1.0,True,Hp Hood Ct to Springfield 138 KV,L:9322:9395:138,122.5,318.0,5.2,121.0,fields,Rebuild line with higher-capacity conductor,4962000.0,4962000.0
Q21-1700,2022-05-26,3 Mile Knoll Substation to Stonewall Substation 138 KV Line,L:9388:18213:138,1.0,True,Springfield to Hp Hood Ct Substation 138 KV,L:9322:9395:138,116.7,280.0,5.2,115.0,fields,Rebuild line with higher-capacity conductor,3804000.0,3804000.0
Q21-1700,2022-05-26,Wpcp Substation to Belleair 138 KV,L:9818:18212:138,1.0,True,Santa Rosa Energy Ctr to Balch 138 KV,L:9403:9404:138,115.7,278.0,5.3,114.1,fields,Rebuild line with higher-capacity conductor,2193000.0,2193000.0
Q21-1700,2022-05-26,Redbud to Balch 138 KV,L:9402:9404:138,1.0,True,Springfield to Hp Hod Ct Substation 138 KV,L:9322:9395:138,115.4,313.0,5.2,114.0,fields,Rebuild line with higher-capacity conductor,2801000.0,2801000.0
Q21-1700,2022-05-26,Old Chapel to Belleair Substation 138 KV,L:9318:9818:138,1.0,True,Santa Rosa Energy Ctr to Balch 138 KV L,L:9403:9404:138,111.2,309.0,5.3,109.7,fields,Rebuild line with higher-capacity conductor,849000.0,849000.0
Q21-1700,2022-05-26,Huntingdon District to Jet 138 KV,L:9891:10036:138,1.0,True,Cleburne to Huntingdon District Substation 138 KV,L:10036:10042:138,110.2,231.0,60.8,87.4,fields,Rebuild line with higher-capacity conductor,7995000.0,3141000.0
Q21-1700,2022-05-26,Springfield to Hp Hood Ct 138 KV L,L:9322:9395:138,1.0,True,Santa Rosa Energy Ctr to Balch 138 KV,L:9403:9404:138,107.1,348.0,5.3,105.8,fields,Reconductor line,1777000.0,1777000.0
Q21-1700,2022-05-26,BearIsland to Dunn Siding 345 KV,L:10264:10281:345,1.0,True,Birchwood to Leavitt 345 KV,L:9944:10290:345,104.9,2769.0,5.5,104.8,fields,Reconductor line,20004000.0,142000.0
Q21-1700,2022-05-26,Old Chapel to Hp Hood Ct 138 KV,L:9318:9395:138,1.0,True,Balch to Santa Rosa Energy Ctr 138 KV line,L:9403:9404:138,100.5,354.0,5.3,99.2,fields,Reconductor line,8150000.0,8150000.0
Q21-1705,2022-05-19,Cheboygan Substation / Mecklenburg Power Sta Substation 138 kV line,L:9490:9650:138,1.0,True,Person / Mecklenburg Power Station 345 kV,L:9650:11146:345,116.5,433.0,59.5,,table,Rebuild line with higher-capacity conductor,5773000.0,3200000.0
Q21-1705,2022-05-19,Mecklenburg Power Station / Bear 345 kV,L:9276:9650:345,1.0,True,Bear / Clover 345 kV,L:9276:9669:345,102.5,3288.0,35.4,,table,Reconductor line,56693000.0,2131000.0
Q21-1705,2022-05-19,Fluvanna P.S / Bear 345 kV,L:9276:9631:345,1.0,True,Birchwood / Leavitt 345 kV,L:9944:10290:345,100.0,2071.0,21.9,,table,Reconductor line,52734000.0,1231000.0
Q21-1706,2022-05-16,SILOAM SPRINGS SOUTHWEST / LITTLETON 138.0 kV Line,L:8423:8460:138,1.0,True,RIVA ROAD 138 kV/1 kV Auto,X:8407:138:1,163.9,261.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1433000.0,1433000.0
Q21-1706,2022-05-16,WEYERHAEUSER PINE HILL OPERATIONS / RIVA RD 138.0 kV Circuit 1,L:8405:8407:138,1.0,True,RIVA RD / WEYERHAEUSER PINE HILL OPERATIONS 138.0 kV Cir. 2,L:8405:8407:138,138.5,266.0,65.6,,prose_overloaded,Rebuild line with higher-capacity conductor,1271000.0,1271000.0
Q21-1706,2022-05-16,WHITE PLAINS / HOLLAN CLIFF 138.0 kV line,L:8591:8593:138,1.0,True,RIVARD / SHINGLETOWN SUBSTATION 345.0 kV Line,L:8407:9098:345,103.8,233.0,5.5,,prose_overloaded,Reconductor line,942000.0,942000.0
Q21-1706,2022-05-16,SILOAM SPRINGS SOUTHWEST / EDEN PRAIRIE 138.0 kV,L:8421:8460:138,1.0,True,RIVA ROAD 138-1 kV XFMR,X:8407:138:1,173.1,258.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6942000.0,6942000.0
Q21-1706,2022-05-16,LAYLAND / ADRIAN ENERGY ASSOCIATES LLC 138.0 kV line,L:8890:8897:138,1.0,True,RIVA ROAD 138 kV/1 kV Transformer,X:8407:138:1,166.2,245.0,5.7,,prose_loss,Rebuild line with higher-capacity conductor,1312000.0,1211000.0
Q21-1706,2022-05-16,LITTLETON / WEYERHAEUSER PINE HILL OPERATIONS 138.0 kV,L:8405:8423:138,1.0,True,RIVA RD 138-1 kV Transformer,X:8407:138:1,154.4,264.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2052000.0,2052000.0
Q21-1706,2022-05-16,BELTSVILLE / PRAIRIE WIND FARM 138.0 kV Line,L:8833:8865:138,1.0,True,RIVA RD 138/1kV TX,X:8407:138:1,154.2,191.0,43.1,,prose_loss,Rebuild line with higher-capacity conductor,9700000.0,8573000.0
Q21-1706,2022-05-16,RIVA RD / WEYERHAEUSER PINE HILL OPERATIONS 138.0 kV #2,L:8405:8407:138,1.0,True,RIVA RD / WEYERHAEUSER PINE HILL OPERATIONS 138.0 kV Ckt 1,L:8405:8407:138,138.5,266.0,65.6,,prose_loss,Rebuild line with higher-capacity conductor,1271000.0,1271000.0
Q21-1706,2022-05-16,JEROME / LAYLAND 138.0 kV,L:8810:8890:138,1.0,True,RIVA RD 138/1 kV Transformer Bank,X:8407:138:1,157.9,235.0,5.7,,prose_colon,Rebuild line with higher-capacity conductor,10129000.0,9346000.0
Q21-1706,2022-05-16,CHALK POINT / HOLLAND CLIFF 138.0 kV,L:8591:9089:138,1.0,True,RIVA ROAD SUBSTATION / SHINGLETOWN 345.0 kV,L:8407:9098:345,108.2,237.0,5.5,,prose_colon,Reconductor line,1648000.0,1648000.0
Q21-1774,2022-05-16,Don – Monroeville 100 KV,L:21749:21753:100,1.0,True,Dutton Pump – Leyendecker 100 KV,L:19367:19560:100,128.4,113.0,5.4,,table,Rebuild line with higher-capacity conductor,7784000.0,1165000.0
Q21-1774,2022-05-16,Hato Rey Gis 1403-1404 – Don 100 KV,L:21749:21751:100,1.0,True,Leyendecker – Dutton Pump 100 KV,L:19367:19560:100,111.3,145.0,5.4,,table,Rebuild line with higher-capacity conductor,1695000.0,254000.0
Q21-1774,2022-05-16,Edes Tap 1 – Hato Rey Gis 1403-1404 100 KV,L:20066:21751:100,1.0,True,Dutton Pump – Leyendecker 100 KV line,L:19367:19560:100,108.8,162.0,5.4,,table,Reconductor line,3580000.0,536000.0
Q21-1774,2022-05-16,Ede Tap 1 – Spearma City Substation 100 KV,L:19368:20066:100,1.0,True,Dutton Pump Substation – Leyendecker 100 KV,L:19367:19560:100,108.3,167.0,5.4,,table,Reconductor line,4385000.0,656000.0
Q21-1774,2022-05-16,China – Ponnequin 100 KV line,L:22096:22099:100,1.0,True,Montpelier Electric Generating Sta 230/1 kV TX,X:22708:230:1,104.9,250.0,13.7,,table,Reconductor line,846000.0,33000.0
Q21-1774,2022-05-16,Montpelier Electric Generating Sta 230/1kV TX,X:22708:230:1,0.9620413229082966,True,Montpelier Electric Generating Sta – Wabash 500 KV,L:22708:22742:500,101.6,531.0,19.3,,table,Replace transformer with higher-rated unit,12605000.0,534000.0
Q21-1774,2022-05-16,Montpelier Electric Generating Sta 100 kV/1 kV Transformer Bank,X:22708:100:1,0.9620413229082966,True,Montpelier Electric Generating Sta – Wabash 500 KV,L:22708:22742:500,101.6,531.0,19.3,,table,Replace transformer with higher-rated unit,3564000.0,151000.0
Q20-1488,2022-07-03,Tamarisk - Osawatomie 230kV Line,L:19213:19221:230,1.0,True,Bluestem Substation - Bodo 230kV Line,L:18878:18898:230,126.3,526.0,93.5,,table,Rebuild line with higher-capacity conductor,10342000.0,10342000.0
Q20-1488,2022-07-03,Bluestem - Bodo 230kV,L:18878:18898:230,1.0,True,Osawatomie Substation - Tamarisk 230kV,L:19213:19221:230,120.5,498.0,90.0,,table,Rebuild line with higher-capacity conductor,13487000.0,12256000.0
Q20-1488,2022-07-03,Bodo Substation - Tamarisk 230kV,L:18898:19213:230,1.0,True,Osawatomie - Tamarisk Substation 230kV,L:19213:19221:230,106.1,558.0,100.0,,table,Reconductor line,3429000.0,3429000.0
Q20-1489,2022-06-20,MIDWAY SUBSTATION - VIRGINIA TECH POWER PLANT 138kV,L:9492:9494:138,1.0,True,E PORTAL - PINNACLE PEAK SRP 138kV,L:9306:9515:138,119.1,218.0,62.2,,table,Rebuild line with higher-capacity conductor,8301000.0,837000.0
Q20-1489,2022-06-20,SIMPSON - HINMAN 138kV,L:9296:9352:138,1.0,True,HINMAN - FLOYD 138kV,L:9352:9353:138,118.4,221.0,100.0,,table,Rebuild line with higher-capacity conductor,48022000.0,9763000.0
Q20-1489,2022-06-20,HIGHWAY 59 - W BASSETT SUBSTATION 138kV,L:9369:9374:138,1.0,True,HINMAN - FLOYD 138kV,L:9352:9353:138,109.7,220.0,100.0,,table,Reconductor line,4322000.0,879000.0
Q20-1489,2022-06-20,SIMPSON - PINNACLE PEAK SRP 138kV L,L:9296:9306:138,1.0,True,HINMAN - FLOYD 138kV,L:9352:9353:138,107.7,230.0,100.0,,table,Reconductor line,2726000.0,554000.0
Q20-1489,2022-06-20,MIDWY - S CHRISTIANSBURG 138kV,L:9494:9497:138,1.0,True,EAST PORTAL - PINNACLE PEAK SRP 138kV,L:9306:9515:138,106.2,281.0,62.2,,table,Reconductor line,2550000.0,257000.0
Q20-1489,2022-06-20,SOUTH CHRISTIANSBURG - HAPPY CANYON 138kV,L:9497:9498:138,1.0,True,PINNACLE PEAK SRP - E PORTAL 138kV L,L:9306:9515:138,105.7,309.0,62.2,,table,Reconductor line,1103000.0,111000.0
Q20-1489,2022-06-20,HAPPY CANYON - EDGEMONT 138kV,L:9498:9499:138,0.9959493702808457,False,E PORTAL SUBSTATION - PINNACLE PEAK SRP 138kV,L:9306:9515:138,105.3,336.0,62.2,,table,Reconductor line,415000.0,42000.0
Q20-1489,2022-06-20,SHULLSURG - EDGEMONT 138kV,L:9496:9499:138,1.0,True,PINNACLE PEAK SRP - EAST PORTAL 138kV,L:9306:9515:138,104.9,363.0,62.2,,table,Reconductor line,1470000.0,148000.0
Q20-1489,2022-06-20,RILEY - HINMAN 138kV,L:9308:9352:138,1.0,True,BEAVER - EUFAULA SUBSTATION 500kV,L:20264:20266:500,104.9,261.0,100.0,,table,Reconductor line,2687000.0,546000.0
Q20-1489,2022-06-20,WEST COOKEVILLE - RILEY 138kV,L:9305:9308:138,1.0,True,CARTON HILLS - CLINCH RIV 345kV,L:9638:9662:345,104.8,269.0,100.0,,table,Reconductor line,3670000.0,746000.0
Q20-1489,2022-06-20,GREENBRAE - WEST COOKEVILLE 138kV,L:9298:9305:138,1.0,True,CLINCH RIVER - CARLTON HILLS SUBSTATION 345kV Line,L:9638:9662:345,104.5,289.0,100.0,,table,Reconductor line,4014000.0,816000.0
Q20-1535,2022-06-25,Northern Neck 345/138kV Auto,X:10278:345:138,0.9893514000029967,True,Skaggs Island Jct 2 - Chancellor Row Substation 345 kV,L:9975:9988:345,111.3,496.0,6.1,110.4,fields,Replace transformer with higher-rated unit,13901000.0,273000.0
Q20-1535,2022-06-25,Yellow Crk - N Randolph Substation 138 kV,L:9774:9780:138,1.0,True,Big Hanaford - Fritch 138 kV,L:9983:10174:138,100.6,241.0,6.0,98.6,fields,Reconductor line,4113000.0,59000.0
Q20-1536,2022-06-24,Don-Hato Rey Gis 1403-1404 100 KV line,L:21749:21751:100,1.0,True,Dutton Pump-Celina Solar Project 1 Llc 100 KV,L:19367:19545:100,373.5,87.0,100.0,,table,Rebuild line with higher-capacity conductor,1533000.0,1533000.0
Q20-1536,2022-06-24,Don-Monroeville 100 KV,L:21749:21753:100,1.0,True,Dutton Pump-Celina Solar Project 1 Llc 100 KV line,L:19367:19545:100,300.2,113.0,100.0,,table,Rebuild line with higher-capacity conductor,15534000.0,15534000.0
Q20-1536,2022-06-24,Edes Tap 1-Hato ReyGis 1403-1404 100 KV,L:20066:21751:100,1.0,True,Dutton Pump-Celina Solar Project 1 Llc 100 KV Line,L:19367:19545:100,261.9,118.0,100.0,,table,Rebuild line with higher-capacity conductor,8888000.0,8888000.0
Q20-1536,2022-06-24,Spearman City-Edes Tap 1 100 KV,L:19368:20066:100,1.0,True,Dutton Pump-Celina Solar Project 1 Llc 100 KV,L:19367:19545:100,256.9,119.0,100.0,,table,Rebuild line with higher-capacity conductor,17014000.0,17014000.0
Q20-1536,2022-06-24,Dutton Pump-Celina Solar Project 1 Llc 100 KV Line,L:19367:19545:100,1.0,True,Don Substation-Monroeville 100 KV L,L:21749:21753:100,256.8,133.0,100.0,,table,Rebuild line with higher-capacity conductor,3387000.0,3387000.0
Q20-1536,2022-06-24,St Marys-Leyendecker 100 KV,L:19560:19574:100,1.0,True,Sherman St Substation-Eastmnt 100 KV L,L:18952:22248:100,197.0,147.0,61.2,,table,Rebuild line with higher-capacity conductor,694000.0,694000.0
Q20-1536,2022-06-24,Sylmar East-Celina Solar Project 1 Llc 100 KV Line,L:19373:19545:100,1.0,True,Celina Solar Project 1 Llc Substation-Welton Mohawk 100 KV,L:19545:20065:100,181.0,125.0,69.5,,table,Rebuild line with higher-capacity conductor,2624000.0,2624000.0
Q20-1536,2022-06-24,Sylmar East-Spearman City 100 KV L,L:19368:19373:100,1.0,True,Celina Solar Project 1 Llc-Welton Mohawk 100 KV line,L:19545:20065:100,180.3,122.0,69.5,,table,Rebuild line with higher-capacity conductor,3158000.0,3158000.0
Q20-1536,2022-06-24,Welton Mohawk-Spearman City 100 KV,L:19368:20065:100,1.0,True,Celina Solar Project 1 Llc-Sylmar E 100 KV,L:19373:19545:100,175.0,110.0,63.4,,table,Rebuild line with higher-capacity conductor,5015000.0,5015000.0
Q20-1536,2022-06-24,Welton Mohawk-Celina Solar Project 1 Llc 100 KV,L:19545:20065:100,1.0,True,Celina Solar Project 1 Llc-Sylmar East 100 KV,L:19373:19545:100,173.0,119.0,63.4,,table,Rebuild line with higher-capacity conductor,6576000.0,6576000.0
Q20-1536,2022-06-24,E Drainage Canal-Lenkurt 100 KV,L:18742:19622:100,1.0,True,St. Lawrence-James De Young 230 KV,L:18961:19348:230,154.1,134.0,9.7,,table,Rebuild line with higher-capacity conductor,11530000.0,11530000.0
Q20-1536,2022-06-24,Harper-West Olympia 100 KV Ckt 1,L:21794:21808:100,1.0,True,Harper-West Olympia 100 KV Cir. 2,L:21794:21808:100,135.5,147.0,11.3,,table,Rebuild line with higher-capacity conductor,3711000.0,3711000.0
Q20-1536,2022-06-24,W Olympia-Harper 100 KV,L:21794:21808:100,1.0,True,West Olympia-Harper 100 KV Cir. 1,L:21794:21808:100,135.5,147.0,11.3,,table,Rebuild line with higher-capacity conductor,3711000.0,3711000.0
Q20-1536,2022-06-24,Glencliff-Lenkurt 100 KV line,L:18745:19622:100,1.0,True,Lenkurt-East Drainage Canal 100 KV,L:18742:19622:100,133.7,112.0,13.1,,table,Rebuild line with higher-capacity conductor,4313000.0,4313000.0
Q20-1536,2022-06-24,Beaverley-Geisel Monument 100 KV Line,L:19610:19618:100,1.0,True,St. Lawrence-James De Young 230 KV,L:18961:19348:230,116.6,187.0,12.3,,table,Rebuild line with higher-capacity conductor,2668000.0,2668000.0
Q20-1536,2022-06-24,Southwest Lima-Beaverley 100 KV L,L:19610:19621:100,1.0,True,St. Lawrence-James De Young 230 KV,L:18961:19348:230,115.4,199.0,12.3,,table,Rebuild line with higher-capacity conductor,2701000.0,2701000.0
Q20-1536,2022-06-24,R.P.Mone-Monroeville Substation 100 KV Line,L:20081:21753:100,1.0,True,Duttn Pump-Celina Solar Project 1 Llc 100 KV,L:19367:19545:100,114.8,104.0,37.5,,table,Rebuild line with higher-capacity conductor,6395000.0,6395000.0
Q20-1536,2022-06-24,Southwest Lima-Lenkurt 100 KV,L:19621:19622:100,1.0,True,James De Young-St. Lawrence 230 KV,L:18961:19348:230,114.5,210.0,12.3,,table,Rebuild line with higher-capacity conductor,5652000.0,5652000.0
Q20-1536,2022-06-24,Chimacum-Haviland 100 KV line,L:20083:20304:100,1.0,True,Dutton Pump-Celina Solar Project 1 Llc Substation 100 KV line,L:19367:19545:100,108.1,143.0,30.7,,table,Reconductor line,1358000.0,1358000.0
Q20-1536,2022-06-24,Haviland-Taconite Harbor Energy Ctr 100 KV Line,L:20234:20304:100,0.9971793644384087,False,Celina Solar Project1 Llc-Dutton Pump 100 KV,L:19367:19545:100,107.9,142.0,30.7,,table,Reconductor line,2088000.0,2088000.0
Q20-1536,2022-06-24,Oak Plains-Eastmont 100 KV,L:21834:22248:100,1.0,True,Dutton Pump-Leyendecker 100 KV line,L:19367:19560:100,105.5,170.0,22.7,,table,Reconductor line,4905000.0,4905000.0
Q20-1536,2022-06-24,Dutton Pump-Leyendecker 100 KV,L:19367:19560:100,1.0,True,Eastmont-Sherman St 100 KV,L:18952:22248:100,103.2,256.0,69.8,,table,Reconductor line,2669000.0,2669000.0
Q20-1536,2022-06-24,Dixon Substation-Muskogee 100 KV,L:20235:20269:100,1.0,True,N. Lee-Muskogee 100 KV,L:20233:20269:100,102.0,146.0,9.5,,table,Reconductor line,2124000.0,2124000.0
Q20-1547,2022-06-19,Gilstrap 230/138kV TX,X:7764:230:138,0.9990244476039131,True,Rogers Lake 230-1 kV Autotransformer,X:19648:230:1,126.6,129.0,21.1,,table,Replace transformer with higher-rated unit,11551000.0,5065000.0
Q20-1547,2022-06-19,Kepler – High Bridge 100kV line,L:19751:19773:100,1.0,True,Guayanes 2902 – Geauga Substation 100kV,L:19814:20210:100,120.6,150.0,6.0,,table,Rebuild line with higher-capacity conductor,2468000.0,1759000.0
Q20-1547,2022-06-19,Kepler – 88Th-Fruitridge 100kV,L:19750:19751:100,1.0,True,Guayane 2902 – Geaua 100kV Line,L:19814:20210:100,117.6,131.0,6.0,,table,Rebuild line with higher-capacity conductor,3242000.0,2311000.0
Q20-1547,2022-06-19,Rogers Lake 138/100 kV Autotransformer #1,X:19648:138:100,1.0,True,Rogers Lake 138/100 kV Transformer T2,X:19648:138:100,105.8,80.0,41.4,,table,Replace transformer with higher-rated unit,6021000.0,6021000.0
Q20-1547,2022-06-19,Rogers Lake 138/100kV Autotransformer Bank 2,X:19648:138:100,1.0,True,Rogers Lake Substation 138/100kV Auto,X:19648:138:100,105.8,80.0,41.4,,table,Replace transformer with higher-rated unit,6021000.0,6021000.0
Q20-1547,2022-06-19,Rogers Lake 138/100kV Transformer Bank T3,X:19648:138:100,1.0,True,Rogers Lake 138/100kV XFMR Bank 1,X:19648:138:100,105.8,80.0,41.4,,table,Replace transformer with higher-rated unit,6021000.0,6021000.0
Q20-1547,2022-06-19,88ThFruitridge – Hathaway 100kV,L:19750:19752:100,1.0,True,Pogressive – Wethersfield 100kV,L:19734:19928:100,101.9,137.0,13.3,,table,Reconductor line,410000.0,410000.0
Q20-1549,2022-06-19,Northwest Beloit - 7Th Avenue 230 kV line,L:17992:19328:230,1.0,True,Valemount - Tristate 345 kV L,L:18338:18705:345,102.2,548.0,5.5,,table,Reconductor line,2492000.0,64000.0
Q20-1587,2022-06-28,Westcoast Cellufibre / Leavitt 138.0 kV Cir. 1,L:9943:9944:138,1.0,True,Skags Island Jct 2 Substation / Mitchell Dam Substation 345.0 kV,L:9816:9975:345,103.3,384.0,7.7,,prose_loss,Reconductor line,645000.0,20000.0
Q20-1587,2022-06-28,Westcoast Cellufibre / Leavitt 138.0 kV,L:9943:9944:138,1.0,True,Mitchell Dam / Skaggs Island Junction 2 345.0 kV,L:9816:9975:345,103.3,384.0,7.7,,prose_loss,Reconductor line,645000.0,20000.0
Q20-1591,2022-07-03,Fair Oaks 345 kV/138 kV TX,X:7935:345:138,0.996200269363348,True,Norway Point Hydropower Project to James E. Rogers Energy Complex 138 KV,L:7494:7511:138,106.1,625.0,45.3,,table,Replace transformer with higher-rated unit,11571000.0,2966000.0
Q20-1611,2022-07-03,S Texa-Glen Oaks 138 KV,L:9153:9216:138,1.0,True,Brush Tavern-Rustburg 138 KV,L:9220:9222:138,123.5,173.0,12.4,,table,Rebuild line with higher-capacity conductor,2206000.0,217000.0
Q20-1611,2022-07-03,Canby-Evington 138 KV line,L:9199:9283:138,1.0,True,Rustburg-Brush Tavern 138 KV,L:9220:9222:138,118.7,229.0,12.4,,table,Rebuild line with higher-capacity conductor,22540000.0,2220000.0
Q20-1611,2022-07-03,Glen Oaks-Weston 138 KV,L:9215:9216:138,0.9979044147789682,False,Brush Tavern-Rustburg 138 KV,L:9220:9222:138,118.3,196.0,12.4,,table,Rebuild line with higher-capacity conductor,3781000.0,372000.0
Q20-1611,2022-07-03,Arab-Dun Glenn 138 KV,L:9206:9207:138,1.0,True,Yaphank-S Colton Substation 138 KV,L:9203:9205:138,115.9,172.0,34.6,,table,Rebuild line with higher-capacity conductor,3055000.0,1371000.0
Q20-1611,2022-07-03,Canby-Weston 138 KV Line,L:9199:9215:138,1.0,True,Brush Tavern-Rustbug 138 KV line,L:9220:9222:138,115.9,215.0,12.4,,table,Rebuild line with higher-capacity conductor,17142000.0,1688000.0
Q20-1611,2022-07-03,Bell Shoals-Westlands 138 KV,L:9200:9208:138,1.0,True,S Colton-Yaphank 138 KV line,L:9203:9205:138,112.5,229.0,34.6,,table,Rebuild line with higher-capacity conductor,7696000.0,3453000.0
Q20-1611,2022-07-03,South Colton Substation-Yaphank Substation 138 KV,L:9203:9205:138,1.0,True,Bell Shoals-Westlands 138 KV Line,L:9200:9208:138,112.0,401.0,12.7,,table,Rebuild line with higher-capacity conductor,6950000.0,582000.0
Q20-1611,2022-07-03,Dun Glenn-Milagro Substation 138 KV L,L:9207:9209:138,1.0,True,S Colton-Yaphnk 138 KV,L:9203:9205:138,110.7,197.0,34.6,,table,Rebuild line with higher-capacity conductor,1724000.0,773000.0
Q20-1611,2022-07-03,Westlands-Milagro 138 KV,L:9208:9209:138,1.0,True,Yaphank-S Colton Substation 138 KV,L:9203:9205:138,109.9,215.0,34.6,,table,Reconductor line,938000.0,421000.0
Q20-1611,2022-07-03,Brush Tavern-Yaphank 138 KV,L:9205:9220:138,1.0,True,Bell Shoals-Westlands 138 KV,L:9200:9208:138,105.3,419.0,12.7,,table,Reconductor line,1348000.0,113000.0
Q20-1611,2022-07-03,Pinas 9403-9405-Evington 138 KV,L:9204:9283:138,1.0,True,Brush Tavern-Rustburg 138 KV,L:9220:9222:138,104.0,268.0,12.4,,table,Reconductor line,1075000.0,106000.0
Q20-1611,2022-07-03,South Colton-Pinas 9403-9405 138 KV line,L:9203:9204:138,1.0,True,Brush Tavern-Rustburg 138 KV,L:9220:9222:138,103.6,277.0,12.4,,table,Reconductor line,2435000.0,240000.0
Q20-1611,2022-07-03,Craven County Wood Energy Lp Substation-Lone Tree 138 KV,L:9145:9236:138,0.9974755979273491,False,Bear-Clover 345 KV,L:9276:9669:345,101.1,438.0,6.4,,table,Reconductor line,3278000.0,44000.0
Q20-1611,2022-07-03,Craven County Wood Energy Lp-Lowmoor 138 KV,L:9145:9666:138,1.0,True,Bear-Clover 345 KV,L:9276:9669:345,101.1,433.0,6.4,,table,Reconductor line,4272000.0,58000.0
Q20-1617,2022-06-25,S Texa to Glen Oaks 138 kV,L:9153:9216:138,1.0,True,Brush Tavern to Rustburg 138 kV,L:9220:9222:138,139.4,246.0,80.6,85.8,fields,Rebuild line with higher-capacity conductor,2295000.0,1153000.0
Q20-1617,2022-06-25,Barksdale to Tangy 138 kV,L:9151:9159:138,1.0,True,Clover to Bear 345 kV,L:9276:9669:345,126.9,214.0,6.2,122.1,fields,Rebuild line with higher-capacity conductor,25347000.0,25347000.0
Q20-1617,2022-06-25,STexa to Franklin-Elk Grove 138 kV,L:9148:9153:138,1.0,True,Desert Outpost to S Texa 138 kV,L:9152:9153:138,119.6,292.0,38.8,97.9,fields,Rebuild line with higher-capacity conductor,20417000.0,5476000.0
Q20-1617,2022-06-25,New London to Thornhill 138 kV,L:9149:9157:138,1.0,True,La Joie to Carson Ice Cogen 138 kV,L:9158:9186:138,108.7,242.0,7.0,104.0,fields,Reconductor line,6992000.0,6992000.0
Q20-1617,2022-06-25,Thornhill to Carson Ice Cogen 138 kV,L:9157:9186:138,1.0,True,Carson Ice Cogen to La Joie 138 kV Line,L:9158:9186:138,106.0,234.0,7.0,101.1,fields,Reconductor line,2529000.0,2529000.0
Q20-1617,2022-06-25,Desert Outpost to S Texa 138 kV line,L:9152:9153:138,1.0,True,Brush Tavern to Rustburg 138 kV,L:9220:9222:138,105.5,503.0,34.2,94.3,fields,Reconductor line,438000.0,87000.0
Q20-1617,2022-06-25,Desert Outpost to Monel 138 kV,L:9152:9154:138,1.0,True,Brush Tavern to Rustburg 138 kV,L:9220:9222:138,105.4,379.0,19.4,97.1,fields,Reconductor line,1813000.0,454000.0
Q20-1617,2022-06-25,Scottsville to Rock Island Dam 138 kV,L:9120:9137:138,1.0,True,Reach to Bluff City 138 kV,L:9121:9271:138,102.1,235.0,7.1,97.1,fields,Reconductor line,5610000.0,3372000.0
Q20-1617,2022-06-25,Monel to Candelaria Substation 138 kV,L:9154:9502:138,1.0,True,Bear to Cloer 345 kV,L:9276:9669:345,100.4,548.0,11.4,97.0,fields,Reconductor line,18094000.0,2250000.0
Q21-1719,2022-07-01,White Pine-Cushaw 138 KV Line,L:9156:9663:138,1.0,True,Pentland Substation-Reusens 138 KV,L:9219:9664:138,119.0,200.0,100.0,9.5,fields,Rebuild line with higher-capacity conductor,9390000.0,9390000.0
Q21-1719,2022-07-01,Way Dam-Plaquemine Cogeneration Plant 138 KV line,L:9280:9281:138,1.0,True,Pentland-Reusens 138 KV L,L:9219:9664:138,117.8,195.0,100.0,5.3,fields,Rebuild line with higher-capacity conductor,1992000.0,1992000.0
Q21-1719,2022-07-01,Isla Grande Gis 11191120-Devil'S Hill 138 KV,L:9155:9655:138,1.0,True,Reusens Substation-Pentland 138 KV Line,L:9219:9664:138,117.5,211.0,100.0,13.6,fields,Rebuild line with higher-capacity conductor,4860000.0,4860000.0
Q21-1719,2022-07-01,Isla Grande Gis 11191120-Snowden 138 KV L,L:9655:9668:138,1.0,True,Reusens-Pentland 138 KV,L:9219:9664:138,117.4,211.0,100.0,13.5,fields,Rebuild line with higher-capacity conductor,3474000.0,3474000.0
Q21-1719,2022-07-01,Devil'S Hill-White Pine 138 KV line,L:9155:9156:138,1.0,True,Reusens-Pentland 138 KV,L:9219:9664:138,117.2,208.0,100.0,11.4,fields,Rebuild line with higher-capacity conductor,4931000.0,4931000.0
Q21-1719,2022-07-01,Franklin-Elk Grove-Banning 138 KV,L:9148:9150:138,1.0,True,Franklin-Elk Grove-S Texa 138 KV,L:9148:9153:138,114.2,215.0,10.6,103.4,fields,Rebuild line with higher-capacity conductor,2684000.0,248000.0
Q21-1719,2022-07-01,Way Dam-Cushaw 138 KV,L:9281:9663:138,1.0,True,Reusens-Pentland 138 KV,L:9219:9664:138,114.0,211.0,100.0,9.9,fields,Rebuild line with higher-capacity conductor,2676000.0,2676000.0
Q21-1719,2022-07-01,Desert Outpost Substation-Banning 138 KV,L:9150:9152:138,1.0,True,Franklin-Elk Grove-South Texa 138 KV,L:9148:9153:138,110.4,234.0,10.6,100.4,fields,Rebuild line with higher-capacity conductor,13976000.0,1290000.0
Q21-1719,2022-07-01,Coal Mtn Substation-Grassmere 138 KV,L:9106:9109:138,1.0,True,Bear-Clover 345 KV,L:9276:9669:345,109.4,444.0,5.2,106.8,fields,Reconductor line,1387000.0,204000.0
Q21-1719,2022-07-01,Coal Mtn-Central Austin 138 KV L,L:9106:9107:138,1.0,True,Clover-Bear 345 KV,L:9276:9669:345,109.1,453.0,5.2,106.6,fields,Reconductor line,2044000.0,301000.0
Q21-1719,2022-07-01,Central Austin-Waynesboro 138 KV line,L:9107:9194:138,1.0,True,Bear-Clover 345 KV,L:9276:9669:345,108.7,465.0,5.2,106.2,fields,Reconductor line,917000.0,135000.0
Q21-1719,2022-07-01,Alderwood-Waynesboro 138 KV,L:9193:9194:138,1.0,True,Bear-Clover 345 KV line,L:9276:9669:345,107.7,496.0,5.2,105.4,fields,Reconductor line,2015000.0,296000.0
Q21-1719,2022-07-01,S Texa Substation-Franklin-Elk Grove 138 KV,L:9148:9153:138,1.0,True,Desert Outpost Substation-South Texa 138 KV,L:9152:9153:138,106.4,401.0,16.1,97.6,fields,Reconductor line,3544000.0,442000.0
Q21-1719,2022-07-01,Aibonito Pds-S Crk 138 KV L,L:9162:9163:138,1.0,True,Bear-Clover 345 KV,L:9276:9669:345,104.1,667.0,5.7,102.3,fields,Reconductor line,2080000.0,79000.0
Q21-1719,2022-07-01,Intel-S Crk 138 KV Line,L:9161:9162:138,1.0,True,Aibonito Pds Substation-S Crk 138 KV L,L:9162:9163:138,103.1,341.0,5.2,99.7,fields,Reconductor line,3234000.0,187000.0
Q21-1719,2022-07-01,Birchwood-Leavitt 345 KV Line,L:9944:10290:345,1.0,True,Bear Island-Dunn Siding 345 KV,L:10264:10281:345,101.2,3031.0,15.0,100.1,fields,Reconductor line,64304000.0,790000.0
Q21-1720,2022-06-19,Bpa Troutdale – Sarival 100.0 kV,L:23136:23152:100,1.0,True,Lisle – Bpa Troutdale 100.0 kV L,L:23143:23152:100,115.2,241.0,100.0,,table,Rebuild line with higher-capacity conductor,1431000.0,326000.0
Q21-1720,2022-06-19,Lisle – Bpa Troutdale 100.0 kV L,L:23143:23152:100,1.0,True,Sarival – Bpa Troutdale 100.0 kV,L:23136:23152:100,115.2,241.0,100.0,,table,Rebuild line with higher-capacity conductor,1432000.0,326000.0
Q21-1720,2022-06-19,Tropic Isle – Lisle 100.0 kV Line,L:23143:23451:100,1.0,True,Sarval – Bpa Troutdale 100.0 kV,L:23136:23152:100,105.6,140.0,61.2,,table,Reconductor line,459000.0,104000.0
Q21-1720,2022-06-19,Brenas 9201 – Sarival 100.0 kV L,L:23136:23149:100,1.0,True,Lisle – Bpa Troutdale 100.0 kV,L:23143:23152:100,101.3,146.0,35.8,,table,Reconductor line,635000.0,145000.0
Q21-1752,2022-06-17,Jack Crk to Talenenergy Martins Crk Llc W Shore 138.0 kV line,L:6355:7165:138,0.998733093449038,False,Little Chute Substation to Talenenergy Martins Creek Llc Harrisburg Substation 345.0 kV,L:6388:7122:345,139.6,428.0,6.1,139.1,fields,Rebuild line with higher-capacity conductor,2189000.0,345000.0
Q21-1752,2022-06-17,Little Chute 345/138kV TX,X:6388:345:138,0.9975240569554118,True,Little Chute to Talenenergy Martins Crk Llc Harrisburg 345.0 kV,L:6388:7122:345,130.3,382.0,5.7,129.7,fields,Replace transformer with higher-rated unit,23425000.0,1231000.0
Q21-1752,2022-06-17,Mountain to Greinwich 138.0 kV,L:6353:7100:138,1.0,True,Mountan 345 kV/138 kV Autotransformer,X:17897:345:138,117.8,227.0,27.1,113.2,fields,Rebuild line with higher-capacity conductor,3142000.0,3142000.0
Q21-1752,2022-06-17,Mcclelln-Adc to Deerfield 5 138.0 kV,L:6021:6022:138,1.0,True,Little Chute to Talenenergy Martins Creek Llc Harrisburg 345.0 kV,L:6388:7122:345,116.5,260.0,8.6,115.3,fields,Rebuild line with higher-capacity conductor,3800000.0,3800000.0
Q21-1752,2022-06-17,Elk City Llc to John Hart 138.0 kV line,L:6361:6363:138,1.0,True,Little Chute to Talenenergy Martis Crk Llc Harrisburg 345.0 kV line,L:6388:7122:345,114.3,293.0,5.7,113.5,fields,Rebuild line with higher-capacity conductor,1204000.0,136000.0
Q21-1752,2022-06-17,Calaveras to Panguitch 138.0 kV,L:6359:6365:138,1.0,True,Elk City Llc to Little Chute Substation 345.0 kV,L:6361:6388:345,107.4,228.0,6.6,106.3,fields,Reconductor line,778000.0,778000.0
