project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1752,2022-06-17,Pingstn to Calaveras 138.0 kV Line,L:6344:6359:138,1.0,True,Elk City Llc to Little Chute Substation 345.0 kV,L:6361:6388:345,107.2,204.0,6.6,105.9,fields,Reconductor line,2877000.0,2877000.0
Q21-1752,2022-06-17,Hunterstown Power Plant to Deerfield 5 138.0 kV L,L:6022:6023:138,1.0,True,Hastings to Elk City Llc 345.0 kV,L:6346:6361:345,101.2,386.0,21.4,99.1,fields,Reconductor line,1302000.0,536000.0
Q21-1752,2022-06-17,Sawtelle to Hunterstown Power Plant 138.0 kV,L:6019:6023:138,1.0,True,Hastngs to Elk City Llc Substation 345.0 kV line,L:6346:6361:345,100.7,406.0,21.4,98.7,fields,Reconductor line,2296000.0,946000.0
Q21-1752,2022-06-17,Sawtelle to Hood Riv 138.0 kV L,L:6019:6366:138,1.0,True,Hastings to Elk City Llc 345.0 kV L,L:6346:6361:345,100.5,415.0,21.4,98.6,fields,Reconductor line,1636000.0,674000.0
Q21-1752,2022-06-17,Rainey to Hood River 138.0 kV,L:6342:6366:138,1.0,True,Hastings to Elk City Llc 345.0 kV line,L:6346:6361:345,100.1,436.0,21.4,98.2,fields,Reconductor line,1206000.0,497000.0
Q21-1752,2022-06-17,Elk City Llc to Little Chute 345.0 kV,L:6361:6388:345,1.0,True,Fort Humbug to Little Chute 345.0 kV,L:6388:8103:345,100.0,1135.0,24.6,99.2,fields,Reconductor line,16566000.0,468000.0
Q21-1758,2022-07-04,N Tower Tap / Cedar Falls Wi 138 kV,L:9793:9834:138,1.0,True,Haggin / N Tower Tap 345 kV L,L:9793:10265:345,134.4,304.0,6.4,132.9,fields,Rebuild line with higher-capacity conductor,8840000.0,316000.0
Q21-1758,2022-07-04,Seco Substation / Wing Lane 138 kV,L:9798:9801:138,1.0,True,Mitchell Dam / Skaggs Island Junction 2 345 kV,L:9816:9975:345,119.9,413.0,9.9,118.2,fields,Rebuild line with higher-capacity conductor,1886000.0,19000.0
Q21-1758,2022-07-04,Spring Street / Wing Lane 138 kV,L:9798:9800:138,1.0,True,Mitchell Dam Substation / Skaggs Island Junction 2 345 kV,L:9816:9975:345,119.2,309.0,7.5,117.5,fields,Rebuild line with higher-capacity conductor,1895000.0,24000.0
Q21-1758,2022-07-04,Harvard / Seco 138 kV Line,L:9801:9805:138,0.9924916143286375,False,Mitchell Dam / Skaggs Island Jct 2 345 kV,L:9816:9975:345,116.3,524.0,9.9,114.9,fields,Rebuild line with higher-capacity conductor,4275000.0,42000.0
Q21-1758,2022-07-04,Redbed Plains Wind Farm / Fruitridge & S. Land Park 138 kV L,L:9784:9797:138,1.0,True,Mitchell Dam / Skaggs Island Jct 2 345 kV,L:9816:9975:345,112.4,341.0,6.2,111.1,fields,Rebuild line with higher-capacity conductor,14949000.0,110000.0
Q21-1758,2022-07-04,N Tower Tap / Dpc Elroy 138 kV L,L:9793:9837:138,1.0,True,Mccartney / N Tower Tap 345 kV,L:9725:9793:345,112.3,661.0,6.2,111.6,fields,Rebuild line with higher-capacity conductor,5147000.0,72000.0
Q21-1758,2022-07-04,Mickens / Igo 345 kV,L:10128:10228:345,1.0,True,Mickens / Newport News 345 kV,L:9959:10128:345,111.6,1089.0,8.8,111.1,fields,Rebuild line with higher-capacity conductor,46664000.0,533000.0
Q21-1758,2022-07-04,Carlin / Fruitridge & S. Land Park 138 kV,L:9783:9797:138,1.0,True,Mitchell Dam / Skaggs Island Jct 2 345 kV,L:9816:9975:345,111.2,385.0,6.2,110.1,fields,Rebuild line with higher-capacity conductor,2181000.0,16000.0
Q21-1758,2022-07-04,Birhwood / Dist 1000 Substation 138 kV,L:10248:10290:138,1.0,True,Birchwood / Leavitt 345 kV,L:9944:10290:345,110.0,619.0,5.1,109.4,fields,Rebuild line with higher-capacity conductor,31407000.0,377000.0
Q21-1758,2022-07-04,Trentn Diesel / Dist 1000 138 kV,L:9735:10248:138,1.0,True,Leavitt / Birchwood 345 kV,L:9944:10290:345,109.7,633.0,5.1,109.1,fields,Reconductor line,12813000.0,154000.0
Q21-1758,2022-07-04,Haggin 345 kV/138 kV Auto,X:10265:345:138,0.9933865617107253,True,N Tower Tap Substation / Haggin 345 kV,L:9793:10265:345,109.5,426.0,5.3,108.6,fields,Replace transformer with higher-rated unit,26133000.0,214000.0
Q21-1758,2022-07-04,Spring St / Chipola 138 kV,L:9800:9949:138,1.0,True,Mitchell Dam / Skaggs Island Junction 2 345 kV,L:9816:9975:345,108.7,300.0,7.5,107.0,fields,Reconductor line,3337000.0,42000.0
Q21-1758,2022-07-04,Dunn Siding / Birchwood 345 kV,L:10281:10290:345,1.0,True,Leavitt Substation / Birchwood 345 kV L,L:9944:10290:345,107.4,1519.0,7.5,107.0,fields,Reconductor line,21820000.0,124000.0
Q21-1758,2022-07-04,Dunn Siding / Fredericksburg 345 kV,L:9734:10281:345,1.0,True,Nauvoo / Birchwood 345 kV,L:8680:10290:345,106.6,1914.0,14.9,106.0,fields,Reconductor line,17441000.0,100000.0
Q21-1758,2022-07-04,Redbed Plains Wind Farm / Westcoast Cellufibre Substation 138 kV,L:9784:9943:138,1.0,True,Mitchell Dam / Skaggs Island Junction 2 345 kV,L:9816:9975:345,106.3,528.0,6.2,105.4,fields,Reconductor line,1158000.0,7000.0
Q21-1758,2022-07-04,Kings River / Dg Amp Solar Coldwater 138 kV L,L:9980:9981:138,1.0,True,Skaggs Island Jct 2 / Mitchell Dam 345 kV Line,L:9816:9975:345,104.7,435.0,5.1,103.9,fields,Reconductor line,789000.0,5000.0
Q21-1758,2022-07-04,Mickens / Newport News 345 kV Line,L:9959:10128:345,1.0,True,Mickens / Igo 345 kV,L:10128:10228:345,103.7,1268.0,10.1,103.2,fields,Reconductor line,11548000.0,121000.0
Q21-1758,2022-07-04,Westcoast Cellufibre / Leavitt 138 kV Ckt 1,L:9943:9944:138,1.0,True,Mitchell Dam / Skaggs Island Junction 2 345 kV,L:9816:9975:345,102.9,469.0,8.1,101.6,fields,Reconductor line,724000.0,5000.0
Q21-1758,2022-07-04,Westcoast Cellufibre / Leavitt 138 kV,L:9943:9944:138,1.0,True,Mitchell Dam / Skaggs Island Jct 2 345 kV line,L:9816:9975:345,102.9,469.0,8.1,101.6,fields,Reconductor line,724000.0,5000.0
Q21-1758,2022-07-04,Mccartney / Gaston 345 kV,L:9725:11209:345,1.0,True,Mccartney / Roanoke Rapids 345 kV Line,L:9725:11130:345,102.1,1659.0,18.0,101.4,fields,Reconductor line,25461000.0,248000.0
Q21-1758,2022-07-04,Chancellor Row / Bear Island 345 kV,L:9988:10264:345,1.0,True,Leavitt / Birchwood 345 kV,L:9944:10290:345,102.1,2686.0,24.1,101.5,fields,Reconductor line,8864000.0,53000.0
Q21-1758,2022-07-04,North Anna / Dunn Siding 345 kV,L:10279:10281:345,1.0,True,Fredericksburg / Dunn Siding 345 kV,L:9734:10281:345,101.8,1109.0,13.8,100.9,fields,Reconductor line,15921000.0,96000.0
Q21-1758,2022-07-04,N Tower Tap / Haggin 345 kV,L:9793:10265:345,0.9943444013702937,False,Bear / Mecklenburg Power Sta 345 kV,L:9276:9650:345,101.6,1490.0,30.1,100.2,fields,Reconductor line,14251000.0,190000.0
Q21-1777,2022-06-17,Firstenergy Springdale Power Sta Substation-Gobain 138 KV,L:7265:7277:138,1.0,True,Alleghny Energy Units 3 4 & 5 345-1 kV TX,X:8265:345:1,117.4,192.0,11.7,112.9,fields,Rebuild line with higher-capacity conductor,1536000.0,800000.0
Q21-1786,2022-06-18,MOUNT PLEASANT - FT BENTON 138kV,L:9330:9926:138,1.0,True,FORT BENTON - MIDDLETOWN JUNCTION 138kV L,L:9330:9824:138,133.7,229.0,7.9,,prose_overloaded,Rebuild line with higher-capacity conductor,17844000.0,1078000.0
Q21-1786,2022-06-18,NORTHPOINT - MITCHELL GARDENS 138kV Line,L:9133:9134:138,1.0,True,PAGE - PURDY 138kV,L:9480:9481:138,112.7,513.0,20.3,,prose_overloaded,Rebuild line with higher-capacity conductor,7506000.0,362000.0
Q21-1786,2022-06-18,NUCLEAR FUELS SUBSTATION - ALVIN 138kV,L:9510:9511:138,1.0,True,PAGE - PURDY 138kV line,L:9480:9481:138,109.2,475.0,30.1,,prose_overloaded,Reconductor line,2401000.0,144000.0
Q21-1786,2022-06-18,TES FILER CITY STA - JETPORT 138kV L,L:9578:9580:138,1.0,True,TES FILER CITY STA - BRIDGE RIV SUBSTATION 138kV,L:9578:9579:138,109.0,183.0,5.7,,prose_overloaded,Reconductor line,1430000.0,38000.0
Q21-1786,2022-06-18,ABBOTSFORD - BRIDGE RIVER 138kV,L:9392:9579:138,1.0,True,BROOKLYN CITY N PLANT - MIDET 138kV Line,L:9398:9577:138,108.2,386.0,6.9,,prose_overloaded,Reconductor line,3680000.0,86000.0
Q21-1786,2022-06-18,TEMPLETON - RED TAIL 138kV,L:18157:18159:138,1.0,True,SPRINGFIELD POWER LLC - EDINBURG 138kV line,L:9573:9581:138,106.1,288.0,9.7,,prose_overloaded,Reconductor line,3711000.0,127000.0
Q21-1786,2022-06-18,HOUSTON - ST LOUIS 138kV,L:9508:9642:138,1.0,True,ST LOUIS - NUCLEAR FUELS 138kV,L:9508:9510:138,105.2,260.0,8.4,,prose_overloaded,Reconductor line,902000.0,48000.0
Q21-1786,2022-06-18,PLANT CITY - CEDARBURG S 138kV line,L:18154:18155:138,1.0,True,SPRINGFIELD POWER LLC SUBSTATION - EDINBURG 138kV line,L:9573:9581:138,102.9,287.0,9.7,,prose_overloaded,Reconductor line,4431000.0,151000.0
Q21-1786,2022-06-18,PURDY - CHATOM 138kV L,L:9481:9482:138,1.0,True,FRITO LAY SUBSTATION - DPC PRAIRIE U CHIEN 138kV,L:9546:9556:138,102.5,740.0,30.8,,prose_overloaded,Reconductor line,3340000.0,171000.0
Q21-1786,2022-06-18,MOUNT PLEASANT - SOUTH JORDAN SUBSTATION 138kV Line,L:9922:9926:138,1.0,True,MOUNT PLEASANT - FIREBANZ 138kV line,L:9926:9928:138,130.2,232.0,6.4,,prose_loss,Rebuild line with higher-capacity conductor,15672000.0,1014000.0
Q21-1786,2022-06-18,FORT BENTON - MIDDLETOWN JCT 138kV line,L:9330:9824:138,1.0,True,FT BENTON - MOUNT PLEASANT 138kV L,L:9330:9926:138,129.6,219.0,7.8,,prose_loss,Rebuild line with higher-capacity conductor,14387000.0,914000.0
Q21-1786,2022-06-18,NORTHPOINT - S BELLEVILLE 138kV Line,L:9133:9418:138,1.0,True,PAGE - PURDY 138kV line,L:9480:9481:138,112.3,532.0,20.3,,prose_loss,Rebuild line with higher-capacity conductor,5706000.0,275000.0
Q21-1786,2022-06-18,PLANT CITY - RED TAIL SUBSTATION 138kV,L:18154:18159:138,1.0,True,SPRINGFIELD POWER LLC - EDINBURG 138kV,L:9573:9581:138,106.7,278.0,9.7,,prose_loss,Reconductor line,3072000.0,105000.0
Q21-1786,2022-06-18,TEMPLETON - BUCKHORN SUBSTATION 138kV,L:18157:18158:138,1.0,True,SPRIGFIELD POWER LLC SUBSTATION - EDINBURG SUBSTATION 138kV line,L:9573:9581:138,106.0,289.0,9.7,,prose_loss,Reconductor line,2331000.0,80000.0
Q21-1786,2022-06-18,GLEN HEAD - DUNN 138kV,L:18140:18141:138,0.9950810102653551,False,BRIDGE RIVER - TES FILER CITY STATION 138kV line,L:9578:9579:138,103.2,313.0,12.0,,prose_loss,Reconductor line,1681000.0,53000.0
Q21-1786,2022-06-18,DUNN - CEDARBURG SOUTH 138kV,L:18140:18155:138,1.0,True,BRIDGE RIVER - TES FILER CITY STA 138kV line,L:9578:9579:138,103.1,316.0,12.0,,prose_loss,Reconductor line,3814000.0,121000.0
Q21-1786,2022-06-18,TES FILER CITY STATION - BRIDGE RIV 138kV,L:9578:9579:138,1.0,True,AMERICAN - URBAN 345kV,L:9069:18127:345,103.0,515.0,8.3,,prose_loss,Reconductor line,1617000.0,37000.0
Q21-1786,2022-06-18,S BELLEVILLE - NICHOLS 138kV,L:9418:9509:138,1.0,True,PAGE - PURDY 138kV,L:9480:9481:138,103.0,589.0,20.3,,prose_loss,Reconductor line,2749000.0,133000.0
Q21-1786,2022-06-18,MIDDLETOWN JCT - MOUNT PLEASANT SUBSTATION 138kV,L:9824:9926:138,1.0,True,FT BENTON - MOUNT PLEASANT 138kV L,L:9330:9926:138,144.6,220.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,9591000.0,581000.0
Q21-1786,2022-06-18,CHATOM - ALVIN 138kV,L:9482:9511:138,0.9998484783923,False,PAGE - PURDY 138kV Line,L:9480:9481:138,132.4,397.0,30.1,,prose_colon,Rebuild line with higher-capacity conductor,3361000.0,202000.0
Q21-1786,2022-06-18,ST. MARTINS - WADSWORTH 138kV,L:9506:9553:138,1.0,True,ST LOUIS - NUCLEAR FUELS 138kV,L:9508:9510:138,106.6,314.0,20.3,,prose_colon,Reconductor line,1073000.0,58000.0
Q21-1786,2022-06-18,ROSLYN - BUCKHORN 138kV,L:18156:18158:138,1.0,True,SPRINGFIELD POWER LLC - EDINBURG 138kV,L:9573:9581:138,105.9,291.0,9.7,,prose_colon,Reconductor line,2023000.0,69000.0
Q21-1786,2022-06-18,ST LOUIS - NUCLEAR FUELS 138kV L,L:9508:9510:138,1.0,True,PURDY - PAGE 138kV,L:9480:9481:138,103.1,428.0,18.0,,prose_colon,Reconductor line,2473000.0,150000.0
Q21-1786,2022-06-18,ST LOUIS - NICHOLS 138kV,L:9508:9509:138,1.0,True,PURDY - PAGE 138kV,L:9480:9481:138,102.9,595.0,20.3,,prose_colon,Reconductor line,2183000.0,105000.0
Q21-1786,2022-06-18,BIDGE RIVER - MIDSET 138kV line,L:9577:9579:138,1.0,True,BRIDGE RIVER SUBSTATION - ABBOTSFORD 138kV,L:9392:9579:138,102.8,302.0,7.3,,prose_colon,Reconductor line,2300000.0,66000.0
Q21-1791,2022-06-22,BLAKE / INGLESIDE 138kV,L:8657:8672:138,1.0,True,NAUVOO / BIRCHWOOD 345kV,L:8680:10290:345,198.3,242.0,11.1,,table,Rebuild line with higher-capacity conductor,7972000.0,7972000.0
Q21-1791,2022-06-22,INGLSIDE / COMORN DP 138kV line,L:8672:10017:138,1.0,True,NAUVOO / BIRCHWOOD 345kV,L:8680:10290:345,197.4,245.0,11.1,,table,Rebuild line with higher-capacity conductor,6774000.0,6774000.0
Q21-1791,2022-06-22,S KIRKLAND / BIRCHWOOD 138kV,L:10018:10290:138,1.0,True,BIRCHWOOD / NAUVOO 345kV L,L:8680:10290:345,188.8,279.0,11.1,,table,Rebuild line with higher-capacity conductor,7204000.0,7204000.0
Q21-1791,2022-06-22,COMORN DP / SOUTH KIRKLAD 138kV,L:10017:10018:138,1.0,True,NAUVOO / BIRCHWOD 345kV Line,L:8680:10290:345,173.1,292.0,11.1,,table,Rebuild line with higher-capacity conductor,2212000.0,2212000.0
Q21-1791,2022-06-22,RYCEVILLE / BLAKE 138kV,L:8656:8657:138,1.0,True,BLAKE SUBSTATION / JAFFREY 138kV line,L:8657:8658:138,127.0,244.0,6.1,,table,Rebuild line with higher-capacity conductor,10256000.0,10256000.0
Q21-1791,2022-06-22,RYCEVILLE / SMILEY 138kV,L:8656:8669:138,1.0,True,BLAKE / JAFFREY 138kV,L:8657:8658:138,125.1,242.0,6.1,,table,Rebuild line with higher-capacity conductor,3957000.0,3957000.0
Q21-1791,2022-06-22,W MONTGOMERY / SMILEY 138kV line,L:8668:8669:138,1.0,True,BLAKE / JAFFREY 138kV,L:8657:8658:138,120.6,236.0,6.1,,table,Rebuild line with higher-capacity conductor,3077000.0,3077000.0
Q21-1791,2022-06-22,KEARNS / WEST MONTGOMERY 138kV,L:8667:8668:138,1.0,True,BLAKE / JAFFREY 138kV line,L:8657:8658:138,115.3,231.0,6.1,,table,Rebuild line with higher-capacity conductor,1575000.0,1575000.0
Q21-1791,2022-06-22,CONTRA COSTA / BIRCHWOOD 138kV,L:10200:10290:138,1.0,True,BIRCHWOOD / NAUVOO 345kV Line,L:8680:10290:345,111.7,537.0,19.9,,table,Rebuild line with higher-capacity conductor,17370000.0,17370000.0
Q21-1791,2022-06-22,KEARNS / RATTLESNAKE CRK WIND PROJECT 138kV,L:8667:9001:138,1.0,True,BLAKE / JAFFREY 138kV,L:8657:8658:138,110.1,226.0,6.1,,table,Rebuild line with higher-capacity conductor,5998000.0,5998000.0
Q21-1791,2022-06-22,BLAKE / JAFFREY 138kV,L:8657:8658:138,1.0,True,BLAKE / RYCEVILLE 138kV,L:8656:8657:138,105.1,212.0,8.7,,table,Reconductor line,5344000.0,5344000.0
Q21-1791,2022-06-22,FREDERCKSBURG / POSSUM PT 345kV,L:9734:10277:345,1.0,True,NAUVOO / BIRCHWOOD 345kV,L:8680:10290:345,102.3,1600.0,6.4,,table,Reconductor line,33239000.0,217000.0
Q21-1791,2022-06-22,MILLER / CONTRA COSTA 138kV line,L:8665:10200:138,1.0,True,MILLER / CONTRA COSTA 138kV,L:8665:10200:138,101.7,693.0,13.2,,table,Reconductor line,11444000.0,1714000.0
Q21-1791,2022-06-22,MILLER / CONTRA COSTA 138kV Line 2,L:8665:10200:138,1.0,True,MILER / CONTRA COSTA 138kV,L:8665:10200:138,101.7,693.0,13.2,,table,Reconductor line,11444000.0,1714000.0
Q21-1791,2022-06-22,BIRCHWOOD / NAUVOO 345kV,L:8680:10290:345,1.0,True,DUNN SIDING / FREDERICKSBURG 345kV,L:9734:10281:345,101.7,2814.0,22.7,,table,Reconductor line,40041000.0,446000.0
Q21-1791,2022-06-22,NAUVOO / CITY WEST DIESEL PLANT 345kV L,L:8680:8937:345,1.0,True,NAUVOO / ROBERTS SW STA 345kV,L:8680:9846:345,100.3,1910.0,10.2,,table,Reconductor line,18477000.0,167000.0
Q21-1792,2022-06-28,Morrell-Old Church 138.0 kV,L:9731:9976:138,1.0,True,Chancellor Row-Skaggs Island Jct 2 345.0 kV,L:9975:9988:345,129.1,232.0,5.3,,table,Rebuild line with higher-capacity conductor,35872000.0,844000.0
Q21-1792,2022-06-28,Old Church-Tippecanoe 138.0 kV L,L:9974:9976:138,1.0,True,Skaggs Island Junction 2-Chancellor Row 345.0 kV,L:9975:9988:345,125.5,266.0,5.3,,table,Rebuild line with higher-capacity conductor,5331000.0,125000.0
Q21-1792,2022-06-28,Skaggs Island Jct 2-Tippecanoe 138.0 kV,L:9974:9975:138,1.0,True,Skaggs Island Jct 2-Chancellor Row 345.0 kV L,L:9975:9988:345,123.1,295.0,5.3,,table,Rebuild line with higher-capacity conductor,5319000.0,125000.0
Q21-1792,2022-06-28,Roney-Pana 138.0 kV Line,L:10229:10244:138,1.0,True,John R Kelly-Scott Paper Co 138.0 kV,L:10231:10234:138,120.8,235.0,10.2,,table,Rebuild line with higher-capacity conductor,1514000.0,701000.0
Q21-1792,2022-06-28,Reeves Ave-Wheelabrator Portsmouth 138.0 kV,L:9759:9761:138,1.0,True,Mickens-Mira Vista 345.0 kV,L:10128:10205:345,119.7,245.0,5.1,,table,Rebuild line with higher-capacity conductor,4743000.0,2094000.0
Q21-1792,2022-06-28,Victory Way-Wheelabrator Portsmouth 138.0 kV Line,L:9759:10219:138,1.0,True,Wheelabrator Portsmouth-Gosport 138.0 kV,L:9759:10132:138,113.9,234.0,8.5,,table,Rebuild line with higher-capacity conductor,7343000.0,519000.0
Q21-1792,2022-06-28,Hospital Distrito 7003-Hardy Reit 138.0 kV,L:9740:9749:138,1.0,True,Mitchell Dam-Skaggs Island Jct 2 Substation 345.0 kV,L:9816:9975:345,110.3,220.0,5.0,,table,Rebuild line with higher-capacity conductor,16801000.0,685000.0
Q21-1792,2022-06-28,Elk Mound-Roney 138.0 kV,L:10241:10244:138,1.0,True,Scott Paper Co Substation-John R Kelly 138.0 kV L,L:10231:10234:138,107.8,222.0,10.2,,table,Reconductor line,636000.0,295000.0
Q21-1792,2022-06-28,Thole St-Reeves Ave 138.0 kV,L:9761:10108:138,1.0,True,Mickens-Mira Vista 345.0 kV,L:10128:10205:345,106.7,224.0,5.1,,table,Reconductor line,1835000.0,810000.0
Q21-1792,2022-06-28,Harvard Substation-Hull St Road 138.0 kV,L:9776:9805:138,1.0,True,Skaggs Island Junction 2-Mitchell Dam 345.0 kV L,L:9816:9975:345,106.1,661.0,9.4,,table,Reconductor line,705000.0,12000.0
Q21-1792,2022-06-28,Bear Island 138/1kV TX,X:10264:138:1,0.9890070119319551,True,Chancellor Row-Bear Island 345.0 kV,L:9988:10264:345,105.8,513.0,7.2,,table,Replace transformer with higher-rated unit,5073000.0,71000.0
Q21-1792,2022-06-28,Festa-Hospital Distrito 7003 138.0 kV,L:9745:9749:138,1.0,True,Mitchell Dam-Skaggs Island Junction 2 345.0 kV,L:9816:9975:345,105.8,197.0,5.0,,table,Reconductor line,6870000.0,280000.0
Q21-1792,2022-06-28,Syl Laskin-Mitchell am 138.0 kV,L:9742:9816:138,1.0,True,Mitchell Dam-Haggin 345.0 kV,L:9816:10265:345,105.5,288.0,7.0,,table,Reconductor line,980000.0,16000.0
Q21-1792,2022-06-28,Hagin-Mitchell Dam 345.0 kV,L:9816:10265:345,1.0,True,Bear-Mecklenburg Power Station 345.0 kV,L:9276:9650:345,102.9,1658.0,21.4,,table,Reconductor line,4148000.0,68000.0
Q21-1792,2022-06-28,Fredericksburg-Possum Point 345.0 kV,L:9734:10277:345,1.0,True,Nauvoo-Birchwood 345.0 kV,L:8680:10290:345,102.5,1600.0,6.9,,table,Reconductor line,13987000.0,199000.0
Q21-1792,2022-06-28,Leavitt-Birchwood 345.0 kV,L:9944:10290:345,1.0,True,Bear Island-Dunn Sidng 345.0 kV,L:10264:10281:345,102.5,3527.0,22.6,,table,Reconductor line,40965000.0,584000.0
Q21-1792,2022-06-28,Nauvoo-Birchwood Substation 345.0 kV,L:8680:10290:345,1.0,True,Fredericksburg-Dunn Siding 345.0 kV,L:9734:10281:345,101.8,2814.0,15.5,,table,Reconductor line,31324000.0,439000.0
Q21-1792,2022-06-28,Chancellor Row-Natchez 138.0 kV,L:9988:9992:138,1.0,True,Mitcell Dam-Skaggs Island Jct 2 345.0 kV,L:9816:9975:345,100.4,599.0,6.2,,table,Reconductor line,453000.0,5000.0
Q21-1792,2022-06-28,Nauvoo Substation-City West Diesel Plant Substation 345.0 kV,L:8680:8937:345,1.0,True,Roberts Sw Sta-Nauvoo 345.0 kV Line,L:8680:9846:345,100.3,1910.0,7.0,,table,Reconductor line,11639000.0,162000.0
Q21-1804,2022-07-03,Dobbins to Spencer Substation 138 kV,L:9009:9012:138,0.9965001201581819,False,Easton 2 to Vienna Operatons 345 kV,L:9055:9068:345,183.0,494.0,6.0,,table,Rebuild line with higher-capacity conductor,2685000.0,124000.0
Q21-1804,2022-07-03,Easton to NavyMole 138 kV,L:9011:9097:138,1.0,True,Easton 2 to Vienna Opertions 345 kV line,L:9055:9068:345,139.3,609.0,6.0,,table,Rebuild line with higher-capacity conductor,8393000.0,389000.0
Q21-1804,2022-07-03,Dobbins to Easton 138 kV,L:9009:9011:138,1.0,True,Vienna Operations to Easton 2 345 kV,L:9055:9068:345,139.2,636.0,6.0,,table,Rebuild line with higher-capacity conductor,2177000.0,101000.0
Q21-1804,2022-07-03,Bozman to Greenstone Substation 138 kV,L:8979:9013:138,1.0,True,Easton 2 to Cady 345 kV,L:8826:9068:345,138.4,286.0,10.8,,table,Rebuild line with higher-capacity conductor,38120000.0,930000.0
Q21-1804,2022-07-03,Foreman Cement to Greenstone Substation 138 kV,L:8725:9013:138,1.0,True,Cady to Easton 2 345 kV,L:8826:9068:345,130.8,295.0,10.8,,table,Rebuild line with higher-capacity conductor,4407000.0,108000.0
Q21-1804,2022-07-03,Wye Mills to Grasoville 138 kV,L:8977:9008:138,1.0,True,Easton 2 to Cady 345 kV,L:8826:9068:345,121.4,303.0,5.8,,table,Rebuild line with higher-capacity conductor,12660000.0,282000.0
Q21-1804,2022-07-03,Foreman Cement to Whispering Pines 138 kV,L:8725:9000:138,1.0,True,Easton 2 to Cady 345 kV line,L:8826:9068:345,117.8,313.0,10.8,,table,Rebuild line with higher-capacity conductor,16858000.0,411000.0
Q21-1804,2022-07-03,Wheatland Sta to Mckee Run 138 kV,L:8300:8389:138,1.0,True,Cady to Dodd Road 345 kV line,L:8826:9103:345,116.1,311.0,6.1,,table,Rebuild line with higher-capacity conductor,2752000.0,60000.0
Q21-1804,2022-07-03,Park Ave to Harbor 138 kV L,L:8600:8976:138,1.0,True,Cady to Easton 2 345 kV Line,L:8826:9068:345,115.6,589.0,9.5,,table,Rebuild line with higher-capacity conductor,22128000.0,395000.0
Q21-1804,2022-07-03,Holston Dam to Harbor 138 kV,L:8976:9010:138,1.0,True,Cady to Easton 2 345 kV,L:8826:9068:345,114.6,611.0,9.5,,table,Rebuild line with higher-capacity conductor,13385000.0,239000.0
Q21-1804,2022-07-03,Dell Crk Substation to Churchs Ferry 138 kV,L:8328:8330:138,1.0,True,Dodd Rd to Cady Substation 345 kV,L:8826:9103:345,110.8,225.0,5.6,,table,Rebuild line with higher-capacity conductor,2136000.0,42000.0
Q21-1804,2022-07-03,Stave Falls to C W Tippy 138 kV,L:5805:5806:138,1.0,True,Cady to Dodd Rd Substation 345 kV line,L:8826:9103:345,110.6,312.0,8.7,,table,Rebuild line with higher-capacity conductor,2917000.0,60000.0
Q21-1804,2022-07-03,Grasonville to Macon 138 kV,L:8977:8983:138,1.0,True,Cady to Easton 2 345 kV L,L:8826:9068:345,108.8,615.0,11.3,,table,Reconductor line,1584000.0,34000.0
Q21-1804,2022-07-03,Wye Mills to Holston Dam 138 kV L,L:9008:9010:138,1.0,True,Cady to Easton 2 345 kV,L:8826:9068:345,107.1,348.0,5.8,,table,Reconductor line,3890000.0,87000.0
Q21-1804,2022-07-03,Holston Dam Substation to Carancahua 138 kV L,L:8981:9010:138,1.0,True,Cady to Easton 2 345 kV,L:8826:9068:345,106.7,333.0,5.5,,table,Reconductor line,3540000.0,79000.0
Q21-1804,2022-07-03,Stave Falls to Stherland Springs 138 kV,L:5804:5805:138,1.0,True,Dodd Rd to Cady 345 kV,L:8826:9103:345,106.1,316.0,8.7,,table,Reconductor line,1082000.0,22000.0
Q21-1804,2022-07-03,Hillsboro to Park Ave 138 kV line,L:8600:8605:138,1.0,True,Cady to Easton 2 345 kV,L:8826:9068:345,105.8,1143.0,25.0,,table,Reconductor line,2485000.0,59000.0
Q21-1804,2022-07-03,Limon to Clatskanie 138 kV Line,L:8307:8604:138,1.0,True,Easton 2 to Cady 345 kV Line,L:8826:9068:345,105.3,243.0,6.4,,table,Reconductor line,2600000.0,55000.0
Q21-1804,2022-07-03,Cady to Dodd Road 345 kV,L:8826:9103:345,1.0,True,Bond-Elk Grove Florin 345-138 kV Transformer,X:5891:345:138,104.3,2028.0,57.7,,table,Reconductor line,17596000.0,380000.0
Q21-1804,2022-07-03,Holston Dam to Navy Mole 138 kV L,L:9010:9097:138,1.0,True,Cady to Easton 2 345 kV,L:8826:9068:345,103.7,1399.0,20.8,,table,Reconductor line,1065000.0,21000.0
Q21-1804,2022-07-03,Price to White Bluff Substation 138 kV,L:8975:8985:138,1.0,True,Cady to Easton 2 345 kV,L:8826:9068:345,103.0,613.0,11.3,,table,Reconductor line,6541000.0,141000.0
Q21-1804,2022-07-03,Lost Hills to Oak Hill 138 kV,L:8606:8827:138,1.0,True,Cady to Dodd Rd 345 kV,L:8826:9103:345,102.8,655.0,14.4,,table,Reconductor line,7427000.0,167000.0
Q21-1804,2022-07-03,Warren F Sam Beasley Generation Sta to Wheatland Station 138 kV,L:8386:8389:138,1.0,True,Dodd Road to Cady 345 kV L,L:8826:9103:345,102.5,267.0,5.5,,table,Reconductor line,3414000.0,82000.0
Q21-1804,2022-07-03,Limon Substation to Vernon 138 kV,L:8306:8307:138,1.0,True,Cady to Easton 2 345 kV,L:8826:9068:345,101.8,699.0,13.5,,table,Reconductor line,1300000.0,30000.0
Q21-1804,2022-07-03,Calvert Cliffs 345/138kV TX,X:9059:345:138,0.9947499616173933,True,Cady Substation to Easton 2 345 kV,L:8826:9068:345,101.8,817.0,26.4,,table,Replace transformer with higher-rated unit,15802000.0,412000.0
Q21-1831,2022-07-04,KATHYWOOD BAMBOO-MID AMERICA 138 kV,L:7656:7674:138,1.0,True,ORCHARD RD-SHAWVILLE STA 500 kV,L:7672:8249:500,102.9,249.0,5.6,101.4,fields,Reconductor line,1805000.0,129000.0
Q21-1842,2022-06-16,Juneau-Reasnor 100.0 kV,L:19282:19510:100,1.0,True,Juneau-Buntzen No. 1 100.0 kV,L:18722:19510:100,130.6,149.0,50.9,57.9,fields,Rebuild line with higher-capacity conductor,6696000.0,4915000.0
Q21-1842,2022-06-16,Reasnor-Grnet 100.0 kV,L:19037:19282:100,1.0,True,Buntzen No. 1-Juneau 100.0 kV L,L:18722:19510:100,123.8,146.0,50.9,49.6,fields,Rebuild line with higher-capacity conductor,9934000.0,7291000.0
Q21-1842,2022-06-16,Goldtown-Garnet 100.0 kV,L:19021:19037:100,1.0,True,Buntzen No. 1-Juneau 100.0 kV,L:18722:19510:100,121.7,142.0,50.9,45.6,fields,Rebuild line with higher-capacity conductor,4617000.0,3389000.0
Q21-1842,2022-06-16,Sonora-Frick Green Ridge Power 100.0 kV,L:19158:19296:100,1.0,True,Magnolia Ranch N-Lick 100.0 kV,L:19294:19567:100,117.7,118.0,26.1,70.6,fields,Rebuild line with higher-capacity conductor,10977000.0,2946000.0
Q21-1842,2022-06-16,Buntzen No. 1-Juneau 100.0 kV Line,L:18722:19510:100,1.0,True,Reasnor-Juneau 100.0 kV,L:19282:19510:100,117.3,141.0,49.6,42.2,fields,Rebuild line with higher-capacity conductor,15877000.0,11647000.0
Q21-1842,2022-06-16,Buntzen No. 1-Humboldt 100.0 kV Line,L:18721:18722:100,1.0,True,Reasnor-Juneau 100.0 kV,L:19282:19510:100,105.8,146.0,49.6,33.6,fields,Reconductor line,985000.0,723000.0
Q20-1482,2022-07-31,NORTH BONNEVILLE – LAKE CHARLES PLANT 100kV,L:24031:24032:100,1.0,True,OXBOW – N BONNEVILLE 100kV,L:23411:24031:100,1326.2,114.0,100.0,,table,Rebuild line with higher-capacity conductor,5952000.0,5952000.0
Q20-1482,2022-07-31,CLINTMOORE – LAKE CHARLES PLANT 100kV Line,L:24029:24032:100,1.0,True,OXBOW – N BONNEVILLE 100kV,L:23411:24031:100,802.3,179.0,100.0,,table,Rebuild line with higher-capacity conductor,7157000.0,7157000.0
Q20-1482,2022-07-31,CEDAR – DECATUR ROUTE 51 100kV,L:24025:24039:100,1.0,True,OXBOW – N BONNEVILLE 100kV L,L:23411:24031:100,302.3,136.0,19.6,,table,Rebuild line with higher-capacity conductor,1797000.0,1578000.0
Q20-1482,2022-07-31,DECATUR ROUTE 51 – ASBURY 100kV,L:24037:24039:100,1.0,True,OXBOW – N BONNEVILLE 100kV,L:23411:24031:100,299.6,134.0,19.6,,table,Rebuild line with higher-capacity conductor,2559000.0,2247000.0
Q20-1482,2022-07-31,BRANDY BRANCH – ASBURY 100kV,L:24037:24038:100,1.0,True,OXBOW SUBSTATION – NORTH BONNEVILLE 100kV,L:23411:24031:100,298.5,131.0,19.6,,table,Rebuild line with higher-capacity conductor,2417000.0,2122000.0
Q20-1482,2022-07-31,LEOTA SUBSTATION – BRANDY BRANCH 100kV line,L:23413:24038:100,1.0,True,OXBOW – N BONNEVILLE 100kV L,L:23411:24031:100,296.3,128.0,19.6,,table,Rebuild line with higher-capacity conductor,6246000.0,5485000.0
Q20-1482,2022-07-31,FLAMBEAU HYDROELECTRIC STA 100-1 kV Auto,X:24027:100:1,0.9519306665008435,True,OXBOW – N BONNEVILLE 100kV,L:23411:24031:100,267.2,240.0,47.3,,table,Replace transformer with higher-rated unit,3500000.0,3024000.0
Q20-1482,2022-07-31,FLAMBEAU HYDROELECTRIC STA – CEDAR 100kV,L:24025:24027:100,1.0,True,NORTH BONNEVILLE – OXBOW 100kV L,L:23411:24031:100,253.1,170.0,19.6,,table,Rebuild line with higher-capacity conductor,412000.0,361000.0
Q20-1482,2022-07-31,SHRELINE – FLAMBEAU HYDRELECTRIC STA 100kV,L:24024:24027:100,1.0,True,OXBOW – N BONNEVILLE 100kV,L:23411:24031:100,249.3,520.0,81.2,,table,Rebuild line with higher-capacity conductor,669000.0,599000.0
Q20-1482,2022-07-31,SHOREINE – FRONT RANGE 100kV,L:24024:24599:100,1.0,True,OXBOW – N BONNEVILLE 100kV,L:23411:24031:100,244.0,539.0,81.2,,table,Rebuild line with higher-capacity conductor,1638000.0,1466000.0
Q20-1482,2022-07-31,SOCRATES 19 – FRONT RANGE 100kV Line,L:24599:24609:100,1.0,True,OXBOW – NORTH BONNEVILLE SUBSTATION 100kV line,L:23411:24031:100,244.0,539.0,81.2,,table,Rebuild line with higher-capacity conductor,1684000.0,1507000.0
Q20-1482,2022-07-31,FLAMBEAU HYDROELECTRIC STA – DAVIS CREEK 100kV,L:24027:24036:100,1.0,True,OXBOW SUBSTATION – NORTH BONNEVILLE 100kV,L:23411:24031:100,240.1,103.0,14.3,,table,Rebuild line with higher-capacity conductor,1251000.0,1150000.0
Q20-1482,2022-07-31,ANZA 230/100 kV Transformer Bank,X:24080:230:100,0.993037596963851,True,FRONT RANGE – SHORELINE 100kV,L:24024:24599:100,232.8,135.0,15.4,,table,Replace transformer with higher-rated unit,5726000.0,3822000.0
Q20-1482,2022-07-31,BEAR CANYON – SOCRATES 19 100kV Line,L:24026:24609:100,1.0,True,OXBOW SUBSTATION – N BONNEVILLE 100kV,L:23411:24031:100,226.4,667.0,99.9,,table,Rebuild line with higher-capacity conductor,4023000.0,3906000.0
Q20-1482,2022-07-31,OXBOW – BLYTHE 100kV line,L:23411:23455:100,1.0,True,CLINTMOORE – BEAR CANYON 100kV,L:24026:24029:100,225.2,673.0,99.9,,table,Rebuild line with higher-capacity conductor,1898000.0,1842000.0
Q20-1482,2022-07-31,BEAR CANYON – CLINTMOORE 100kV line,L:24026:24029:100,1.0,True,OXBOW – NORTH BONNEVILLE 100kV,L:23411:24031:100,222.9,686.0,99.9,,table,Rebuild line with higher-capacity conductor,5254000.0,5101000.0
Q20-1482,2022-07-31,OXBOW – N BONNEVILLE 100kV Line,L:23411:24031:100,1.0,True,BEAR CANYON – CLINTMOORE 100kV,L:24026:24029:100,222.9,686.0,99.9,,table,Rebuild line with higher-capacity conductor,6964000.0,6761000.0
Q20-1482,2022-07-31,FLAMBEAU HYDROELECTRIC STA 230/1kV Transformer,X:24027:230:1,0.9519306665008435,True,OXBOW – N BONNEVILLE 100kV,L:23411:24031:100,214.7,290.0,47.3,,table,Replace transformer with higher-rated unit,12532000.0,10828000.0
Q20-1482,2022-07-31,TOCOI – SHAWBORO 100kV line,L:23942:23947:100,1.0,True,SHORELINE – FRONT RANGE 100kV,L:24024:24599:100,198.6,207.0,27.2,,table,Rebuild line with higher-capacity conductor,5813000.0,4821000.0
Q20-1482,2022-07-31,OREGON CITY – TOCOI 100kV,L:23942:23946:100,1.0,True,SHORELINE – FRONT RANGE 100kV,L:24024:24599:100,196.8,211.0,27.2,,table,Rebuild line with higher-capacity conductor,5210000.0,4321000.0
Q20-1482,2022-07-31,OREGON CITY – KENZIE CREEK 100kV,L:23946:24033:100,1.0,True,FRONT RANGE – SHORELINE 100kV,L:24024:24599:100,194.8,215.0,27.2,,table,Rebuild line with higher-capacity conductor,10276000.0,8522000.0
Q20-1482,2022-07-31,KENZIE CRK – SOCRATES 19 SUBSTATION 100kV,L:24033:24609:100,1.0,True,FRONT RANGE SUBSTATION – SHORELIE 100kV,L:24024:24599:100,185.0,240.0,27.2,,table,Rebuild line with higher-capacity conductor,2071000.0,1717000.0
Q20-1482,2022-07-31,SWEATT – TINLEY PARK 100kV Line,L:23022:23088:100,1.0,True,LAWRNCE HILL – SEATT 100kV Line,L:23022:23032:100,179.6,132.0,9.3,,table,Rebuild line with higher-capacity conductor,5791000.0,5674000.0
Q20-1482,2022-07-31,PRICE HILL – DAVIS CREEK 100kV L,L:24034:24036:100,1.0,True,OXBOW SUBSTATION – N BONNEVILLE SUBSTATION 100kV,L:23411:24031:100,170.9,125.0,14.3,,table,Rebuild line with higher-capacity conductor,2874000.0,2642000.0
Q20-1482,2022-07-31,SHAWBORO – SKY VALLEY 100kV,L:23947:24083:100,1.0,True,SHORELINE SUBSTATION – FRONT RANGE 100kV,L:24024:24599:100,170.0,119.0,13.9,,table,Rebuild line with higher-capacity conductor,8590000.0,6965000.0
Q20-1498,2022-07-26,Avra Valley – Windsor Dp 138 KV,L:10009:10010:138,1.0,True,Mira Vista – Yarnen 345 KV L,L:10205:10297:345,100.4,439.0,6.9,,prose_colon,Reconductor line,1651000.0,92000.0
Q20-1498,2022-07-26,Windsor Dp – Werner West 138 KV,L:9931:10009:138,1.0,True,Mira Vista – Yarnen 345 KV L,L:10205:10297:345,100.2,451.0,6.9,,prose_colon,Reconductor line,3389000.0,189000.0
Q20-1507,2022-07-21,Kimberley Substation - Elmont 138 kV,L:9972:9982:138,1.0,True,Bear Island - Chancellor Row 345 kV line,L:9988:10264:345,115.7,273.0,5.1,,table,Rebuild line with higher-capacity conductor,2586000.0,68000.0
Q20-1507,2022-07-21,Northern Neck 345-138 kV Transformer,X:10278:345:138,0.9920071393905451,True,Chancellor Row - Skaggs Island Jct 2 345 kV,L:9975:9988:345,111.6,496.0,6.7,,table,Replace transformer with higher-rated unit,13691000.0,395000.0
Q20-1507,2022-07-21,Humacao 2601 - Strathmore Substation 138 kV,L:9970:9984:138,1.0,True,Fritch - Lakeside 138 kV L,L:9983:9987:138,109.6,256.0,5.7,,table,Reconductor line,575000.0,9000.0
Q20-1507,2022-07-21,Cedar Falls Wi - Poe 138 kV,L:9834:10136:138,1.0,True,Mccartney - Yarnen 345 kV,L:9725:10297:345,108.2,217.0,7.6,,table,Reconductor line,2610000.0,291000.0
Q20-1507,2022-07-21,Ione Energy - Poe 138 kV L,L:10134:10136:138,1.0,True,Mccartney - Yarnen 345 kV Line,L:9725:10297:345,106.2,205.0,7.6,,table,Reconductor line,2095000.0,234000.0
Q20-1507,2022-07-21,Cogentrix - Ione Energy 138 kV L,L:10001:10134:138,1.0,True,Yarnen Substation - Mccartney 345 kV,L:9725:10297:345,105.1,195.0,7.6,,table,Reconductor line,1328000.0,148000.0
Q20-1507,2022-07-21,Muscoda Industrial Substation - Bear Island 138 kV Line,L:9964:10264:138,1.0,True,Chncellor Row - Bear Island 345 kV L,L:9988:10264:345,104.4,318.0,5.0,,table,Reconductor line,2274000.0,60000.0
Q20-1507,2022-07-21,Hardy Reit - Stepdown 138 kV,L:9740:10003:138,1.0,True,Mitchell Dam - Skaggs Island Jct 2 345 kV,L:9816:9975:345,100.8,408.0,5.1,,table,Reconductor line,2206000.0,100000.0
Q20-1514,2022-07-28,CRAVEN COUNTY WOOD ENERGY LP-LOWMOOR 138 KV,L:9145:9666:138,1.0,True,OSCEOLA-LONE TREE 138 KV line,L:9235:9236:138,127.2,433.0,100.0,,table,Rebuild line with higher-capacity conductor,11424000.0,2873000.0
Q20-1514,2022-07-28,CRAVEN COUNTY WOOD ENERGY LP-LONE TREE 138 KV,L:9145:9236:138,0.9994921123130937,False,LONE TREE SUBSTATION-OSCEOLA 138 KV,L:9235:9236:138,126.8,438.0,100.0,,table,Rebuild line with higher-capacity conductor,10712000.0,2694000.0
Q20-1514,2022-07-28,VC PORTERDALE HYDROELECTRIC-NEELY 138 KV Line,L:9226:9227:138,1.0,True,CRAVEN COUNTY WOOD ENERGY LP SUBSTATION-LONETREE 138 KV,L:9145:22749:138,100.4,338.0,42.8,,table,Reconductor line,860000.0,130000.0
Q20-1571,2022-07-18,Swift Crk Chemical Complex – Viele 100kV,L:19116:19117:100,1.0,True,Viele – E Lake Wales 100kV,L:19090:19117:100,154.8,105.0,100.0,,table,Rebuild line with higher-capacity conductor,4037000.0,4037000.0
Q20-1571,2022-07-18,Brisbis – Etiwanda 100kV,L:19113:19135:100,1.0,True,Peosta – Brownlee Rd 100kV,L:19129:19466:100,132.1,138.0,6.9,,table,Rebuild line with higher-capacity conductor,4600000.0,4600000.0
Q20-1571,2022-07-18,E Lake Wales – Viele 100kV,L:19090:19117:100,1.0,True,Swift Crk Chemical Complex – Viele 100kV,L:19116:19117:100,130.5,125.0,100.0,,table,Rebuild line with higher-capacity conductor,1657000.0,1657000.0
Q20-1571,2022-07-18,Dodge Park Engine No 1 – Edgewater 100kV,L:19103:19536:100,1.0,True,Barrett – Norwich 500kV,L:19134:19145:500,126.9,119.0,19.7,,table,Rebuild line with higher-capacity conductor,625000.0,461000.0
Q20-1571,2022-07-18,Swift Crk Chemial Complex – Etiwanda 100kV Line,L:19116:19135:100,1.0,True,Peosta – Brownlee Rd Substation 100kV,L:19129:19466:100,123.4,156.0,6.9,,table,Rebuild line with higher-capacity conductor,3273000.0,3273000.0
Q20-1571,2022-07-18,A Whoch Substation – Smith Electrical 100kV,L:19062:19104:100,1.0,True,Norwich – Barrett 500kV line,L:19134:19145:500,109.1,150.0,5.5,,table,Reconductor line,928000.0,461000.0
Q20-1571,2022-07-18,West Memphis – Brisbois 100kV,L:19010:19113:100,1.0,True,Barrett – Norwich Substation 500kV line,L:19134:19145:500,106.0,175.0,5.3,,table,Reconductor line,868000.0,868000.0
Q20-1571,2022-07-18,Dodge Park Engine No 1 – E Lake Wales 100kV,L:19090:19536:100,1.0,True,Swift Creek Chemical Complex – Viele 100kV,L:19116:19117:100,102.4,134.0,100.0,,table,Reconductor line,830000.0,830000.0
Q20-1571,2022-07-18,Edgewater – Craigmont 100kV line,L:19103:19106:100,1.0,True,Barrett – Norwich 500kV,L:19134:19145:500,101.0,159.0,16.7,,table,Reconductor line,364000.0,247000.0
Q21-1662,2022-07-27,Stepdown-Alpine 138 kV,L:10003:10308:138,1.0,True,Mira Vista-Yarnen 345 kV,L:10205:10297:345,143.0,310.0,7.2,,table,Rebuild line with higher-capacity conductor,5997000.0,315000.0
Q21-1662,2022-07-27,Hardy Reit-Stepdown 138 kV,L:9740:10003:138,1.0,True,Yarnen Substation-Mira Vista 345 kV,L:10205:10297:345,120.9,473.0,8.7,,table,Rebuild line with higher-capacity conductor,11987000.0,617000.0
Q21-1662,2022-07-27,Mitchell Dam-Syl Laskin 138 kV,L:9742:9816:138,1.0,True,Turner Rd Substation-Tyler 138 kV,L:9741:10267:138,119.6,228.0,5.0,,table,Rebuild line with higher-capacity conductor,1605000.0,184000.0
Q21-1662,2022-07-27,Chico A Substation-York Canyon 138 kV,L:9838:10168:138,1.0,True,Yarnen-Mira Vista 345 kV,L:10205:10297:345,117.8,417.0,5.7,,table,Rebuild line with higher-capacity conductor,11279000.0,796000.0
Q21-1662,2022-07-27,Hardy Reit-Battlefield 138 kV,L:9740:10015:138,1.0,True,Mira Vista-Yarnen 345 kV Line,L:10205:10297:345,117.2,447.0,13.6,,table,Rebuild line with higher-capacity conductor,25496000.0,1439000.0
Q21-1662,2022-07-27,Northern Neck-Chico A 138 kV,L:10168:10278:138,1.0,True,Yarnen-Mira Vista 345 kV,L:10205:10297:345,116.1,448.0,5.7,,table,Rebuild line with higher-capacity conductor,2904000.0,205000.0
Q21-1662,2022-07-27,Solar-Coppell 138 kV,L:10213:10235:138,1.0,True,Coppell-Stoughton 138 kV,L:10213:10221:138,108.1,229.0,62.7,,table,Reconductor line,1140000.0,1140000.0
Q21-1662,2022-07-27,Thrasher-Wolcott 138 kV L,L:9768:10696:138,1.0,True,Mira Vista-Yarnen 345 kV,L:10205:10297:345,106.1,378.0,12.7,,table,Reconductor line,24528000.0,2741000.0
Q21-1662,2022-07-27,Calpine King Energy-Wolcott 138 kV,L:10448:10696:138,1.0,True,Mira Vista-Yarnen Substation 345 kV,L:10205:10297:345,105.2,398.0,12.7,,table,Reconductor line,7213000.0,806000.0
Q21-1662,2022-07-27,Kenneth C Coleman-Hammerhill 138 kV,L:9940:10079:138,1.0,True,Yarnen-Mira Vista 345 kV,L:10205:10297:345,104.8,184.0,5.2,,table,Reconductor line,4859000.0,465000.0
Q21-1662,2022-07-27,Cochise Substation-Bobville 138 kV,L:10004:10296:138,1.0,True,Mccartney-Yarnen 345 kV,L:9725:10297:345,104.3,317.0,7.0,,table,Reconductor line,3803000.0,182000.0
Q21-1662,2022-07-27,Roanoke Rapids-Fyffe 138 kV Ckt 1,L:11114:11130:138,1.0,True,Yarnen-Mccartney 345 kV line,L:9725:10297:345,104.2,539.0,13.2,,table,Reconductor line,12804000.0,760000.0
Q21-1662,2022-07-27,Solar-Abilene South 138 kV,L:10235:10236:138,1.0,True,Coppell-Solar 138 kV Line,L:10213:10235:138,103.7,215.0,100.0,,table,Reconductor line,1826000.0,1826000.0
Q21-1662,2022-07-27,Coppell-Mcindoes 138 kV,L:9760:10213:138,1.0,True,Coppell-Mcindoes 138 kV,L:9760:10213:138,103.6,283.0,34.1,,table,Reconductor line,3240000.0,1926000.0
Q21-1662,2022-07-27,Tillman-Carroll 138 kV,L:10099:10126:138,1.0,True,Mira Vista-Yarnen 345 kV,L:10205:10297:345,103.3,402.0,16.2,,table,Reconductor line,1433000.0,127000.0
Q21-1662,2022-07-27,Calpine King Energy 345/138kV Transformer Bank,X:10448:345:138,0.9970779768743709,True,Yarnen-Mira Vista 345 kV,L:10205:10297:345,103.2,386.0,12.7,,table,Replace transformer with higher-rated unit,20885000.0,2335000.0
Q21-1662,2022-07-27,No Mans Land-Ne-Hobbs Substation 138 kV,L:9754:9755:138,1.0,True,Mira Vista-Yrnen 345 kV,L:10205:10297:345,101.9,442.0,13.8,,table,Reconductor line,1303000.0,60000.0
Q21-1662,2022-07-27,Roanoke Rapids-Fyffe 138 kV #2,L:11114:11130:138,1.0,True,Mccartney-Yarnen 345 kV,L:9725:10297:345,101.9,551.0,13.2,,table,Reconductor line,12804000.0,760000.0
Q21-1662,2022-07-27,Pine Bluff W-Lake Kingman 138 kV line,L:10104:10304:138,1.0,True,Yarnen-Mira Vista 345 kV line,L:10205:10297:345,100.9,258.0,17.7,,table,Reconductor line,939000.0,100000.0
Q21-1662,2022-07-27,Spring Street-Chipola 138 kV,L:9800:9949:138,1.0,True,Skaggs Island Junction 2-Mitchell Dam 345 kV line,L:9816:9975:345,100.7,234.0,7.0,,table,Reconductor line,3308000.0,107000.0
Q21-1662,2022-07-27,John R Kelly-Scott Paper Co 138 kV,L:10231:10234:138,1.0,True,Pana Substation-Roney 138 kV Line,L:10229:10244:138,100.6,251.0,8.9,,table,Reconductor line,902000.0,474000.0
Q21-1662,2022-07-27,Wheelabrator Portsmouth-Reeves Ave 138 kV,L:9759:9761:138,1.0,True,Mickens-Mira Vista 345 kV L,L:10128:10205:345,100.3,245.0,5.3,,table,Reconductor line,1162000.0,642000.0
Q21-1662,2022-07-27,Danc Lfgte Facility-Bonny Brook 138 kV,L:10081:10082:138,1.0,True,Mira Vista-Yarnen 345 kV Line,L:10205:10297:345,100.1,366.0,9.1,,table,Reconductor line,2603000.0,164000.0
Q21-1744,2022-07-16,FLEWELLEN to BAKER 138kV,L:17036:17860:138,1.0,True,BIG SANDY PEAKE PLANT to CEREDO GENERATING STA 138kV,L:17034:18615:138,118.3,402.0,100.0,,table,Rebuild line with higher-capacity conductor,15092000.0,3714000.0
Q21-1744,2022-07-16,N FINDLAY to FLEWELLEN 138kV,L:17033:17036:138,1.0,True,BIG SANDY PEAKER PLANT to CEREDO GENERATING STA 138kV L,L:17034:18615:138,117.6,412.0,100.0,,table,Rebuild line with higher-capacity conductor,9938000.0,2446000.0
Q21-1744,2022-07-16,KRS II KOLOA SOLAR to CEREDO GENERATING STATION 138kV,L:18615:18616:138,1.0,True,CEREDO GENERATING STATION to TRISTATE 138kV,L:18615:18705:138,103.7,341.0,62.9,,table,Reconductor line,1135000.0,243000.0
Q21-1757,2022-07-24,Cedar Falls Wi Substation - North Tower Tap 138kV L,L:9793:9834:138,1.0,True,Haggin - North Tower Tap 345kV,L:9793:10265:345,134.5,304.0,6.4,,table,Rebuild line with higher-capacity conductor,6486000.0,176000.0
Q21-1757,2022-07-24,Wing Lane - Seco 138kV,L:9798:9801:138,1.0,True,Skaggs Island Jct 2 - Michell Dam 345kV,L:9816:9975:345,120.7,413.0,9.9,,table,Rebuild line with higher-capacity conductor,1766000.0,16000.0
Q21-1757,2022-07-24,Wing Lane - Spring Street 138kV,L:9798:9800:138,1.0,True,Mitchell Dam - Skaggs Island Junction 2 Substation 345kV,L:9816:9975:345,120.3,309.0,7.5,,table,Rebuild line with higher-capacity conductor,2776000.0,32000.0
Q21-1757,2022-07-24,Seco - Harvard 138kV Line,L:9801:9805:138,0.9924916143286375,False,Mitchell Dam - Skaggs Island Jct 2 345kV,L:9816:9975:345,116.9,524.0,9.9,,table,Rebuild line with higher-capacity conductor,3563000.0,32000.0
Q21-1757,2022-07-24,Redbed Plains Wind Farm - Fruitridge & S. Land Park 138kV,L:9784:9797:138,1.0,True,Mitchell Dam - Skaggs Island Junction 2 345kV Line,L:9816:9975:345,113.2,341.0,6.2,,table,Rebuild line with higher-capacity conductor,9229000.0,64000.0
Q21-1757,2022-07-24,Dp Elroy - N Tower Tap 138kV,L:9793:9837:138,1.0,True,North Tower Tap - Mccartney 345kV,L:9725:9793:345,112.1,661.0,6.2,,table,Rebuild line with higher-capacity conductor,6623000.0,70000.0
Q21-1757,2022-07-24,Carlin - Fruitridge & S. Land Park 138kV,L:9783:9797:138,1.0,True,Mitchell Dam - Skaggs Island Jct 2 345kV,L:9816:9975:345,112.0,385.0,6.2,,table,Rebuild line with higher-capacity conductor,1242000.0,9000.0
Q21-1757,2022-07-24,Dist 1000 - Birchwood 138kV,L:10248:10290:138,1.0,True,Birchwood - Leavitt 345kV,L:9944:10290:345,110.8,619.0,5.1,,table,Rebuild line with higher-capacity conductor,21195000.0,238000.0
Q21-1757,2022-07-24,Haggin 345 kV/138 kV Autotransformer,X:10265:345:138,0.9933865617107253,True,North Tower Tap - Hagin Substation 345kV,L:9793:10265:345,110.8,426.0,5.3,,table,Replace transformer with higher-rated unit,16284000.0,123000.0
Q21-1757,2022-07-24,Igo - Mickens 345kV,L:10128:10228:345,1.0,True,Mickens - Newpot News 345kV,L:9959:10128:345,110.6,1089.0,8.8,,table,Rebuild line with higher-capacity conductor,61103000.0,652000.0
Q21-1757,2022-07-24,Trenton Diesel - Dist 1000 138kV,L:9735:10248:138,1.0,True,Leavitt - Birchwood Substation 345kV,L:9944:10290:345,110.5,633.0,5.1,,table,Rebuild line with higher-capacity conductor,29779000.0,334000.0
Q21-1757,2022-07-24,Spring St - Chipola 138kV,L:9800:9949:138,1.0,True,Mitchell Dam - Skaggs Isand Jct 2 345kV,L:9816:9975:345,109.8,300.0,7.5,,table,Reconductor line,3058000.0,35000.0
Q21-1757,2022-07-24,Dunn Siding - Birchwood 345kV,L:10281:10290:345,1.0,True,Leavitt - Birchwood 345kV,L:9944:10290:345,108.5,1519.0,7.5,,table,Reconductor line,18793000.0,102000.0
Q21-1757,2022-07-24,Fredericksburg - Dunn Siding 345kV,L:9734:10281:345,1.0,True,Birchwood - Nauvoo 345kV,L:8680:10290:345,107.6,1914.0,14.9,,table,Reconductor line,18792000.0,101000.0
Q21-1757,2022-07-24,Redbed Plains Wind Farm - Westcoast Cellufibre 138kV,L:9784:9943:138,1.0,True,Mitchell Dam - SkaggsIsland Jct 2 345kV,L:9816:9975:345,106.8,528.0,6.2,,table,Reconductor line,696000.0,4000.0
Q21-1757,2022-07-24,Kings River - Dg Amp Solar Coldwater 138kV,L:9980:9981:138,1.0,True,Skaggs Island Junction 2 - Mitchell Dam 345kV line,L:9816:9975:345,106.0,435.0,5.1,,table,Reconductor line,1154000.0,7000.0
Q21-1757,2022-07-24,Westcoast Cellufibre - Leavitt 138kV,L:9943:9944:138,1.0,True,Mitchell Dam - Skaggs Island Jct 2 Substation 345kV,L:9816:9975:345,104.0,469.0,8.1,,table,Reconductor line,596000.0,4000.0
Q21-1757,2022-07-24,Westcoast Cellufibre - Leavitt 138kV #2,L:9943:9944:138,1.0,True,Mitchell Dam - Skaggs Island Jct 2 345kV,L:9816:9975:345,104.0,469.0,8.1,,table,Reconductor line,596000.0,4000.0
Q21-1757,2022-07-24,Newport News - Mickens 345kV,L:9959:10128:345,1.0,True,Mickens - Igo 345kV,L:10128:10228:345,102.5,1268.0,10.1,,table,Reconductor line,22496000.0,223000.0
Q21-1757,2022-07-24,Bear Island - Chancellor Row Substation 345kV,L:9988:10264:345,1.0,True,Birchwood - Leavitt 345kV,L:9944:10290:345,102.2,2686.0,24.1,,table,Reconductor line,9873000.0,55000.0
Q21-1757,2022-07-24,Mccartney Substation - Gaston 345kV,L:9725:11209:345,1.0,True,Mccartney - Roanoke Rapids 345kV,L:9725:11130:345,102.0,1659.0,18.0,,table,Reconductor line,33275000.0,310000.0
Q21-1757,2022-07-24,North Anna - Dunn Siding 345kV,L:10279:10281:345,1.0,True,Dunn Siding - Fredericksburg 345kV,L:9734:10281:345,101.9,1109.0,13.8,,table,Reconductor line,16403000.0,93000.0
Q21-1757,2022-07-24,North Tower Tap - Haggin 345kV Line,L:9793:10265:345,0.9943444013702937,False,Mecklenburg Power Sta - Bear 345kV,L:9276:9650:345,101.6,1490.0,30.1,,table,Reconductor line,25229000.0,311000.0
Q21-1757,2022-07-24,Fredericksburg - Possum Point 345kV,L:9734:10277:345,1.0,True,Birchwood - Nauvoo 345kV,L:8680:10290:345,100.9,1600.0,7.5,,table,Reconductor line,27660000.0,146000.0
Q21-1757,2022-07-24,Hull Street Road - Harvard 138kV,L:9776:9805:138,1.0,True,Mitchell Dam - Skaggs Island Junction 2 345kV,L:9816:9975:345,100.5,661.0,9.9,,table,Reconductor line,375000.0,3000.0
Q21-1764,2022-07-22,Morrell Substation / Old Church 138 kV,L:9731:9976:138,1.0,True,Skaggs Island Jct 2 / Chancellor Row 345 kV,L:9975:9988:345,123.4,232.0,5.3,117.1,fields,Rebuild line with higher-capacity conductor,25476000.0,1254000.0
Q21-1764,2022-07-22,Tippecanoe / Old Church 138 kV line,L:9974:9976:138,1.0,True,Skaggs Island Junction 2 / Chancellor Row 345 kV,L:9975:9988:345,120.5,266.0,5.3,115.1,fields,Rebuild line with higher-capacity conductor,5417000.0,267000.0
Q21-1764,2022-07-22,Skaggs Island Junction 2 / Tippecanoe 138 kV,L:9974:9975:138,1.0,True,Skaggs Island Junction 2 / Chancellor Row 345 kV L,L:9975:9988:345,118.6,295.0,5.3,113.7,fields,Rebuild line with higher-capacity conductor,4334000.0,213000.0
Q21-1764,2022-07-22,Hickory / Elmo 138 kV,L:9764:9765:138,1.0,True,Mira Vista / Yarnen 345 kV,L:10205:10297:345,108.3,323.0,11.6,98.5,fields,Reconductor line,785000.0,43000.0
Q21-1764,2022-07-22,Hospital Distrito 7003 / Hardy Reit 138 kV,L:9740:9749:138,1.0,True,Mitchell Dam / Skaggs Island Junction 2 345 kV,L:9816:9975:345,105.0,220.0,5.0,98.8,fields,Reconductor line,4349000.0,356000.0
Q21-1764,2022-07-22,Bear Island 138/1 kV Transformer,X:10264:138:1,0.9902932803754101,True,Bear Island / Chancellor Row 345 kV L,L:9988:10264:345,100.4,513.0,7.2,96.5,fields,Replace transformer with higher-rated unit,3345000.0,95000.0
Q21-1764,2022-07-22,Leavitt / Birchwood Substation 345 kV line,L:9944:10290:345,1.0,True,Dunn Siding Substation / Bear Island 345 kV,L:10264:10281:345,100.3,3527.0,22.7,98.6,fields,Reconductor line,57618000.0,1632000.0
Q21-1764,2022-07-22,Mitchell Dam / Haggin 345 kV,L:9816:10265:345,1.0,True,Bear / Mecklenburg Power Sta 345 kV,L:9276:9650:345,100.3,1658.0,21.5,96.8,fields,Reconductor line,6363000.0,207000.0
Q21-1767,2022-07-25,Gorge 18 – Byberry 138 KV,L:6156:6866:138,1.0,True,Temple – Sahtlam 138 KV,L:6174:6841:138,112.2,191.0,100.0,,table,Rebuild line with higher-capacity conductor,1422000.0,1422000.0
Q21-1767,2022-07-25,Byberry – Neshaminy 138 KV,L:6134:6866:138,1.0,True,Sahtlam Substation – Temple 138 KV,L:6174:6841:138,111.8,230.0,57.1,,table,Rebuild line with higher-capacity conductor,4874000.0,4874000.0
