project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1767,2022-07-25,Felida – W Gallatin 345 KV,L:6225:7135:345,1.0,True,Wallenpaupack 500 kV/345 kV Auto,X:7171:500:345,100.3,1858.0,8.5,,table,Reconductor line,18275000.0,282000.0
Q21-1810,2022-07-20,East Methuen - Henry County 500 kV,L:19576:22739:500,1.0,True,E Methuen - Lonetree 500 kV,L:19576:22749:500,100.0,2789.0,33.8,,table,Reconductor line,76695000.0,3534000.0
Q21-1864,2022-08-03,Redondo-Berthusen 138 kV line,L:6086:6096:138,1.0,True,Eliza Crk-Ontelaunee Energy Ctr 345 kV,L:6088:7134:345,148.0,207.0,5.6,144.3,fields,Rebuild line with higher-capacity conductor,3000000.0,789000.0
Q21-1864,2022-08-03,Gray-Leake 138 kV,L:6103:6104:138,1.0,True,Eliza Crk-Ontelaunee Energy Center 345 kV,L:6088:7134:345,122.8,182.0,5.1,119.0,fields,Rebuild line with higher-capacity conductor,5763000.0,5763000.0
Q21-1864,2022-08-03,Harvey Couch-Parkland Substation 138 kV,L:6045:6066:138,1.0,True,Curecanti-Moser Generating Sta 345 kV,L:6046:7172:345,119.3,329.0,9.2,115.4,fields,Rebuild line with higher-capacity conductor,3101000.0,3101000.0
Q21-1864,2022-08-03,Parkland-Ft Smith 138 kV,L:6045:6079:138,1.0,True,Curecanti-Moser Generating Station 345 kV,L:6046:7172:345,118.2,343.0,9.2,114.5,fields,Rebuild line with higher-capacity conductor,1712000.0,1712000.0
Q21-1864,2022-08-03,Kingsburg-Ft Smith 138 kV,L:6039:6079:138,0.9989994426245691,False,Curecanti-Moser Generating Station 345 kV line,L:6046:7172:345,116.5,367.0,9.2,113.0,fields,Rebuild line with higher-capacity conductor,2762000.0,2762000.0
Q21-1864,2022-08-03,Kingsburg-Station Mvalley 138 kV,L:6039:6083:138,1.0,True,Moser Generating Sta-Curecanti Substation 345 kV,L:6046:7172:345,115.1,389.0,9.2,111.9,fields,Rebuild line with higher-capacity conductor,4153000.0,4153000.0
Q21-1864,2022-08-03,Sta Mvalley-Elk Riv 138 kV,L:6065:6083:138,1.0,True,Moser Generating Sta-Curecanti 345 kV,L:6046:7172:345,114.4,401.0,9.2,111.3,fields,Rebuild line with higher-capacity conductor,7652000.0,7652000.0
Q21-1864,2022-08-03,S Reading Substation-Berthusen 138 kV L,L:6096:7174:138,1.0,True,Eliza Crk-Ontelaunee Energ Ctr 345 kV L,L:6088:7134:345,110.7,242.0,5.6,107.5,fields,Rebuild line with higher-capacity conductor,1079000.0,284000.0
Q21-1864,2022-08-03,Cornelius Delivery No 1-Locbuie 345 kV,L:6061:6072:345,1.0,True,Owatonna-Moser Generating Station 345 kV,L:7126:7172:345,107.9,1163.0,8.0,107.0,fields,Reconductor line,9647000.0,196000.0
Q21-1864,2022-08-03,Lochbuie-Moser Generatin Sta 345 kV,L:6072:7172:345,1.0,True,Owatonna-Moser Generating Station 345 kV,L:7126:7172:345,100.3,1620.0,9.1,99.5,fields,Reconductor line,7860000.0,139000.0
Q20-1518,2022-09-02,Grassmere – Red Hill 138.0 kV,L:9109:9111:138,1.0,True,Clover – Bear 345.0 kV line,L:9276:9669:345,114.5,295.0,5.6,108.7,fields,Rebuild line with higher-capacity conductor,3996000.0,1186000.0
Q20-1518,2022-09-02,Coal Mtn – Grassmere 138.0 kV line,L:9106:9109:138,1.0,True,Bear – Clover 345.0 kV,L:9276:9669:345,113.1,329.0,5.6,107.9,fields,Rebuild line with higher-capacity conductor,3810000.0,1131000.0
Q20-1518,2022-09-02,Coal Mtn – Central Austin 138.0 kV,L:9106:9107:138,1.0,True,Bear – Clover 345.0 kV,L:9276:9669:345,112.7,338.0,5.6,107.7,fields,Rebuild line with higher-capacity conductor,5960000.0,1769000.0
Q20-1518,2022-09-02,Waynesboro – Central Austin 138.0 kV line,L:9107:9194:138,1.0,True,Bear – Clover 345.0 kV,L:9276:9669:345,112.4,348.0,5.6,107.5,fields,Rebuild line with higher-capacity conductor,3923000.0,1165000.0
Q20-1518,2022-09-02,Alderwood Substation – Waynesboro 138.0 kV,L:9193:9194:138,1.0,True,Bear – Clover 345.0 kV,L:9276:9669:345,111.5,377.0,5.6,107.0,fields,Rebuild line with higher-capacity conductor,3770000.0,1119000.0
Q20-1518,2022-09-02,Monel – Candelaria 138.0 kV,L:9154:9502:138,1.0,True,Bear – Clover 345.0 kV,L:9276:9669:345,107.0,443.0,8.2,101.3,fields,Reconductor line,14914000.0,3002000.0
Q20-1518,2022-09-02,Glen Oaks – S Texa 138.0 kV,L:9153:9216:138,1.0,True,Brush Tavern – Rustburg 138.0 kV line,L:9220:9222:138,106.5,173.0,14.7,80.7,fields,Reconductor line,1051000.0,320000.0
Q20-1518,2022-09-02,Yaphank – S Colton 138.0 kV,L:9203:9205:138,1.0,True,Bear – Clover 345.0 kV L,L:9276:9669:345,106.3,401.0,17.6,93.0,fields,Reconductor line,1704000.0,512000.0
Q20-1518,2022-09-02,Evington Substation – Canby 138.0 kV L,L:9199:9283:138,1.0,True,Brush Tavern – Rustburg 138.0 kV,L:9220:9222:138,105.8,229.0,14.7,86.4,fields,Reconductor line,6879000.0,2092000.0
Q20-1518,2022-09-02,Weston – Glen Oaks 138.0 kV,L:9215:9216:138,0.9976570792782593,False,Brush Tavern – Rustburg 138.0 kV,L:9220:9222:138,103.2,196.0,14.7,80.4,fields,Reconductor line,1419000.0,432000.0
Q20-1518,2022-09-02,Canby – Weston 138.0 kV L,L:9199:9215:138,1.0,True,Rustburg – Brush Tavern 138.0 kV,L:9220:9222:138,102.2,215.0,14.7,81.4,fields,Reconductor line,9101000.0,2768000.0
Q20-1518,2022-09-02,Bear – Mecklenburg Power Sta 345.0 kV line,L:9276:9650:345,1.0,True,Bear – Clover 345.0 kV,L:9276:9669:345,101.8,2827.0,19.5,99.7,fields,Reconductor line,52475000.0,1908000.0
Q20-1522,2022-08-21,EAST DRAINAGE CANAL - LENKURT 100 kV line,L:18742:19622:100,1.0,True,JAMES DE YOUNG - ST. LAWRENCE SUBSTATION 230 kV line,L:18961:19348:230,122.0,134.0,12.8,,table,Rebuild line with higher-capacity conductor,8553000.0,8553000.0
Q20-1531,2022-08-22,Sorensen to Meyer Rd 138.0 kV,L:10000:10135:138,1.0,True,Kanaka to Viking Energy Of Northumberland Substation 138.0 kV,L:9833:10211:138,161.5,221.0,100.0,,table,Rebuild line with higher-capacity conductor,3649000.0,1479000.0
Q20-1531,2022-08-22,Bobville to Foothills 138.0 kV,L:10004:10005:138,1.0,True,Meyer Rd to Sorensen 138.0 kV L,L:10000:10135:138,159.6,204.0,100.0,,table,Rebuild line with higher-capacity conductor,15152000.0,6140000.0
Q20-1531,2022-08-22,Foothills to Youngcane 138.0 kV,L:10005:10212:138,1.0,True,Sorensn to Meyer Rd 138.0 kV line,L:10000:10135:138,143.6,234.0,100.0,,table,Rebuild line with higher-capacity conductor,16410000.0,6649000.0
Q20-1531,2022-08-22,Kanaka to Youngcane 138.0 kV,L:10211:10212:138,1.0,True,Meyer Rd to Sorensen 138.0 kV,L:10000:10135:138,140.7,248.0,100.0,,table,Rebuild line with higher-capacity conductor,7722000.0,3129000.0
Q20-1531,2022-08-22,Kanaka to Viking Energy Of Northumberland 138.0 kV L,L:9833:10211:138,1.0,True,Soresen to Meyer Rd 138.0 kV,L:10000:10135:138,139.1,257.0,100.0,,table,Rebuild line with higher-capacity conductor,8989000.0,3642000.0
Q20-1531,2022-08-22,Stepdown to Wagley Robertson 138.0 kV,L:10003:10137:138,1.0,True,Stepdown to Alpine 138.0 kV,L:10003:10308:138,137.4,198.0,6.8,,table,Rebuild line with higher-capacity conductor,10535000.0,1552000.0
Q20-1531,2022-08-22,Alpine to Sorensen 138.0 kV,L:10000:10308:138,1.0,True,Viking Energy Of Northumberland to Kanaka 138.0 kV,L:9833:10211:138,136.8,237.0,100.0,,table,Rebuild line with higher-capacity conductor,10102000.0,4093000.0
Q20-1531,2022-08-22,Stepdown to Alpine 138.0 kV,L:10003:10308:138,1.0,True,Yarnen to Mccartney Substation 345.0 kV,L:9725:10297:345,128.6,310.0,16.0,,table,Rebuild line with higher-capacity conductor,7849000.0,934000.0
Q20-1531,2022-08-22,Gila Riv Substation to Cogentrix 138.0 kV,L:10001:10002:138,1.0,True,Alpine 345/1kV Transformer,X:10308:345:1,122.1,179.0,35.1,,table,Rebuild line with higher-capacity conductor,6436000.0,1668000.0
Q20-1531,2022-08-22,Harvel to Harrowgate 138.0 kV,L:9779:9781:138,1.0,True,North Tower Tap Substation to Cedar Falls Wi 138.0 kV,L:9793:9834:138,112.2,192.0,16.1,,table,Rebuild line with higher-capacity conductor,2868000.0,1173000.0
Q20-1531,2022-08-22,Cogentrix to Ione Energy 138.0 kV,L:10001:10134:138,1.0,True,Alpine 345/1 kV XFMR,X:10308:345:1,106.6,236.0,35.1,,table,Reconductor line,1470000.0,381000.0
Q20-1531,2022-08-22,Bobville to Cochise 138.0 kV,L:10004:10296:138,1.0,True,Yarnen to Mccartney 345.0 kV,L:9725:10297:345,106.0,317.0,10.5,,table,Reconductor line,4046000.0,321000.0
Q20-1531,2022-08-22,Poe to Ioneenergy 138.0 kV,L:10134:10136:138,1.0,True,Alpine 345 kV/1 kV Transformer Bank,X:10308:345:1,105.4,251.0,35.1,,table,Reconductor line,2128000.0,551000.0
Q20-1531,2022-08-22,Cedar Falls Wi to Poe 138.0 kV,L:9834:10136:138,1.0,True,Alpine 345/1 kV Transformer,X:10308:345:1,104.1,270.0,35.1,,table,Reconductor line,841000.0,218000.0
Q20-1531,2022-08-22,Hardy Reit to Stepdown 138.0 kV,L:9740:10003:138,1.0,True,Yarnen to Mccartney 345.0 kV,L:9725:10297:345,102.8,473.0,12.9,,table,Reconductor line,4144000.0,368000.0
Q20-1531,2022-08-22,Detaport Substation to Moonstone 138.0 kV,L:9810:9815:138,1.0,True,Imperial Savannah Lp to Pheasant Branch 138.0 kV,L:9791:9804:138,101.9,298.0,5.5,,table,Reconductor line,518000.0,8000.0
Q20-1531,2022-08-22,Dist 1000 to Birchwood 138.0 kV,L:10248:10290:138,1.0,True,Leavitt to Birchwood 345.0 kV,L:9944:10290:345,101.6,515.0,5.7,,table,Reconductor line,6560000.0,220000.0
Q20-1531,2022-08-22,Trenton Diesel to Dist 1000 138.0 kV,L:9735:10248:138,1.0,True,Leavitt to Birchwood 345.0 kV,L:9944:10290:345,101.6,527.0,5.7,,table,Reconductor line,8351000.0,281000.0
Q20-1531,2022-08-22,Turner Road to Tyler 138.0 kV,L:9741:10267:138,1.0,True,Mitchell Dam to Haggin Substation 345.0 kV line,L:9816:10265:345,100.1,456.0,6.0,,table,Reconductor line,3270000.0,102000.0
Q20-1592,2022-09-02,SPING STREET-CHIPOLA 138 KV,L:9800:9949:138,1.0,True,MITCHELL DAM-SKAGGS ISLAND JUNCTION 2 345 KV line,L:9816:9975:345,109.3,234.0,7.2,,table,Reconductor line,3411000.0,87000.0
Q20-1592,2022-09-02,JETERSVILLE-CREWE 138 KV,L:9504:9505:138,1.0,True,BEAR-CLOVER 345 KV,L:9276:9669:345,107.3,279.0,55.8,,table,Reconductor line,3577000.0,2345000.0
Q20-1592,2022-09-02,CORSON-CREWE 138 KV,L:9503:9505:138,1.0,True,CLOVER-BEAR 345 KV,L:9276:9669:345,106.1,303.0,55.8,,table,Reconductor line,3024000.0,1982000.0
Q20-1592,2022-09-02,FRITCH-BIG HANAFORD 138 KV,L:9983:10174:138,1.0,True,MITCHELL DAM-SKAGGS ISLAND JUNCTION 2 345 KV,L:9816:9975:345,104.7,854.0,6.2,,table,Reconductor line,2213000.0,16000.0
Q20-1592,2022-09-02,CHANCELLOR ROW-NATCHEZ 138 KV,L:9988:9992:138,1.0,True,SKAGGS ISLAND JCT 2-MITCHELL DAM 345 KV,L:9816:9975:345,104.2,508.0,5.4,,table,Reconductor line,1391000.0,14000.0
Q20-1592,2022-09-02,LAKESIDE-NATCHEZ 138 KV,L:9987:9992:138,1.0,True,MITHELL DAM-SKAGGS ISLAND JUNCTION 2 345 KV,L:9816:9975:345,103.7,531.0,5.4,,table,Reconductor line,1190000.0,12000.0
Q20-1592,2022-09-02,FRITCH-LAKESIDE 138 KV,L:9983:9987:138,1.0,True,SKAGGS ISLAND JCT 2-MITCHELL DAM 345 KV line,L:9816:9975:345,102.4,607.0,5.4,,table,Reconductor line,1462000.0,15000.0
Q20-1592,2022-09-02,HULL ST RD-HARVARD 138 KV,L:9776:9805:138,1.0,True,MITCHELL DAM-SKAGGS ISLAND JCT 2 345 KV line,L:9816:9975:345,102.0,574.0,7.4,,table,Reconductor line,595000.0,9000.0
Q20-1592,2022-09-02,SECO-HARVARD 138 KV,L:9801:9805:138,0.9955576252401462,False,MITCHELL DAM-SKAGGS ISLAND JUNCTION2 345 KV,L:9816:9975:345,101.9,524.0,7.4,,table,Reconductor line,2125000.0,32000.0
Q20-1592,2022-09-02,WING LANE-SECO 138 KV,L:9798:9801:138,1.0,True,MITCHELL DAM SUBSTATION-SKAGGS ISLAND JCT 2 345 KV,L:9816:9975:345,101.6,413.0,7.4,,table,Reconductor line,550000.0,8000.0
Q20-1592,2022-09-02,SELMA-BLUFF VIEW 138 KV,L:9699:9701:138,1.0,True,CLOVER-BEAR 345 KV,L:9276:9669:345,101.1,272.0,55.8,,table,Reconductor line,1024000.0,671000.0
Q20-1592,2022-09-02,JETERSVILLE-BLUFF VIEW 138 KV Line,L:9504:9701:138,1.0,True,BEAR-CLOVER 345 KV,L:9276:9669:345,100.8,286.0,55.8,,table,Reconductor line,3716000.0,2436000.0
Q20-1610,2022-08-29,Guilbeau Electric 345 kV/138 kV Transformer Bank,X:5917:345:138,0.9987528213662652,True,Liberty Electric Power Plant Substation / Lake Catherine 138 kV,L:6463:7119:138,126.5,443.0,10.1,,prose_overloaded,Replace transformer with higher-rated unit,13065000.0,13065000.0
Q20-1610,2022-08-29,Woodlynne / Rhome 138 kV line,L:6899:6901:138,1.0,True,S Beach / Greenback-Fairoaks 138 kV L,L:5289:6904:138,125.6,207.0,56.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1026000.0,1026000.0
Q20-1610,2022-08-29,Trainer / Bridgeport 138 kV,L:6456:6457:138,1.0,True,Bridgeprt / Marcus Hook Energy Lp 138 kV L,L:6457:7163:138,110.1,331.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1436000.0,345000.0
Q20-1610,2022-08-29,Greenback-Fairoaks Substation / La Parguera 6603 138 kV,L:5310:6904:138,1.0,True,Rhome / Woodlynne 138 kV,L:6899:6901:138,108.3,192.0,55.8,,prose_overloaded,Reconductor line,170000.0,170000.0
Q20-1610,2022-08-29,Msc / Caranza Substation 138 kV #1,L:5318:5320:138,1.0,True,Msc / Cartanza 138 kV L,L:5318:5320:138,107.9,315.0,16.3,,prose_overloaded,Reconductor line,1024000.0,1024000.0
Q20-1610,2022-08-29,St. Johns / Fruitland 138 kV,L:6778:6779:138,1.0,True,Jarrett / Heaton 138 kV,L:6209:6743:138,101.7,233.0,5.6,,prose_overloaded,Reconductor line,785000.0,218000.0
Q20-1610,2022-08-29,S Beach / Rhome 138 kV L,L:5289:6901:138,1.0,True,S Beach / Greenback-Fairoaks 138 kV,L:5289:6904:138,148.0,186.0,43.2,,prose_loss,Rebuild line with higher-capacity conductor,409000.0,409000.0
Q20-1610,2022-08-29,South Beach / Cuhbert 138 kV,L:5289:6891:138,1.0,True,Guilbeau Electric 345/138kV Transformer,X:5917:345:138,124.7,339.0,34.4,,prose_loss,Rebuild line with higher-capacity conductor,2994000.0,2994000.0
Q20-1610,2022-08-29,Mount Holly / Guilbeau Electric 138 kV,L:5917:6911:138,1.0,True,Guilbea Electric / Oak Hall 138 kV,L:5917:6922:138,116.8,366.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,1164000.0,1164000.0
Q20-1610,2022-08-29,S Beach / Greenback-Fairoaks 138 kV L,L:5289:6904:138,1.0,True,Woodlynne / Rhome 138 kV,L:6899:6901:138,116.1,223.0,55.8,,prose_loss,Rebuild line with higher-capacity conductor,6255000.0,6255000.0
Q20-1610,2022-08-29,Hurricane Crk Substation / Woodlynne 138 kV,L:6878:6899:138,1.0,True,South Beach / Greenback-Fairoaks 138 kV L,L:5289:6904:138,102.2,160.0,37.0,,prose_loss,Reconductor line,762000.0,762000.0
Q20-1610,2022-08-29,St. Johns / Hathaway Street 138 kV,L:6779:6937:138,1.0,True,Jarrett / Heaton 138 kV line,L:6209:6743:138,100.3,273.0,5.6,,prose_loss,Reconductor line,344000.0,95000.0
Q20-1610,2022-08-29,Cartana / Cuthbert 138 kV,L:5320:6891:138,1.0,True,Guilbeau Electric 345-138 kV Autotransformer,X:5917:345:138,128.8,350.0,34.4,,prose_colon,Rebuild line with higher-capacity conductor,9134000.0,9134000.0
Q20-1610,2022-08-29,Wrightwood Substation / Mink Street 138 kV,L:5417:5419:138,1.0,True,Guilbeau Electric 345/138 kV Transformer,X:5917:345:138,126.1,176.0,5.7,,prose_colon,Rebuild line with higher-capacity conductor,3292000.0,3292000.0
Q20-1610,2022-08-29,Msc / Cartanza 138 kV Cir. 2,L:5318:5320:138,1.0,True,Cartanza Substation / Msc 138 kV Ckt 1,L:5318:5320:138,114.7,297.0,16.3,,prose_colon,Reconductor line,1024000.0,1024000.0
Q20-1610,2022-08-29,Castleton Substation / Plainfield 138 kV L,L:5933:7097:138,1.0,True,Marcus Hook Energy Lp Substation / Bridgeport 138 kV L,L:6457:7163:138,113.7,337.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,2851000.0,682000.0
Q20-1610,2022-08-29,SuperMax / Chase 138 kV,L:6431:6953:138,0.9693112136443378,False,Chilliick / 2Th And F 138 kV L,L:6445:6460:138,105.1,418.0,6.7,,prose_colon,Reconductor line,649000.0,51000.0
Q20-1610,2022-08-29,Super Max / Gren Country 138 kV,L:6431:6462:138,1.0,True,26h And F / Chilliwick 138 kV line,L:6445:6460:138,104.7,432.0,6.7,,prose_colon,Reconductor line,2943000.0,230000.0
Q21-1659,2022-08-19,Montclair Cogen Facility to Oleta 138.0 kV,L:5360:5776:138,1.0,True,Multitrade Of Pittsylvania Lp to Sne - Sansum N Elec 138.0 kV,L:5373:5777:138,163.4,186.0,8.4,,table,Rebuild line with higher-capacity conductor,1342000.0,165000.0
Q21-1659,2022-08-19,Oleta Substation to Colorado 138.0 kV,L:5360:5764:138,1.0,True,Multitrade Of Pittsylvania Lp to Sne - Sansum N Elec 138.0 kV,L:5373:5777:138,161.1,216.0,8.4,,table,Rebuild line with higher-capacity conductor,2160000.0,265000.0
Q21-1659,2022-08-19,Nietos to Colorado 138.0 kV,L:5191:5764:138,1.0,True,Colorado to Oleta 138.0 kV,L:5360:5764:138,130.0,172.0,8.8,,table,Rebuild line with higher-capacity conductor,824000.0,153000.0
Q21-1659,2022-08-19,Colorado Substation to Yahara River 138.0 kV,L:5764:5966:138,1.0,True,Multitrade Of Pittsylvana Lp to Sne - Sansum N Elec 138.0 kV,L:5373:5777:138,116.2,449.0,13.1,,table,Rebuild line with higher-capacity conductor,535000.0,58000.0
Q21-1659,2022-08-19,Spadra to Montclair Cogen Facility 138.0 kV,L:5384:5776:138,1.0,True,Multitrade Of Pittsylvania Lp to Sne - Sansum N Elec 138.0 kV,L:5373:5777:138,115.1,223.0,8.4,,table,Rebuild line with higher-capacity conductor,1604000.0,197000.0
Q21-1659,2022-08-19,Lane to Passaic Valley Water Commission Substation 138.0 kV,L:5782:5786:138,1.0,True,Colorado to Yahara River 138.0 kV line,L:5764:5966:138,113.3,214.0,10.4,,table,Rebuild line with higher-capacity conductor,3040000.0,593000.0
Q21-1659,2022-08-19,Elkhorn to Mckenna 138.0 kV,L:5203:5964:138,1.0,True,Colorado to Oleta 138.0 kV L,L:5360:5764:138,100.9,212.0,8.8,,table,Reconductor line,220000.0,40000.0
Q21-1686,2022-09-03,HYAK to DUPLESSIS 138 kV,L:9617:9620:138,1.0,True,CEMENT PLANT to 43RD & S. LAND 138 kV,L:9586:9587:138,140.2,243.0,52.8,90.6,fields,Rebuild line with higher-capacity conductor,3033000.0,664000.0
Q21-1686,2022-09-03,US ORD DEPOT-HERLONG to DUPLESSIS 138 kV,L:9610:9620:138,1.0,True,CEMENT PLANT to 43RD & S. LAND 138 kV line,L:9586:9587:138,133.9,249.0,52.8,85.6,fields,Rebuild line with higher-capacity conductor,6516000.0,1426000.0
Q21-1686,2022-09-03,CEMENT PLANT to 43RD & S. LAND 138 kV,L:9586:9587:138,1.0,True,TOLSON to US ORD DEPOT-HERLONG SUBSTATION 138 kV,L:9567:9610:138,128.5,366.0,67.2,86.6,fields,Rebuild line with higher-capacity conductor,8659000.0,2052000.0
Q21-1686,2022-09-03,OROVADA to TOLSON 138 kV,L:9559:9567:138,1.0,True,CEMENT PLANT to 43RD & S. LAND 138 kV L,L:9586:9587:138,121.2,353.0,52.8,87.0,fields,Rebuild line with higher-capacity conductor,13963000.0,2776000.0
Q21-1686,2022-09-03,TOLSON to US ORD DEPOT-HERLONG 138 kV,L:9567:9610:138,1.0,True,CEMENT PLANT to 43RD & S. LAND 138 kV Line,L:9586:9587:138,119.8,367.0,52.8,87.0,fields,Rebuild line with higher-capacity conductor,9051000.0,1800000.0
Q21-1686,2022-09-03,43RD & S. LAND 345/138 kV Autotransformer,X:9587:345:138,0.9990023493633986,True,TOLSON to US ORD DEPOT-HERLONG 138 kV L,L:9567:9610:138,117.2,401.0,67.2,79.0,fields,Replace transformer with higher-rated unit,18148000.0,4300000.0
Q21-1686,2022-09-03,PALMER to NORTH BRISTOL 138 kV Line,L:9254:16806:138,1.0,True,WOLF HILLS ENERGY to E BERKSHIRE 345 kV L,L:9670:16805:345,108.6,342.0,43.8,79.3,fields,Reconductor line,1553000.0,445000.0
Q21-1686,2022-09-03,PALMER to WOLF ILLS ENERGY 138 kV L,L:9254:9670:138,1.0,True,E BERKSHIRE to WOLF HILLS ENERGY 345 kV line,L:9670:16805:345,107.5,360.0,43.8,79.7,fields,Reconductor line,782000.0,224000.0
Q21-1686,2022-09-03,NASSAU to LITCHFIELD 138 kV L,L:9229:9628:138,1.0,True,LOST NATION to NO TROY 138 kV,L:9526:9529:138,104.7,192.0,11.7,90.9,fields,Reconductor line,2449000.0,312000.0
Q21-1686,2022-09-03,SPRINGBANK SUBSTATION to LITCHFIELD 138 kV,L:9627:9628:138,1.0,True,LOST NATION to NO TROY 138 kV,L:9526:9529:138,104.3,214.0,11.7,91.8,fields,Reconductor line,3232000.0,411000.0
Q21-1686,2022-09-03,GORGE DICKIE to BROADFORD 138 kV,L:9583:9594:138,1.0,True,KENTUCKY DAM to STOCK ISLAND 138 kV line,L:9589:9630:138,102.5,174.0,10.7,88.6,fields,Reconductor line,3015000.0,296000.0
Q21-1698,2022-08-16,Pueblo Xtra 230/100 kV Transformer Bank,X:24035:230:100,0.9974662660170412,True,Flambeau Hydroelectric Station 100/1kV Auto Bank 1,X:24027:100:1,145.2,156.0,5.3,,table,Replace transformer with higher-rated unit,10442000.0,82000.0
Q21-1698,2022-08-16,Price Hill to Pueblo Xtra 100 KV,L:24034:24035:100,1.0,True,Flambeau Hydroelectric Station 100 kV/1 kV Autotransformer T1,X:24027:100:1,142.5,155.0,5.3,,table,Rebuild line with higher-capacity conductor,11612000.0,91000.0
Q21-1698,2022-08-16,Flambeau Hydroelectric Station to Pueblo Xtra 230 KV L,L:24027:24035:230,1.0,True,Oxbow to North Bonneville 100 KV L,L:23411:24031:100,125.2,512.0,7.6,,table,Rebuild line with higher-capacity conductor,19511000.0,83000.0
Q21-1698,2022-08-16,Fushing to Lynn Vly 100 KV,L:23876:23881:100,1.0,True,Talentino Sw Sta to Indian Springs 100 KV,L:23882:24030:100,123.5,124.0,66.5,,table,Rebuild line with higher-capacity conductor,4775000.0,1772000.0
Q21-1698,2022-08-16,Lnn Vly to Talentino Sw Sta 100 KV,L:23876:23882:100,1.0,True,Camel Tacks to Flushing 100 KV,L:23879:23881:100,121.1,122.0,60.0,,table,Rebuild line with higher-capacity conductor,6403000.0,1396000.0
Q21-1698,2022-08-16,Talentino Sw Sta to Indian Springs 100 KV,L:23882:24030:100,1.0,True,Front Range to Shoreline 100 KV,L:24024:24599:100,119.4,118.0,14.5,,table,Rebuild line with higher-capacity conductor,10086000.0,463000.0
Q21-1698,2022-08-16,Anza to Ashlan Ave 230 KV,L:24080:24089:230,1.0,True,Shoreline to Front Range 100 KV,L:24024:24599:100,114.8,457.0,31.6,,table,Rebuild line with higher-capacity conductor,24495000.0,669000.0
Q21-1698,2022-08-16,Dededo to Dairymans 100 KV line,L:23408:23416:100,1.0,True,Front Range to Shoreline 100 KV,L:24024:24599:100,110.6,179.0,28.6,,table,Rebuild line with higher-capacity conductor,19052000.0,1458000.0
Q21-1698,2022-08-16,Ashlan Ave to Carlyss 230 KV Line,L:24089:24592:230,1.0,True,Shorline to Front Range 100 KV,L:24024:24599:100,109.9,464.0,31.6,,table,Reconductor line,4092000.0,112000.0
Q21-1698,2022-08-16,Moore Rd to Dededo Substation 100 KV L,L:23408:23885:100,1.0,True,Front Range to Shoreline 100 KV Line,L:24024:24599:100,109.3,190.0,28.6,,table,Reconductor line,1088000.0,83000.0
Q21-1698,2022-08-16,Camel Tracks to Flushing 100 KV Line,L:23879:23881:100,1.0,True,Front Range to Shoreline Substation 100 KV L,L:24024:24599:100,106.2,131.0,33.6,,table,Reconductor line,3607000.0,485000.0
Q21-1698,2022-08-16,Guardian Substation to Welport 100 KV,L:24079:24082:100,1.0,True,Front Range to Shoreline 100 KV,L:24024:24599:100,105.8,132.0,7.8,,table,Reconductor line,2812000.0,65000.0
Q21-1698,2022-08-16,Sewall to Flushing 100 KV line,L:23880:23881:100,1.0,True,Cajalco Tap to Rio Linda 100 KV L,L:23878:23883:100,104.4,106.0,20.6,,table,Reconductor line,2715000.0,324000.0
Q21-1698,2022-08-16,Abilene Mulberry Crk to Coram 100 KV,L:24077:24078:100,1.0,True,Anza to Ashlan Ave 230 KV L,L:24080:24089:230,104.1,136.0,24.3,,table,Reconductor line,2285000.0,200000.0
Q21-1712,2022-09-01,Springbank / Sta 11 138 kV Line,L:9627:9629:138,0.9888628933219544,True,Barr Lake Substation / Kean Mtn And Grassy Ceek 345 kV,L:9633:18368:345,105.6,397.0,5.9,,table,Reconductor line,4306000.0,143000.0
Q21-1712,2022-09-01,Station 11 / Stock Island 138 kV L,L:9629:9630:138,1.0,True,Kean Mtn And Grassy Creek / Barr Lake 345 kV,L:9633:18368:345,105.4,416.0,5.9,,table,Reconductor line,1746000.0,58000.0
Q21-1712,2022-09-01,Orovada / Carlton Hills 138 kV,L:9559:9662:138,1.0,True,Atoka / Carlton Hills 345 kV,L:9625:9662:345,103.0,329.0,8.2,,table,Reconductor line,265000.0,16000.0
Q21-1724,2022-08-22,DUNLAP - SNEATH-PACIFICA TAP 100 kV,L:22016:22021:100,1.0,True,IDLE HOUR - STUBEY ROAD 100 kV,L:21517:21691:100,104.7,166.0,62.7,,prose_overloaded,Reconductor line,998000.0,320000.0
Q21-1726,2022-08-25,Alder-Shady Oaks Wind Farm 230 KV,L:23510:23527:230,0.9951367651229507,False,Shady Oaks Wind Farm-Alder Substation 500 KV,L:23510:23527:500,102.5,1169.0,6.3,101.6,fields,Reconductor line,4478000.0,100000.0
Q21-1738,2022-09-02,CHARLOTTESILLE-MOHICAN 138.0 kV line,L:9122:9123:138,1.0,True,RED HILL-FLUVANNA P.S 345.0 kV L,L:9111:9631:345,141.8,168.0,30.9,,table,Rebuild line with higher-capacity conductor,2011000.0,1298000.0
Q21-1738,2022-09-02,UNISOURCE GOLDEN VLY-UNIONVILLE YDRO PROJECT 2499 NY 138.0 kV,L:9363:9364:138,0.9887984355128355,False,LOUISA GENERATION FACILITY-FLUVANNA P.S 345.0 kV,L:9631:9643:345,131.3,266.0,5.2,,table,Rebuild line with higher-capacity conductor,3638000.0,1223000.0
Q21-1738,2022-09-02,BARRACKS ROAD-MOHICAN 138.0 kV line,L:9116:9123:138,1.0,True,RED HILL-FLUVANNA P.S 345.0 kV,L:9111:9631:345,126.6,200.0,30.9,,table,Rebuild line with higher-capacity conductor,8597000.0,5550000.0
Q21-1738,2022-09-02,TIMKEN MERCY-BARRACKS RD 138.0 kV,L:9116:9117:138,1.0,True,FLUVANNA P.S-RED HILL 345.0 kV Line,L:9111:9631:345,126.4,223.0,30.9,,table,Rebuild line with higher-capacity conductor,6175000.0,3987000.0
Q21-1738,2022-09-02,GORDONSVILLE ENERGY LP-LITTLEFORK 138.0 kV,L:9131:9132:138,1.0,True,FLUVANNA P.S-LOUISA GENERATION FACILITY 345.0 kV,L:9631:9643:345,121.5,355.0,6.4,,table,Rebuild line with higher-capacity conductor,2848000.0,766000.0
Q21-1738,2022-09-02,CHANCELLOR ROW-BEAR ISLAND 345.0 kV,L:9988:10264:345,1.0,True,LEAVITT-BIRCHWOOD 345.0 kV,L:9944:10290:345,107.1,2328.0,7.8,,table,Reconductor line,10569000.0,75000.0
Q21-1738,2022-09-02,CARSON ICE COGEN-ALDERWOOD 138.0 kV,L:9186:9193:138,1.0,True,CANDELARIA-MONEL 138.0 kV line,L:9154:9502:138,105.4,374.0,5.1,,table,Reconductor line,1581000.0,620000.0
Q21-1738,2022-09-02,DUNN SIDING-BIRCHWOOD 345.0 kV,L:10281:10290:345,1.0,True,LEAVITT-BIRCHWOOD 345.0 kV line,L:9944:10290:345,103.5,1519.0,7.0,,table,Reconductor line,16827000.0,328000.0
Q21-1738,2022-09-02,FREDERICKSBURG-DUNN SIDIG 345.0 kV L,L:9734:10281:345,1.0,True,BIRCHWOOD-NAUVOO 345.0 kV L,L:8680:10290:345,100.5,1914.0,6.2,,table,Reconductor line,9900000.0,85000.0
Q21-1738,2022-09-02,WALWORTH-BLUFF ITY 138.0 kV,L:9119:9121:138,1.0,True,FLUVANNA P.S-LOUISA GENERATION FACILITY 345.0 kV Line,L:9631:9643:345,100.0,413.0,6.0,,table,Reconductor line,3855000.0,2558000.0
Q21-1739,2022-08-28,CEDAR FALLS WI – N TOWER TAP 138 KV L,L:9793:9834:138,1.0,True,HAGGIN – N TOWER TAP SUBSTATION 345 KV,L:9793:10265:345,127.6,304.0,7.3,,table,Rebuild line with higher-capacity conductor,7918000.0,870000.0
Q21-1739,2022-08-28,WING LANE – SPRING ST SUBSTATION 138 KV line,L:9798:9800:138,1.0,True,MITCHELL DAM – SKAGGS ISLAND JCT 2 345 KV L,L:9816:9975:345,109.4,309.0,7.5,,table,Reconductor line,712000.0,32000.0
Q21-1739,2022-08-28,NORTHERN NECK 345 kV/138 kV Transformer Bank,X:10278:345:138,0.9879984456305508,True,SKAGG ISLAND JCT 2 – CHANCELLOR ROW 345 KV line,L:9975:9988:345,108.5,637.0,5.3,,table,Replace transformer with higher-rated unit,12017000.0,662000.0
Q21-1739,2022-08-28,DPC ELROY – N TOWER TAP 138 KV L,L:9793:9837:138,1.0,True,MCCARTNEY – N TOWER TAP 345 KV,L:9725:9793:345,107.6,661.0,6.8,,table,Reconductor line,2050000.0,100000.0
Q21-1739,2022-08-28,HAGGIN 345/138 kV Transformer Bank,X:10265:345:138,0.9933865617107253,True,N TOWER TAP – HAGGIN 345 KV,L:9793:10265:345,106.9,426.0,5.3,,table,Replace transformer with higher-rated unit,12072000.0,383000.0
Q21-1739,2022-08-28,REDBED PLAINS WIND FARM – FRUITRIDGE & S. LAND PARK 138 KV,L:9784:9797:138,1.0,True,MITCHELL DAM – SKAGGS ISLAND JCT 2 SUBSTATION 345 KV,L:9816:9975:345,105.8,341.0,6.2,,table,Reconductor line,2773000.0,77000.0
Q21-1739,2022-08-28,IGO – MICKENS 345 KV,L:10128:10228:345,1.0,True,MICKNS – NEWPORT NEWS 345 KV line,L:9959:10128:345,105.7,1089.0,7.4,,table,Reconductor line,19120000.0,749000.0
Q21-1739,2022-08-28,DIST 1000 – BRCHWOOD 138 KV line,L:10248:10290:138,1.0,True,BIRCHWOOD – LEAVITT 345 KV,L:9944:10290:345,105.4,619.0,5.1,,table,Reconductor line,8525000.0,383000.0
Q21-1739,2022-08-28,FRUITRIDGE & S. LAND PARK – CARLIN SUBSTATION 138 KV,L:9783:9797:138,1.0,True,MITCHELL DAM – SKAGGS ISLAND JUNCTION 2 345 KV,L:9816:9975:345,105.4,385.0,6.2,,table,Reconductor line,853000.0,24000.0
Q21-1739,2022-08-28,TRENTN DIESEL – DIST 1000 SUBSTATION 138 KV L,L:9735:10248:138,1.0,True,BIRCHWOD – LEAVITT SUBSTATION 345 KV L,L:9944:10290:345,105.1,633.0,5.1,,table,Reconductor line,12008000.0,540000.0
Q21-1739,2022-08-28,WESTCOAST CELLUFIBRE – REDBED PLAINS WIND FARM SUBSTATION 138 KV line,L:9784:9943:138,1.0,True,MITCHELL DAM – SKAGGS ISLAND JCT 2 345 KV line,L:9816:9975:345,102.0,528.0,6.2,,table,Reconductor line,817000.0,19000.0
Q21-1739,2022-08-28,MCCARTNEY – GATON 345 KV line,L:9725:11209:345,1.0,True,MCCARTNEY – ROANOKE RAPIDS 345 KV,L:9725:11130:345,101.6,1659.0,34.9,,table,Reconductor line,37403000.0,2690000.0
Q21-1760,2022-08-22,Ft St Vrain / University Of Colorado 230.0 kV L,L:23263:23270:230,1.0,True,Flambeau Hydroelectric Sta / Pueblo Xtra 230.0 kV,L:24027:24035:230,129.4,567.0,53.0,117.0,fields,Rebuild line with higher-capacity conductor,32826000.0,4739000.0
Q21-1760,2022-08-22,Flambeau Hydroelectric Sta / Pueblo Xtra 230.0 kV,L:24027:24035:230,1.0,True,University Of Colorado / Ft St Vrain 230.0 kV,L:23263:23270:230,116.6,737.0,82.2,101.8,fields,Rebuild line with higher-capacity conductor,25414000.0,3645000.0
Q21-1760,2022-08-22,Liggett / E Frankfort Substation 100.0 kV line,L:23006:23009:100,1.0,True,Flambeau Hdroelectric Station Substation / Pueblo Xtra 230.0 kV Line,L:24027:24035:230,114.9,113.0,5.9,107.9,fields,Rebuild line with higher-capacity conductor,3142000.0,171000.0
Q21-1797,2022-08-16,Virginia Tech Power Plant / Hartman Creek 138 KV Line,L:9492:9493:138,1.0,True,Shullsburg / Edgemont 138 KV,L:9496:9499:138,118.1,282.0,100.0,,table,Rebuild line with higher-capacity conductor,4731000.0,4731000.0
Q21-1812,2022-08-21,VAN TYLE SUBSTATION – RIVERTON 230 138 kV,L:9329:9821:138,1.0,True,MUSTANG – ELECTRIC AVENUE FACILITY 138 kV,L:9479:10262:138,129.0,344.0,9.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5324000.0,2310000.0
Q21-1812,2022-08-21,SPRING GAP TAP SUBSTATION – MUSTANG 138 kV,L:9479:10122:138,1.0,True,OAK GREEN – SPRING GAP TAP 138 kV L,L:9822:10122:138,123.8,271.0,59.5,,prose_overloaded,Rebuild line with higher-capacity conductor,16557000.0,9804000.0
Q21-1812,2022-08-21,LEWISBURG – SOUTH JORDAN 138 kV,L:9921:9922:138,1.0,True,MIDDLETOWN JCT – MOUNT PLEASANT 138 kV line,L:9824:9926:138,119.6,343.0,6.8,,prose_overloaded,Rebuild line with higher-capacity conductor,7317000.0,2037000.0
Q21-1812,2022-08-21,OAK GREEN – SPRING GAP TAP 138 kV line,L:9822:10122:138,1.0,True,SPRING GAP TAP – MUSTANG 138 kV,L:9479:10122:138,117.3,288.0,59.1,,prose_overloaded,Rebuild line with higher-capacity conductor,7466000.0,4401000.0
Q21-1812,2022-08-21,S JORDAN – FIREBANTZ 138 kV L,L:9922:9928:138,1.0,True,MOUNT PLEASANT – FIREBANTZ 138 kV,L:9926:9928:138,114.0,203.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,13663000.0,3080000.0
Q21-1812,2022-08-21,FIREBANTZ SUBSTATION – WHEELER 138 kV,L:9927:9928:138,1.0,True,S JORDAN – CHAFFEE GAS RECOVERY 138 kV line,L:9922:10071:138,104.7,491.0,9.6,,prose_overloaded,Reconductor line,2101000.0,227000.0
Q21-1812,2022-08-21,NAUVOO – POSSUM POINT 345 kV,L:8680:10277:345,1.0,True,NAUVOO – BIRCHWOOD 345 kV line,L:8680:10290:345,103.6,1479.0,5.8,,prose_overloaded,Reconductor line,12486000.0,270000.0
Q21-1812,2022-08-21,THOMASTON – CARRABELLE 345 kV,L:10070:10291:345,0.9961139978200728,False,THOMASTON – CARRABELLE 345 kV Ckt 1,L:10070:10291:345,103.2,1435.0,8.5,,prose_overloaded,Reconductor line,26678000.0,1274000.0
Q21-1812,2022-08-21,STONEWALL ENERGY CENTER – BLAINE 138 kV,L:9865:10069:138,1.0,True,W STAUNTON – WOODS P 138 kV,L:10072:10303:138,125.4,329.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,1567000.0,137000.0
Q21-1812,2022-08-21,NESTUCA – POLK CITY 345 kV,L:9852:10155:345,1.0,True,NAUVOO – BIRCHWOOD 345 kV Line,L:8680:10290:345,107.5,1458.0,5.7,,prose_loss,Reconductor line,7658000.0,159000.0
Q21-1812,2022-08-21,INDECK WEST ENFIELD ENERGY CENTER – LEWISURG 138 kV,L:9825:9921:138,1.0,True,MOUNT PLEASANT – MIDDLETOWN JCT 138 kV,L:9824:9926:138,105.4,184.0,8.6,,prose_loss,Reconductor line,5190000.0,2785000.0
Q21-1812,2022-08-21,CARRABELLE – THOMASTN 345 kV Cir. 1,L:10070:10291:345,0.9667022331141905,False,THOMASTON – CARRABELLE 345 kV Circuit 2,L:10070:10291:345,103.2,1435.0,8.5,,prose_loss,Reconductor line,26678000.0,1274000.0
Q21-1812,2022-08-21,CARRABELLE – LOUISA GENERATION FACILITY 345 kV,L:9643:10291:345,1.0,True,LOUISA GENERATION FAILITY – N ANNA 345 kV,L:9643:10279:345,100.5,2525.0,12.4,,prose_loss,Reconductor line,26020000.0,570000.0
Q21-1812,2022-08-21,CHAFFEE GAS RECOVERY – BLAINE 138 kV,L:10069:10071:138,1.0,True,WOODS DP – W STAUNTON 138 kV,L:10072:10303:138,121.7,371.0,5.1,,prose_colon,Rebuild line with higher-capacity conductor,2210000.0,193000.0
Q21-1812,2022-08-21,MUSTANG – ELECTRIC AVENUE FACILITY 138 kV line,L:9479:10262:138,1.0,True,VAN TYLE – RIVERTON 230 SUBSTATION 138 kV line,L:9329:9821:138,112.3,337.0,15.4,,prose_colon,Rebuild line with higher-capacity conductor,8812000.0,4325000.0
Q21-1812,2022-08-21,CHAFFEE GAS RECOVERY – SOUTH JORDAN 138 kV,L:9922:10071:138,1.0,True,WHEELER – PASCO CNTY SOLID WASTE RESOURCE RECOVERY 138 kV Line,L:9927:10065:138,111.5,415.0,5.7,,prose_colon,Rebuild line with higher-capacity conductor,28100000.0,3471000.0
Q21-1812,2022-08-21,VAN TYLE – COYOTE CRK SUBSTATION 138 kV Line,L:9327:9329:138,1.0,True,BIRCHWOOD SUBSTATION – LEAVITT 345 kV line,L:9944:10290:345,109.6,313.0,9.5,,prose_colon,Reconductor line,5201000.0,2160000.0
Q21-1812,2022-08-21,TOA VACA SUBSTATION – THOMASTON 138 kV,L:10070:10307:138,1.0,True,BLAINE – CHAFEE GAS RECOVERY 138 kV Line,L:10069:10071:138,104.3,343.0,5.7,,prose_colon,Reconductor line,805000.0,49000.0
Q21-1812,2022-08-21,MOUNT PLEASANT – FIREBANTZ SUBSTATION 138 kV L,L:9926:9928:138,1.0,True,S JORDAN – CHAFFEE GAS RECOVERY 138 kV,L:9922:10071:138,103.0,412.0,6.7,,prose_colon,Reconductor line,2128000.0,216000.0
Q21-1812,2022-08-21,ROBERTS SW STA – NAUVOO 345 kV,L:8680:9846:345,1.0,True,CITY W DIESEL PLANT – NAUVOO SUBSTATION 345 kV,L:8680:8937:345,102.2,2021.0,7.1,,prose_colon,Reconductor line,20857000.0,255000.0
Q21-1812,2022-08-21,CONTRA COSTA – LIBBY 138 kV,L:10200:10201:138,1.0,True,NAUVOO – BIRCHWOOD 345 kV Line,L:8680:10290:345,100.6,655.0,6.0,,prose_colon,Reconductor line,2121000.0,249000.0
Q21-1861,2022-08-20,De Kalb - Oxnard 138 kV,L:18442:18545:138,1.0,True,Colton - Central Jncos 3202 138 kV,L:18439:18441:138,131.3,223.0,51.9,,prose_overloaded,Rebuild line with higher-capacity conductor,8626000.0,1528000.0
Q21-1861,2022-08-20,Haysi - Leesburg Picciola 138 kV Line,L:9265:9348:138,1.0,True,Atoka - Catawba 345 kV,L:9625:17626:345,113.9,269.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,19035000.0,567000.0
Q21-1861,2022-08-20,Leavitt - Chancellor Row 345 kV,L:9944:9988:345,1.0,True,Leavitt - Birchwood 345 kV,L:9944:10290:345,102.8,2057.0,5.1,,prose_overloaded,Reconductor line,15650000.0,133000.0
Q21-1861,2022-08-20,Tom Watkins - Haysi 138 kV L,L:9265:17759:138,1.0,True,Atoka Substation - Catawba 345 kV,L:9625:17626:345,113.6,349.0,9.6,,prose_loss,Rebuild line with higher-capacity conductor,37755000.0,915000.0
Q21-1861,2022-08-20,Mcclain Energy Facility - De Kalb 138 kV,L:18438:18442:138,1.0,True,Central Juncos 3202 - Colton 138 kV L,L:18439:18441:138,136.0,220.0,51.9,,prose_colon,Rebuild line with higher-capacity conductor,3300000.0,585000.0
Q21-1861,2022-08-20,Hinton Ap - Oxnard 138 kV,L:18544:18545:138,1.0,True,Colton - Central Juncos 3202 138 kV,L:18439:18441:138,124.4,229.0,51.9,,prose_colon,Rebuild line with higher-capacity conductor,4709000.0,834000.0
Q21-1861,2022-08-20,Kimper - Tom Watkins 138 kV,L:17759:17760:138,1.0,True,Atoka - Catawba 345 kV,L:9625:17626:345,119.4,396.0,6.9,,prose_colon,Rebuild line with higher-capacity conductor,9472000.0,238000.0
Q21-1882,2022-08-18,Sweatt - Arch Smith 100kV Line 1,L:23022:23031:100,1.0,True,Arch Smith - Sweatt 100kV L,L:23022:23031:100,128.7,241.0,5.8,,table,Rebuild line with higher-capacity conductor,1713000.0,20000.0
Q21-1882,2022-08-18,Sweatt - Arch Smith 100kV Circuit 2,L:23022:23031:100,1.0,True,Sweatt - Arch Smith 100kV,L:23022:23031:100,128.7,241.0,5.8,,table,Rebuild line with higher-capacity conductor,1713000.0,20000.0
Q21-1882,2022-08-18,East Frankfort - Liggett 100kV,L:23006:23009:100,1.0,True,Flambeau Hydroelectric Station 100/1kV Transformer Bank,X:24027:100:1,104.7,149.0,12.8,,table,Reconductor line,1888000.0,79000.0
Q21-1882,2022-08-18,Davis Crek - Flambeau Hydroelectric Sta 100kV,L:24027:24036:100,1.0,True,Flambeau Hydroelectric Sta 100 kV/1 kV TX Unit 1,X:24027:100:1,103.5,285.0,33.3,,table,Reconductor line,420000.0,22000.0
Q21-1882,2022-08-18,University Of Colorado - Flambeau Hydroelectric Station 230kV,L:23270:24027:230,1.0,True,Flambeau Hydroelectric Station - Pueblo Xtra 230kV,L:24027:24035:230,101.2,442.0,31.9,,table,Reconductor line,31036000.0,1097000.0
Q20-1551,2022-10-02,W FRANKFORT / LUKA 100 kV,L:22903:22933:100,1.0,True,FISK ST 230/100kV XFMR #5,X:23491:230:100,117.5,127.0,48.9,41.8,fields,Rebuild line with higher-capacity conductor,948000.0,927000.0
Q20-1551,2022-10-02,W FANKFORT / NAVAL SUBMARINE BASE KINGS BAY 100 kV,L:22872:22903:100,1.0,True,LUKA / W FRANKFORT 100 kV,L:22903:22933:100,104.3,139.0,100.0,37.4,fields,Reconductor line,625000.0,625000.0
Q20-1551,2022-10-02,H ALLEN FRANKLIN COMBINED CYCLE / NAVAL SUBMARINE BASE KINGS BAY 100 kV Cir. 1,L:22872:22930:100,1.0,True,NAVAL SUBMARINE BASE KINGS BAY / H ALLEN FRANKLIN COMBINED CYCLE 100 kV Line 3,L:22872:22930:100,102.6,162.0,10.4,90.1,fields,Reconductor line,153000.0,153000.0
Q20-1580,2022-09-26,N Randolph / Bairoa 3008 138 KV,L:9774:9775:138,1.0,True,Fritch / Big Hanaford 138 KV,L:9983:10174:138,118.5,237.0,6.1,,table,Rebuild line with higher-capacity conductor,11216000.0,278000.0
Q20-1580,2022-09-26,Chpola / Strathmore 138 KV line,L:9949:9970:138,1.0,True,Fritch / Lakeside 138 KV,L:9983:9987:138,111.4,285.0,6.1,,table,Rebuild line with higher-capacity conductor,1963000.0,39000.0
Q20-1580,2022-09-26,Riv Road / Humacao 2601 138 KV line,L:9799:9984:138,1.0,True,Lakeside / Fritch 138 KV,L:9983:9987:138,111.0,341.0,6.1,,table,Rebuild line with higher-capacity conductor,2405000.0,47000.0
Q20-1580,2022-09-26,Riv Rd / Fritch Substation 138 KV,L:9799:9983:138,1.0,True,Lakeside Substation / Fritch 138 KV,L:9983:9987:138,109.2,368.0,6.1,,table,Reconductor line,860000.0,17000.0
Q20-1580,2022-09-26,Westcoast Cellufibre / Leavitt 138 KV Circuit 1,L:9943:9944:138,1.0,True,Mitchell Dam Substation / Skaggs Island Jct 2 345 KV line,L:9816:9975:345,108.1,384.0,9.7,,table,Reconductor line,675000.0,12000.0
Q20-1580,2022-09-26,Westcoast Cellufibre / Leavitt 138 KV Ckt 2,L:9943:9944:138,1.0,True,Mitchell Dam / Skaggs Island Jct 2 Substation 345 KV line,L:9816:9975:345,108.1,384.0,9.7,,table,Reconductor line,675000.0,12000.0
Q20-1580,2022-09-26,Strathmore / Humacao 2601 138 KV,L:9970:9984:138,1.0,True,Fritch / Lakeside 138 KV,L:9983:9987:138,107.3,323.0,6.1,,table,Reconductor line,781000.0,15000.0
Q20-1580,2022-09-26,Carver / Big Hanaford 138 KV,L:9806:10174:138,1.0,True,Plaza / Big Hanaford 138 KV Line,L:9814:10174:138,106.7,495.0,7.4,,table,Reconductor line,591000.0,12000.0
Q20-1580,2022-09-26,N Randolph / Yellow Crk 138 KV,L:9774:9780:138,1.0,True,Fritch / Big Hanaford 138 KV,L:9983:10174:138,105.8,279.0,6.1,,table,Reconductor line,2979000.0,74000.0
Q20-1580,2022-09-26,Kings Riv / Dg Amp Solar Coldwater 138 KV,L:9980:9981:138,1.0,True,Big Hanaford Substation / Frtch 138 KV,L:9983:10174:138,105.4,435.0,6.9,,table,Reconductor line,1145000.0,19000.0
Q20-1580,2022-09-26,Caver / Shockoe 138 KV,L:9806:9807:138,0.9501748661586177,False,Plaza / Big Hanaford 138 KV,L:9814:10174:138,103.8,581.0,7.4,,table,Reconductor line,552000.0,11000.0
Q20-1580,2022-09-26,Fritch / Big Hanaford 138 KV,L:9983:10174:138,1.0,True,Mitchell Dam / Skaggs Island Junction 2 345 KV line,L:9816:9975:345,103.6,854.0,13.1,,table,Reconductor line,1740000.0,29000.0
Q20-1580,2022-09-26,Natchez / Chancellor Row 138 KV,L:9988:9992:138,1.0,True,Skaggs Island Jct 2 / Mitchell Dam 345 KV,L:9816:9975:345,102.6,508.0,8.9,,table,Reconductor line,888000.0,16000.0
Q20-1580,2022-09-26,Spring St / Chipola 138 KV Line,L:9800:9949:138,1.0,True,Mitchell Dam / Skaggs Island Jct 2 345 KV,L:9816:9975:345,102.5,234.0,8.0,,table,Reconductor line,2861000.0,83000.0
Q20-1580,2022-09-26,Lakeside / Natchez Substation 138 KV L,L:9987:9992:138,1.0,True,Mitchell Dam / Skaggs Island Jct 2 345 KV,L:9816:9975:345,102.2,531.0,8.9,,table,Reconductor line,521000.0,9000.0
Q20-1580,2022-09-26,Northern Neck 345-138 kV Transformer Bank,X:10278:345:138,0.9917655321273078,True,Chancellor Row / Skaggs Island Jct 2 Substation 345 KV,L:9975:9988:345,101.4,637.0,6.0,,table,Replace transformer with higher-rated unit,16428000.0,511000.0
Q20-1580,2022-09-26,Frith / Lakeside 138 KV,L:9983:9987:138,1.0,True,Mitchell Dam / Skaggs Island Jct 2 345 KV,L:9816:9975:345,101.1,607.0,8.9,,table,Reconductor line,916000.0,16000.0
Q20-1580,2022-09-26,Stepdown / Hardy Reit 138 KV,L:9740:10003:138,1.0,True,Yarnen / Mira Vista 345 KV,L:10205:10297:345,100.9,560.0,5.6,,table,Reconductor line,3407000.0,96000.0
Q20-1580,2022-09-26,Haggin 345/138 kV Transformer Bank,X:10265:345:138,0.9970759405907691,True,N Tower Tap / Haggin 345 KV,L:9793:10265:345,100.5,426.0,8.4,,table,Replace transformer with higher-rated unit,22267000.0,568000.0
Q20-1604,2022-09-17,Agate Beach Ss 108-Corson Station 138.0 kV,L:5719:5755:138,1.0,True,Agate Beach Ss 108-Lacassine Substation 345.0 kV,L:5755:5924:345,111.5,222.0,6.3,,table,Rebuild line with higher-capacity conductor,1797000.0,54000.0
Q20-1636,2022-09-27,Mcgill Substation – S Hollywood 100kV,L:19718:20117:100,1.0,True,Post Rock – Myrtle Pt 230kV,L:19626:19637:230,171.6,135.0,5.6,,table,Rebuild line with higher-capacity conductor,4392000.0,4392000.0
Q20-1636,2022-09-27,Thrive Fontana – Mcmillan 100kV,L:19636:20120:100,1.0,True,Mcmillan – Thrive Fontana 100kV,L:19636:20120:100,158.5,153.0,5.5,,table,Rebuild line with higher-capacity conductor,3433000.0,1344000.0
Q20-1636,2022-09-27,Thrive Fontana – Mcmillan 100kV Line 2,L:19636:20120:100,1.0,True,Mcmillan – Thrive Fontana 100kV Cir. 1,L:19636:20120:100,158.5,153.0,5.5,,table,Rebuild line with higher-capacity conductor,3433000.0,1344000.0
Q20-1636,2022-09-27,Mcmillan – Myrtle Pt 230kV L,L:19636:19637:230,1.0,True,Post Rock – Myrtle Pt 230kV L,L:19626:19637:230,143.2,524.0,27.3,,table,Rebuild line with higher-capacity conductor,12810000.0,12810000.0
Q20-1636,2022-09-27,Mcmillan 230/100kV TX Unit 1,X:19636:230:100,0.998489548969877,True,Post Rock – Myrtle Pt 230kV,L:19626:19637:230,121.0,219.0,5.7,,table,Replace transformer with higher-rated unit,9611000.0,9611000.0
Q20-1636,2022-09-27,Mcmillan 230/100kV Transformer Bank,X:19636:230:100,0.998489548969877,True,Post Rock – Myrtle Pt 230kV,L:19626:19637:230,121.0,219.0,5.7,,table,Replace transformer with higher-rated unit,9611000.0,9611000.0
Q20-1636,2022-09-27,Mcmillan 230 kV/100 kV TX,X:19636:230:100,0.998489548969877,True,Post Rock – Myrtle Point Substation 230kV,L:19626:19637:230,121.0,219.0,5.7,,table,Replace transformer with higher-rated unit,9611000.0,9611000.0
Q20-1636,2022-09-27,Eastown Road – Moreno Tap Substation 230kV,L:19609:19909:230,1.0,True,George Neal South – Myrtle Point 230kV,L:19637:19717:230,111.6,1345.0,100.0,,table,Rebuild line with higher-capacity conductor,82547000.0,82547000.0
Q20-1636,2022-09-27,Newport Tie 230/100kV Auto Bank 1,X:19645:230:100,0.9965011005660763,True,Canal Road – Newport Tie Substation 230kV L,L:19643:19645:230,109.4,280.0,5.3,,table,Replace transformer with higher-rated unit,8594000.0,937000.0
Q20-1636,2022-09-27,Newport Tie 230 kV/100 kV XFMR Unit 2,X:19645:230:100,0.9965011005660763,True,Newport Tie – Canal Road 230kV,L:19643:19645:230,109.4,280.0,5.3,,table,Replace transformer with higher-rated unit,8594000.0,937000.0
Q20-1636,2022-09-27,Newport Tie 230/100kV Transformer Unit 3,X:19645:230:100,0.9965011005660763,True,Canal Road – Newport Tie 230kV,L:19643:19645:230,109.4,280.0,5.3,,table,Replace transformer with higher-rated unit,8594000.0,937000.0
Q20-1636,2022-09-27,Eastown Rd 100/1kV TX,X:19609:100:1,0.9915611728549493,True,George Neal South – Myrtle Pt 230kV,L:19637:19717:230,109.3,213.0,8.1,,table,Replace transformer with higher-rated unit,1761000.0,278000.0
Q20-1636,2022-09-27,Denmark – Thrive Fontana 100kV Line,L:20067:20120:100,1.0,True,Post Rock – Newport Tie 230kV,L:19626:19645:230,104.7,232.0,6.5,,table,Reconductor line,1514000.0,1514000.0
Q20-1636,2022-09-27,Kampsville – Zona Libre 6007 230kV,L:19705:20258:230,1.0,True,George Neal South – Myrtle Pt 230kV,L:19637:19717:230,102.6,1506.0,100.0,,table,Reconductor line,9148000.0,9148000.0
Q20-1636,2022-09-27,Moreno Tap – Kampsville 230kV L,L:19909:20258:230,1.0,True,Myrtle Pt – George Neal South 230kV,L:19637:19717:230,100.4,1523.0,100.0,,table,Reconductor line,15490000.0,15490000.0
Q21-1649,2022-10-04,Cargill Wire to Desoto Sw 100 kV,L:23117:23516:100,1.0,True,Desoto Sw to Ykk Usa Chestney 100 kV L,L:23516:23520:100,105.2,127.0,100.0,0.0,fields,Reconductor line,6653000.0,6653000.0
Q21-1649,2022-10-04,Ykk Usa Chestney to Desoto Sw 100 kV line,L:23516:23520:100,1.0,True,Western Sugar Coop - Scottsbluff to Cargill Wire 100 kV L,L:23101:23117:100,105.2,132.0,77.8,26.0,fields,Reconductor line,155000.0,130000.0
Q21-1654,2022-10-01,Taylorville S - Drusilla 100 kV,L:23490:23515:100,1.0,True,Byron 230-1 kV Autotransformer,X:23523:230:1,226.6,129.0,100.0,116.4,fields,Rebuild line with higher-capacity conductor,2256000.0,1130000.0
Q21-1654,2022-10-01,Taylorville South - Bideford Ip 100 kV,L:23490:23511:100,1.0,True,Taylorville South 230-1 kV Transformer Bank,X:23490:230:1,103.2,290.0,100.0,54.2,fields,Reconductor line,1135000.0,568000.0
Q21-1664,2022-10-03,Gvrd Sewage to Noti Creek 100 KV Line,L:22780:23366:100,1.0,True,Noi Crk to W Amesbury 100 KV,L:23334:23366:100,115.5,128.0,100.0,21.5,fields,Rebuild line with higher-capacity conductor,16255000.0,16255000.0
Q21-1664,2022-10-03,W Amesbury to Noti Crk 100 KV,L:23334:23366:100,1.0,True,Gvrd Sewage to Ann 100 KV,L:22780:23109:100,102.0,151.0,100.0,14.1,fields,Reconductor line,12936000.0,12936000.0
Q21-1692,2022-09-30,Fourth Branch Hydroelectric Facility – White Heath 138kV,L:6257:6548:138,1.0,True,Elk River – Mercury 345kV,L:6065:6533:345,108.5,159.0,18.3,,table,Reconductor line,4259000.0,1431000.0
Q21-1751,2022-09-17,YABUCOA - SATICOY 100.0 kV,L:22878:22901:100,1.0,True,YABUCOA - LUCAS 100.0 kV L,L:22878:22914:100,151.9,150.0,61.9,83.5,fields,Rebuild line with higher-capacity conductor,1302000.0,548000.0
Q21-1751,2022-09-17,YABUCOA SUBSTATION - LUCAS 100.0 kV,L:22878:22914:100,1.0,True,YABUCOA - SATICOY 100.0 kV Line,L:22878:22901:100,142.6,111.0,45.4,75.1,fields,Rebuild line with higher-capacity conductor,975000.0,412000.0
Q21-1751,2022-09-17,LUCAS SUBSTATION - HAYFORD 100.0 kV Line,L:22914:22924:100,1.0,True,YABUCOA - SATICOY 100.0 kV,L:22878:22901:100,104.5,118.0,45.4,41.0,fields,Reconductor line,377000.0,159000.0
Q21-1803,2022-09-20,Nauvoo - Roberts Sw Sta 345.0 kV,L:8680:9846:345,1.0,True,Nauvoo - City W Diesel Plant 345.0 kV L,L:8680:8937:345,102.3,2021.0,6.0,,prose_loss,Reconductor line,7400000.0,95000.0
Q21-1826,2022-09-18,CLARK COUNTY - SHELTON 138.0 kV,L:8742:8746:138,1.0,True,ARTESIA COUNTRY CLUB - CLARK COUNTY 345.0 kV,L:8612:8742:345,187.5,246.0,8.5,,table,Rebuild line with higher-capacity conductor,1522000.0,1090000.0
Q21-1826,2022-09-18,SHELTON SUBSTATION - FIVE CHANNELS 138.0 kV line,L:8743:8746:138,1.0,True,ARTESIA CUNTRY CLUB - CLARK COUNTY 345.0 kV Line,L:8612:8742:345,182.7,239.0,8.5,,table,Rebuild line with higher-capacity conductor,1670000.0,1196000.0
Q21-1826,2022-09-18,KITIMAT - TERROR LAKE MICROGRID 138.0 kV,L:10058:18202:138,1.0,True,INTERNTIONAL PAPER VALLIANT OK - KEARNEYVILLE 345.0 kV,L:9399:17910:345,171.6,283.0,5.9,,table,Rebuild line with higher-capacity conductor,4091000.0,2774000.0
Q21-1826,2022-09-18,KITIMAT - CASCADE STEEL 138.0 kV,L:18202:18204:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK - KEARNEYVILLE 345.0 kV Line,L:9399:17910:345,168.9,296.0,5.9,,table,Rebuild line with higher-capacity conductor,2499000.0,1694000.0
Q21-1826,2022-09-18,FEAGAN'S MILL - CASCADE STEEL 138.0 kV,L:18204:18211:138,1.0,True,KEARNEYVILLE - INTERNATIONAL PAPER VALLIANT OK 345.0 kV,L:9399:17910:345,165.5,310.0,5.9,,table,Rebuild line with higher-capacity conductor,2835000.0,1922000.0
