project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1826,2022-09-18,COW - FEAGAN'S MILL 138.0 kV,L:18203:18211:138,1.0,True,KEARNEYVILLE - INTERNATIONAL PAPER VALLIANT OK 345.0 kV,L:9399:17910:345,164.9,315.0,5.9,,table,Rebuild line with higher-capacity conductor,2042000.0,1384000.0
Q21-1826,2022-09-18,COW SUBSTATION - YAMHILL 138.0 kV,L:17891:18203:138,1.0,True,KEARNEYVILLE - INTERNATIONAL PAPER VALLIANT OK 345.0 kV,L:9399:17910:345,162.6,328.0,5.9,,table,Rebuild line with higher-capacity conductor,3204000.0,2172000.0
Q21-1826,2022-09-18,3 MILE KNOLL - YAMHILL 138.0 kV line,L:17891:18213:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK - KEARNEYVILLE 345.0 kV L,L:9399:17910:345,161.4,335.0,5.9,,table,Rebuild line with higher-capacity conductor,4183000.0,2836000.0
Q21-1826,2022-09-18,EAST ELLENSBURG - WEST HILLS 138.0 kV,L:10055:10057:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK - KEARNEYVILLE 345.0 kV L,L:9399:17910:345,159.5,282.0,5.9,,table,Rebuild line with higher-capacity conductor,2795000.0,1895000.0
Q21-1826,2022-09-18,PALMYRA - GRIMMWAY-MALAGA 138.0 kV,L:18205:18210:138,1.0,True,CLARK COUNTY - KEARNEYVILLE 345.0 kV L,L:8742:17910:345,156.8,313.0,6.0,,table,Rebuild line with higher-capacity conductor,2161000.0,1597000.0
Q21-1826,2022-09-18,EAST ELLENSBURG - TERROR LAKE MICROGRID SUBSTATION 138.0 kV,L:10055:10058:138,1.0,True,KEARNEYVILLE - INTERNATIONAL PAPER VALLIANT OK 345.0 kV,L:9399:17910:345,156.8,296.0,5.9,,table,Rebuild line with higher-capacity conductor,2531000.0,1716000.0
Q21-1826,2022-09-18,PALMYRA - GLENBROOK 138.0 kV,L:17919:18205:138,1.0,True,CLARK COUNTY - KEARNEYVILLE 345.0 kV Line,L:8742:17910:345,155.0,325.0,6.0,,table,Rebuild line with higher-capacity conductor,1588000.0,1174000.0
Q21-1826,2022-09-18,GLENBROOK - REDMAN 138.0 kV,L:17905:17919:138,1.0,True,CLARK COUNTY - KEARNEYVILLE 345.0 kV,L:8742:17910:345,153.5,336.0,6.0,,table,Rebuild line with higher-capacity conductor,1690000.0,1249000.0
Q21-1826,2022-09-18,GALLEGOS - REDMAN 138.0 kV,L:17902:17905:138,1.0,True,CLARK COUNTY - KEARNEYVILLE 345.0 kV Line,L:8742:17910:345,152.6,344.0,6.0,,table,Rebuild line with higher-capacity conductor,1662000.0,1229000.0
Q21-1826,2022-09-18,KILLINGSWORTH - GALLEGOS 138.0 kV,L:17902:17907:138,1.0,True,CLARK COUNTY - KEARNEYVILLE 345.0 kV,L:8742:17910:345,151.3,354.0,6.0,,table,Rebuild line with higher-capacity conductor,3479000.0,2572000.0
Q21-1826,2022-09-18,LCEC NO. 5 - SHEPHERDSTOWN 138.0 kV line,L:17921:17922:138,1.0,True,KEARNEYVILLE SUBSTATION - CLARK COUNY SUBSTATION 345.0 kV,L:8742:17910:345,149.8,338.0,10.9,,table,Rebuild line with higher-capacity conductor,3170000.0,2007000.0
Q21-1826,2022-09-18,SANTA ROSA ENERGY CTR - MONOLITH 138.0 kV,L:9403:9405:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK - KEARNEYVILLE 345.0 kV,L:9399:17910:345,144.1,351.0,8.0,,table,Rebuild line with higher-capacity conductor,4368000.0,3041000.0
Q21-1826,2022-09-18,CELERON - SOUTHAMPTON 138.0 kV,L:17903:17904:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK - KEARNEYVILLE 345.0 kV Line,L:9399:17910:345,139.0,294.0,7.9,,table,Rebuild line with higher-capacity conductor,1888000.0,1314000.0
Q21-1826,2022-09-18,MABTON SUBSTATION - SOUTHAMPTON 138.0 kV,L:17892:17904:138,1.0,True,KEARNEYVILLE SUBSTATION - INTERNATIONAL PAPER VALLIANT OK 345.0 kV,L:9399:17910:345,136.9,306.0,7.9,,table,Rebuild line with higher-capacity conductor,2520000.0,1754000.0
Q21-1826,2022-09-18,PLUM POINT ENERGY STA - MABTON 138.0 kV Line,L:9401:17892:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK - KEARNEYVILLE 345.0 kV,L:9399:17910:345,135.5,315.0,7.9,,table,Rebuild line with higher-capacity conductor,2808000.0,1954000.0
Q21-1826,2022-09-18,INTERNATIONAL PAPER VALLIANT OK 345 kV/138 kV Transformer Bank,X:9399:345:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK - KEARNEYVILE 345.0 kV,L:9399:17910:345,133.6,499.0,16.9,,table,Replace transformer with higher-rated unit,20185000.0,14013000.0
Q21-1826,2022-09-18,BELLEAIR - WPCP 138.0 kV,L:9818:18212:138,1.0,True,KEARNEYVILLE - INTERNATIONAL PAPER VALLIANT OK SUBSTATION 345.0 kV L,L:9399:17910:345,133.5,371.0,5.7,,table,Rebuild line with higher-capacity conductor,2569000.0,1900000.0
Q21-1826,2022-09-18,UNIVERSITY OF MAINE - PLUM PT ENERGY STATION 138.0 kV,L:9401:17890:138,1.0,True,KEARNEYVILLE - INTERNATIONAL PAPER VALLIANT OK 345.0 kV,L:9399:17910:345,132.7,334.0,7.9,,table,Rebuild line with higher-capacity conductor,1249000.0,869000.0
Q21-1826,2022-09-18,UNIVERSITY OF MAINE - THREE PEAKS 138.0 kV,L:17890:17898:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK - KEARNEYVILLE 345.0 kV Line,L:9399:17910:345,131.5,343.0,7.9,,table,Rebuild line with higher-capacity conductor,2292000.0,1596000.0
Q21-1826,2022-09-18,THREE PEAKS - OCEAN RD 138.0 kV Line,L:9400:17898:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK - KERNEYVILLE 345.0 kV,L:9399:17910:345,130.9,348.0,7.9,,table,Rebuild line with higher-capacity conductor,5493000.0,3823000.0
Q21-1859,2022-09-15,Brent – Axford 138 kV,L:7963:7997:138,1.0,True,Orchard Rd – Fort Humbug 500 kV,L:7672:8103:500,137.1,312.0,48.8,,table,Rebuild line with higher-capacity conductor,6025000.0,2986000.0
Q21-1868,2022-09-28,WHEELABRATOR PORTSMOUTH / GOSPORT 138kV,L:9759:10132:138,1.0,True,MICKENS / SWAN 138kV,L:10128:10131:138,122.0,371.0,14.2,117.2,fields,Rebuild line with higher-capacity conductor,2025000.0,142000.0
Q21-1868,2022-09-28,LAKESIDE / NATCHEZ 138kV,L:9987:9992:138,1.0,True,MITCHELL DAM / SKAGGS ISLAND CT 2 SUBSTATION 345kV,L:9816:9975:345,106.0,634.0,6.2,104.8,fields,Reconductor line,1038000.0,10000.0
Q21-1868,2022-09-28,SKAGGS ISLAND JUNCTION 2 / MITCHELL DAM 345kV L,L:9816:9975:345,1.0,True,BEAR / MECKLENBURG POWER STA 345kV,L:9276:9650:345,105.2,2032.0,24.5,103.7,fields,Reconductor line,26854000.0,346000.0
Q21-1868,2022-09-28,HOSPITAL DISTRITO 7003 / FIESTA 138kV,L:9745:9749:138,1.0,True,MITCHELL DAM / SKAGGS ISLAND JCT 2 345kV L,L:9816:9975:345,104.1,240.0,5.0,101.5,fields,Reconductor line,8228000.0,259000.0
Q21-1868,2022-09-28,SYL ASKIN / ELKO 138kV line,L:9742:9999:138,1.0,True,HAGGIN / MITCHELL DAM 345kV,L:9816:10265:345,104.0,378.0,7.0,101.7,fields,Reconductor line,3763000.0,52000.0
Q21-1868,2022-09-28,FRITCH / LAKESIDE 138kV,L:9983:9987:138,1.0,True,MITCHELL DAM / SKAGGS ISLAND JCT 2 345kV,L:9816:9975:345,103.9,715.0,6.2,102.8,fields,Reconductor line,862000.0,8000.0
Q21-1868,2022-09-28,SPRING ST / CHIPOLA 138kV,L:9800:9949:138,1.0,True,MITCHELL DAM / SKAGGS ISLAND JUNCTION 2 345kV,L:9816:9975:345,103.1,379.0,7.0,100.8,fields,Reconductor line,4639000.0,75000.0
Q21-1868,2022-09-28,FIESTA / LANEXA 138kV,L:9745:10012:138,1.0,True,MITCHELL DAM / SKAGGS ISLAND JCT 2 345kV L,L:9816:9975:345,102.1,228.0,5.0,99.4,fields,Reconductor line,1889000.0,60000.0
Q21-1868,2022-09-28,HARDY REIT / HOSPITAL DISTRITO 7003 138kV,L:9740:9749:138,1.0,True,SKAGGS ISLAND JCT 2 / MICHELL DAM 345kV line,L:9816:9975:345,101.6,280.0,5.0,99.4,fields,Reconductor line,6484000.0,204000.0
Q21-1868,2022-09-28,WING LANE / SPRING STREET 138kV,L:9798:9800:138,1.0,True,MITCHELL DAM / SKAGGS ISLAND JCT 2 345kV L,L:9816:9975:345,101.3,427.0,7.0,99.3,fields,Reconductor line,995000.0,16000.0
Q21-1868,2022-09-28,CHIPOLA / WESTCOAST CELLUFIBRE 138kV,L:9943:9949:138,1.0,True,MITCHELL DAM SUBSTATION / SKAGGS ISLAND JCT 2 345kV,L:9816:9975:345,100.9,520.0,9.5,98.6,fields,Reconductor line,975000.0,11000.0
Q21-1868,2022-09-28,BEAR ISLAND SUBSTATION / DUNN SIDING SUBSTATION 345kV L,L:10264:10281:345,1.0,True,LEAVITT / BIRCHWOD 345kV line,L:9944:10290:345,100.4,3342.0,24.4,99.5,fields,Reconductor line,27566000.0,328000.0
Q21-1868,2022-09-28,FRITCH / BIG HANAFORD 138kV,L:9983:10174:138,1.0,True,SKAGGS ISLAND JCT 2 / MITCHELL DAM 345kV,L:9816:9975:345,100.3,1028.0,8.7,99.2,fields,Reconductor line,1809000.0,15000.0
Q21-1898,2022-09-26,TARPON SPRINGS / LA CANADA 138.0 kV,L:7077:7078:138,1.0,True,CEDAR CRK / YORKANA 345.0 kV,L:7083:7090:345,181.9,200.0,6.0,,table,Rebuild line with higher-capacity conductor,2227000.0,168000.0
Q21-1898,2022-09-26,LEVEE / ZAHARY 138.0 kV,L:7065:7068:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500 kV/345 kV XFMR,X:7122:500:345,153.1,215.0,6.8,,table,Rebuild line with higher-capacity conductor,16448000.0,12746000.0
Q21-1898,2022-09-26,HAMILTON PA / KNOXVILLE BATTERY ENERGY STORAGE 138.0 kV line,L:6033:7115:138,1.0,True,METALCAN / KANSAS RIVER PROJECT 138.0 kV,L:6008:6010:138,143.7,166.0,9.9,,table,Rebuild line with higher-capacity conductor,2433000.0,2433000.0
Q21-1898,2022-09-26,S MEADOW SUBSTATION / MONROE NE 345.0 kV,L:6026:7139:345,1.0,True,CHANNEL ENERGY CENTER / MONROE NE 500.0 kV,L:7116:7139:500,140.8,1187.0,37.2,,table,Rebuild line with higher-capacity conductor,27332000.0,1487000.0
Q21-1898,2022-09-26,OTTEN / KNOXVILLE BATTERY ENERGY STORAGE 138.0 kV Line,L:6032:6033:138,1.0,True,METALCAN / KANSAS RIVER PROJECT 138.0 kV,L:6008:6010:138,128.3,194.0,9.9,,table,Rebuild line with higher-capacity conductor,2756000.0,2756000.0
Q21-1898,2022-09-26,YORKANA / SAFE HARBOR 345.0 kV,L:7090:7175:345,1.0,True,BRUNNER ISLAND / BIXBY HILL 500.0 kV,L:7127:7159:500,118.1,1216.0,13.2,,table,Rebuild line with higher-capacity conductor,67095000.0,1172000.0
Q21-1898,2022-09-26,ZACHARY / HAMILTON PA 138.0 kV,L:7068:7115:138,1.0,True,KANSAS RIV PROJECT / METALCAN 138.0 kV,L:6008:6010:138,114.5,208.0,9.9,,table,Rebuild line with higher-capacity conductor,2008000.0,2008000.0
Q21-1898,2022-09-26,NORWAY IN / LEVEE 138.0 kV,L:7065:7085:138,1.0,True,J STREET / LEVEE 138.0 kV,L:7065:8534:138,106.5,200.0,5.9,,table,Reconductor line,2523000.0,2523000.0
Q21-1898,2022-09-26,POWER DELIVERY PT / TOLEDO 138.0 kV,L:8626:8630:138,1.0,True,MCCLELLAN-ADC SUBSTATION / DEERFIELD 5 138.0 kV,L:6021:6022:138,106.5,234.0,5.9,,table,Reconductor line,3045000.0,645000.0
Q21-1898,2022-09-26,CEDAR CRK / YORKANA 345.0 kV,L:7083:7090:345,1.0,True,CO LINE RD / MONROE NE 500.0 kV,L:7103:7139:500,104.9,1238.0,25.2,,table,Reconductor line,5173000.0,125000.0
Q21-1910,2022-09-25,DELTAPORT SUBSTATION / POTOSI 138.0 kV,L:9743:9810:138,1.0,True,SWITZER / PHEASANT BRANCH SUBSTATION 138.0 kV,L:9804:9809:138,131.8,365.0,5.6,,table,Rebuild line with higher-capacity conductor,6514000.0,244000.0
Q21-1910,2022-09-25,POTOSI / TYLER 138.0 kV,L:9743:10267:138,1.0,True,PHEASANT BRANCH / SWITZER 138.0 kV,L:9804:9809:138,129.4,396.0,5.6,,table,Rebuild line with higher-capacity conductor,536000.0,20000.0
Q21-1910,2022-09-25,WELLS IC / SANDY VLY 138.0 kV Line,L:9475:9487:138,1.0,True,BEAR / MECKLENBURG POWER STA 345.0 kV,L:9276:9650:345,125.7,243.0,7.1,,table,Rebuild line with higher-capacity conductor,16651000.0,5558000.0
Q21-1910,2022-09-25,DELTAPORT SUBSTATION / MOONSTONE 138.0 kV,L:9810:9815:138,1.0,True,SWITZER SUBSTATION / PHEASANT BRANCH 138.0 kV Line,L:9804:9809:138,125.7,352.0,5.6,,table,Rebuild line with higher-capacity conductor,2396000.0,90000.0
Q21-1910,2022-09-25,CITY W DIESEL PLANT SUBSTATION / ROBERTS SW STA SUBSTATION 345.0 kV line,L:8937:9846:345,1.0,True,NAUVOO SUBSTATION / ROBERTS SW STA SUBSTATION 345.0 kV,L:8680:9846:345,118.8,1471.0,7.1,,table,Rebuild line with higher-capacity conductor,7281000.0,124000.0
Q21-1910,2022-09-25,BAIROA 3008 / BANK OF AMERICA SUBSTATION 138.0 kV,L:9775:9777:138,1.0,True,HAGGIN / N TOWER TAP 345.0 kV,L:9793:10265:345,118.7,315.0,6.7,,table,Rebuild line with higher-capacity conductor,2217000.0,137000.0
Q21-1910,2022-09-25,OLD HICKORY SUBSTATION / DEWALT 138.0 kV,L:9720:9721:138,1.0,True,NORTH TOWER TAP / DPC ELROY 138.0 kV,L:9793:9837:138,117.4,517.0,22.7,,table,Rebuild line with higher-capacity conductor,5610000.0,1572000.0
Q21-1910,2022-09-25,GENEVA BORDER CITY SUBSTATION / KEOKUK 138.0 kV L,L:9470:9471:138,1.0,True,DPC ELROY / N TOWER TAP 138.0 kV,L:9793:9837:138,117.2,426.0,44.2,,table,Rebuild line with higher-capacity conductor,7761000.0,2686000.0
Q21-1910,2022-09-25,GENEVA BORDER CITY / DEWALT 138.0 kV,L:9470:9721:138,1.0,True,DPC ELRY / NORTH TOWER TP 138.0 kV,L:9793:9837:138,116.6,535.0,22.7,,table,Rebuild line with higher-capacity conductor,20945000.0,5868000.0
Q21-1910,2022-09-25,GENEVA BORDER CITY / WELLS IC 138.0 kV,L:9470:9475:138,1.0,True,BEAR / MECKLENBURG POWER STATION 345.0 kV,L:9276:9650:345,115.8,435.0,13.3,,table,Rebuild line with higher-capacity conductor,10125000.0,2735000.0
Q21-1910,2022-09-25,SYL LASKIN / MITCHELL DAM 138.0 kV,L:9742:9816:138,1.0,True,HAGGIN / MITCHELL DAM SUBSTATION 345.0 kV,L:9816:10265:345,115.7,350.0,6.5,,table,Rebuild line with higher-capacity conductor,1770000.0,50000.0
Q21-1910,2022-09-25,WING LANE / SECO 138.0 kV Line,L:9798:9801:138,1.0,True,MITCHELL DAM / SKAGGS ISLAND JUNCTION 2 345.0 kV,L:9816:9975:345,113.3,573.0,9.9,,table,Rebuild line with higher-capacity conductor,1944000.0,61000.0
Q21-1910,2022-09-25,SOLANO IRRIGATION DIST / N FOND DU LAC 138.0 kV,L:9473:9488:138,1.0,True,WELLS IC SUBSTATION / SANDY VLY 138.0 kV L,L:9475:9487:138,113.0,240.0,11.3,,table,Rebuild line with higher-capacity conductor,17283000.0,5411000.0
Q21-1910,2022-09-25,BEAR ISLAND 345-1 kV Autotransformer,X:10264:345:1,0.9934367836956565,True,BEAR ILAND / CHANCELLOR ROW 345.0 kV L,L:9988:10264:345,112.8,588.0,7.1,,table,Replace transformer with higher-rated unit,17676000.0,420000.0
Q21-1910,2022-09-25,DPC ELROY / NORTH TOWER TAP 138.0 kV,L:9793:9837:138,1.0,True,MCCARTNEY / NORTH TOWER TAP 345.0 kV line,L:9725:9793:345,112.2,853.0,48.6,,table,Rebuild line with higher-capacity conductor,6000000.0,1458000.0
Q21-1910,2022-09-25,MITCHELL DAM 345-138 kV XFMR,X:9816:345:138,0.9957654455938264,True,HAGGIN SUBSTATION / MITCHELL DAM 345.0 kV,L:9816:10265:345,111.5,363.0,6.5,,table,Replace transformer with higher-rated unit,14966000.0,423000.0
Q21-1910,2022-09-25,BRANDYWINE POWER FACILITY SUBSTATION / ROBERTS SW STA 345.0 kV,L:9070:9846:345,1.0,True,GLENANNAN / ROBERTS SW STA 345.0 kV L,L:8949:9846:345,111.3,1300.0,6.2,,table,Rebuild line with higher-capacity conductor,26096000.0,524000.0
Q21-1910,2022-09-25,WESTCOAST CELLUFIBRE / LEAVITT 138.0 kV #1,L:9943:9944:138,1.0,True,SKAGGS ISLAND JCT 2 / MITCHELL DAM 345.0 kV,L:9816:9975:345,110.9,561.0,8.9,,table,Rebuild line with higher-capacity conductor,1453000.0,38000.0
Q21-1910,2022-09-25,WESTCOAST CELLUFIBRE / LEAVITT 138.0 kV Line 2,L:9943:9944:138,1.0,True,SKAGGS ISLAND JUNCTION 2 SUBSTATION / MITCHELL DAM 345.0 kV,L:9816:9975:345,110.9,561.0,8.9,,table,Rebuild line with higher-capacity conductor,1453000.0,38000.0
Q21-1910,2022-09-25,REDBED PLAINS WIND FARM / FRUITRIDGE & S. LAND PARK SUBSTATION 138.0 kV,L:9784:9797:138,1.0,True,MITCHELL DAM SUBSTATION / SKAGGS ISLAND JUNCTION 2 345.0 kV Line,L:9816:9975:345,110.5,444.0,7.1,,table,Rebuild line with higher-capacity conductor,8894000.0,246000.0
Q21-1910,2022-09-25,SOLANO IRRIGATION DIT / WELLS IC 138.0 kV,L:9473:9475:138,1.0,True,SANDY VLY / WELLS IC 138.0 kV,L:9475:9487:138,110.4,237.0,11.3,,table,Rebuild line with higher-capacity conductor,6503000.0,2036000.0
Q21-1910,2022-09-25,N TOWER TAP SUBSTATION / HAGGIN 345.0 kV,L:9793:10265:345,0.9972876776953136,False,BEAR / MECKLENBURG POWER STA 345.0 kV line,L:9276:9650:345,110.2,1742.0,18.4,,table,Rebuild line with higher-capacity conductor,53554000.0,1397000.0
Q21-1910,2022-09-25,BEAR / FLUVANNA P.S 345.0 kV,L:9276:9631:345,1.0,True,BIRCHWOOD / LEAVITT 345.0 kV L,L:9944:10290:345,110.0,2382.0,17.6,,table,Reconductor line,40514000.0,743000.0
Q21-1910,2022-09-25,OYSTER RIV / CEDAR FALLS WI 138.0 kV line,L:9782:9834:138,1.0,True,N TOWER TAP / HAGGIN 345.0 kV,L:9793:10265:345,109.9,212.0,7.3,,table,Reconductor line,839000.0,56000.0
Q21-1910,2022-09-25,HARVELL / OYSTER RIVER 138.0 kV,L:9779:9782:138,1.0,True,N TOWER TAP SUBSTATION / HAGGIN SUBSTATION 345.0 kV,L:9793:10265:345,109.9,191.0,7.3,,table,Reconductor line,931000.0,62000.0
Q21-1910,2022-09-25,N RANDOLPH / BAIROA 3008 138.0 kV,L:9774:9775:138,1.0,True,HAGGIN / N TOWER TAP 345.0 kV,L:9793:10265:345,109.0,323.0,6.7,,table,Reconductor line,2261000.0,147000.0
Q21-1910,2022-09-25,HAVARD / SECO 138.0 kV,L:9801:9805:138,0.9575771339729622,False,MITCHELL DAM SUBSTATION / SKAGGS ISLAND JUNCTION 2 345.0 kV L,L:9816:9975:345,108.4,705.0,9.9,,table,Reconductor line,1723000.0,54000.0
Q21-1910,2022-09-25,CLOVER / BEAR 345.0 kV,L:9276:9669:345,1.0,True,MECKLENBURG POWER STA / BEAR 345.0 kV,L:9276:9650:345,108.2,4332.0,11.0,,table,Reconductor line,44933000.0,577000.0
Q21-1910,2022-09-25,FRUITRIDGE & S. LAND PARK / CARLIN SUBSTATION 138.0 kV,L:9783:9797:138,1.0,True,SKAGGS ISLAND JUNCTION 2 / MITCHELL DAM 345.0 kV,L:9816:9975:345,108.0,495.0,7.1,,table,Reconductor line,587000.0,16000.0
Q21-1910,2022-09-25,CAPE HORN / YATES DAM 138.0 kV,L:9286:9312:138,1.0,True,HUTCHINS / BAUXITE SUBSTATION 138.0 kV,L:9313:9477:138,106.0,169.0,8.2,,table,Reconductor line,8638000.0,3118000.0
Q21-1910,2022-09-25,RIVERVIEW / PERSON 345.0 kV,L:9335:11146:345,1.0,True,LEESVILLE / CLOVER 345.0 kV line,L:9667:9669:345,103.5,1654.0,6.8,,table,Reconductor line,31106000.0,420000.0
Q21-1912,2022-09-21,EL DORADO REFINERY-LOOKOUT 138 KV,L:9738:10019:138,1.0,True,BEAR ISLAND-DUNN SIDING 345 KV,L:10264:10281:345,133.7,316.0,6.4,,table,Rebuild line with higher-capacity conductor,39062000.0,3960000.0
Q21-1912,2022-09-21,BEAR ISLAND 138 kV/1 kV Transformer Bank,X:10264:138:1,1.0,True,CHANCELLOR ROW-BEAR ISLAND 345 KV,L:9988:10264:345,115.1,624.0,41.8,,table,Replace transformer with higher-rated unit,6032000.0,384000.0
Q21-1912,2022-09-21,LOOKOUT-NATHAN 138 KV,L:8662:10019:138,1.0,True,BEAR ISLAND 345-1 kV Auto,X:10264:345:1,114.4,405.0,5.3,,table,Rebuild line with higher-capacity conductor,14404000.0,972000.0
Q21-1912,2022-09-21,MORRELL-EL DORADO REFINERY 138 KV Line,L:9731:9738:138,1.0,True,DUNN SIDING SUBSTATION-BEAR ISLAND 345 KV line,L:10264:10281:345,114.2,334.0,6.4,,table,Rebuild line with higher-capacity conductor,5513000.0,454000.0
Q21-1912,2022-09-21,NORTH DOSWELL-TRENTON DIESEL 138 KV,L:9735:9737:138,1.0,True,DUNN SIDING-BEAR ISLAND 345 KV line,L:10264:10281:345,111.2,272.0,17.4,,table,Rebuild line with higher-capacity conductor,2231000.0,1813000.0
Q21-1912,2022-09-21,TRENTON IESEL-LAPORTE JCT 138 KV,L:9735:9736:138,0.9805647649705072,False,BEAR ISLAND SUBSTATION-DUNN SIDING 345 KV,L:10264:10281:345,111.2,278.0,17.7,,table,Rebuild line with higher-capacity conductor,3349000.0,2721000.0
Q21-1912,2022-09-21,LAPORTE JUNCTION-BEAR ISLAND 138 KV,L:9736:10264:138,1.0,True,DUNN SIDING-BEAR ISLAND 345 KV line,L:10264:10281:345,110.7,292.0,17.7,,table,Rebuild line with higher-capacity conductor,9393000.0,7632000.0
Q21-1912,2022-09-21,N DOSWELL-BEAR ISLAND 138 KV,L:9737:10264:138,1.0,True,BEAR ISLAND-DUNN SIDING 345 KV L,L:10264:10281:345,110.6,291.0,17.4,,table,Rebuild line with higher-capacity conductor,4924000.0,4001000.0
Q21-1912,2022-09-21,FLUVANNA P.S-LOUISA GENERATION FACILITY 345 KV L,L:9631:9643:345,1.0,True,BIRCHWOOD-LEAVITT 345 KV line,L:9944:10290:345,108.2,3520.0,5.7,,table,Reconductor line,22299000.0,63000.0
Q21-1912,2022-09-21,NORTH ANNA SUBSTATION-DUNN SIDING 345 KV,L:10279:10281:345,1.0,True,FREDERICKSBURG-DUNN SIDING 345 KV,L:9734:10281:345,106.3,1300.0,22.2,,table,Reconductor line,9794000.0,142000.0
Q21-1912,2022-09-21,CITY WEST DIESEL PLANT SUBSTATION-BRANDYWINE POWER FACILITY 345 KV,L:8937:9070:345,1.0,True,BRANDYWINE POWER FACILITY-ROBERTS SW STA 345 KV L,L:9070:9846:345,105.5,1321.0,6.4,,table,Reconductor line,7245000.0,43000.0
Q21-1912,2022-09-21,CAL SIERRA DEVELOPMENT-BRANDYWINE POWER FACILITY 345 KV,L:8968:9070:345,1.0,True,ROBERTS SW STA-GLENANNAN 345 KV line,L:8949:9846:345,104.8,1457.0,6.7,,table,Reconductor line,12035000.0,84000.0
Q21-1912,2022-09-21,POLK CITY-NESTUCA 345 KV L,L:9852:10155:345,1.0,True,BIRCHWOOD-NAUVOO 345 KV,L:8680:10290:345,104.6,1802.0,5.2,,table,Reconductor line,14243000.0,131000.0
Q21-1912,2022-09-21,NAUVOO-CITY W DIESEL PLANT 345 KV line,L:8680:8937:345,1.0,True,NAUVOO-ROBERTS SW STA 345 KV,L:8680:9846:345,103.8,2204.0,8.9,,table,Reconductor line,17239000.0,142000.0
Q21-1912,2022-09-21,MORGANTOWN-SHINGLETOWN 345 KV,L:9091:9098:345,1.0,True,ROBERTS SW STA-NAUVOO 345 KV,L:8680:9846:345,103.7,1139.0,5.4,,table,Reconductor line,25045000.0,1024000.0
Q21-1912,2022-09-21,BIRCHWOOD-DIST 1000 138 KV,L:10248:10290:138,1.0,True,LEAVITT-BIRCHWOOD 345 KV,L:9944:10290:345,103.0,789.0,13.6,,table,Reconductor line,11259000.0,515000.0
Q21-1912,2022-09-21,TRENTON DIESEL-DST 1000 138 KV,L:9735:10248:138,1.0,True,BIRCHWOOD-LEAVITT 345 KV,L:9944:10290:345,102.7,804.0,13.6,,table,Reconductor line,9529000.0,436000.0
Q21-1912,2022-09-21,POLK CITY-FREDERICKSBURG 345 KV Ckt 1,L:9734:10155:345,1.0,True,FREDERICKSBURG-POLK CITY 345 KV Cir. 2,L:9734:10155:345,101.8,1706.0,7.5,,table,Reconductor line,31695000.0,285000.0
Q21-1912,2022-09-21,FREDERICKSBURG SUBSTATION-POLK CITY 345 KV #2,L:9734:10155:345,1.0,True,FREDERICKSBURG-POLK CITY 345 KV,L:9734:10155:345,101.8,1706.0,7.5,,table,Reconductor line,31695000.0,285000.0
Q21-1912,2022-09-21,ROBERTS SW STA-NAUVOO 345 KV,L:8680:9846:345,1.0,True,CITY W DIESEL PLANT-NAUVOO 345 KV Line,L:8680:8937:345,101.8,2377.0,9.5,,table,Reconductor line,20547000.0,161000.0
Q21-1912,2022-09-21,MONROE NE SUBSTATION-CEDAR CREEK 345 KV,L:7083:7139:345,1.0,True,CO LINE RD-MONROE NE 500 KV,L:7103:7139:500,101.3,1587.0,8.0,,table,Reconductor line,8836000.0,49000.0
Q21-1912,2022-09-21,GLENANNAN-ROBERTS SW STA 345 KV L,L:8949:9846:345,1.0,True,CAL SIERRA DEVELOPMENT-GLENANNAN 345 KV L,L:8949:8968:345,100.9,1974.0,9.7,,table,Reconductor line,23352000.0,163000.0
Q21-1912,2022-09-21,FREDERICKSBURG-DUNN SIDING 345 KV,L:9734:10281:345,1.0,True,NAUVOO-BIRCHWOOD 345 KV,L:8680:10290:345,100.3,2368.0,20.4,,table,Reconductor line,15700000.0,187000.0
Q21-1933,2022-09-26,VERMONT YANKEE to KLEEN 138 KV line,L:7503:8396:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK SUBSTATION to KEARNEYVILLE 345 KV,L:9399:17910:345,119.9,274.0,7.3,,table,Rebuild line with higher-capacity conductor,3374000.0,684000.0
Q21-1933,2022-09-26,VERMONT YANKEE to RIDGELEY 138 KV,L:7503:18394:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK to KEARNEYVILLE SUBSTATION 345 KV,L:9399:17910:345,118.4,280.0,7.3,,table,Rebuild line with higher-capacity conductor,5670000.0,1150000.0
Q21-1933,2022-09-26,BEDFORD ROAD SUBSTATION to KLEEN 138 KV,L:8396:8397:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK to KEARNEYVILLE 345 KV,L:9399:17910:345,109.5,266.0,7.3,,table,Reconductor line,453000.0,92000.0
Q21-1933,2022-09-26,CLARK COUNTY 345-138 kV Transformer,X:8742:345:138,0.9915548275264741,True,ARTESIA COUNTRY CLUB to CLARK COUNTY 345 KV,L:8612:8742:345,103.6,845.0,5.7,,table,Replace transformer with higher-rated unit,21906000.0,538000.0
Q21-1933,2022-09-26,THIELE KAOLIN REEDY CRK 500-345 kV Auto,X:8292:500:345,0.9966148190059942,True,KEARNEYVILLE to INTERNATIONAL PAPER VALLIANT OK 345 KV,L:9399:17910:345,101.9,802.0,14.4,,table,Replace transformer with higher-rated unit,30755000.0,1100000.0
Q21-1933,2022-09-26,ARTESIA COUNTRY CLUB 345/1kV TX,X:8612:345:1,0.9901315100308012,True,ARTESIA COUNTRY CLUB to AIR FORCE BASE 345 KV line,L:8612:8849:345,101.6,901.0,5.7,,table,Replace transformer with higher-rated unit,14215000.0,379000.0
Q21-1933,2022-09-26,ARTESIA COUNTRY CLUB 138/1kV Auto,X:8612:138:1,0.9901315100308012,True,AIR FORCE BASE to ARTESIA COUNTRY CLUB 345 KV,L:8612:8849:345,101.6,901.0,5.7,,table,Replace transformer with higher-rated unit,4865000.0,130000.0
Q21-1933,2022-09-26,E COOL SPRINGS to HACIENDA LAS CAROLINAS 138 KV L,L:7875:7913:138,1.0,True,SPINDLE to ALLIGATOR 500 KV,L:8268:8286:500,100.8,216.0,8.2,,table,Reconductor line,3760000.0,313000.0
Q21-1933,2022-09-26,RONCO to FIRSTENERGY FORT MARTIN POWER STA 345 KV,L:8280:18688:345,1.0,True,AUBURN RD to PRIDES CORNER 345 KV,L:8275:18699:345,100.6,1764.0,5.2,,table,Reconductor line,10103000.0,54000.0
Q20-1548,2022-10-27,Oates Reit Substation - 56Th T 138kV,L:17210:17285:138,1.0,True,Speed - Silver Bay Power 138kV,L:17039:17353:138,324.8,247.0,100.0,51.9,fields,Rebuild line with higher-capacity conductor,2226000.0,1594000.0
Q20-1548,2022-10-27,56Th St - Santa Monia 138kV,L:17210:17303:138,1.0,True,Silver Bay Power - Speed 138kV line,L:17039:17353:138,280.6,298.0,100.0,54.5,fields,Rebuild line with higher-capacity conductor,2615000.0,1873000.0
Q20-1548,2022-10-27,Brockport - Narod 138kV,L:17209:17654:138,1.0,True,Silver Bay Power - Speed 138kV,L:17039:17353:138,277.7,305.0,100.0,56.9,fields,Rebuild line with higher-capacity conductor,3114000.0,2231000.0
Q20-1548,2022-10-27,Santa Monica - Hambrick 138kV,L:17303:17305:138,1.0,True,Speed - Silver Bay Pwer 138kV,L:17039:17353:138,267.0,321.0,100.0,57.0,fields,Rebuild line with higher-capacity conductor,4974000.0,3563000.0
Q20-1548,2022-10-27,Barnham - Narod 138kV,L:17209:17355:138,1.0,True,Speed Substation - Silver Bay Power 138kV line,L:17039:17353:138,256.4,344.0,100.0,60.5,fields,Rebuild line with higher-capacity conductor,20222000.0,14484000.0
Q20-1548,2022-10-27,Gaga - Barnham 138kV,L:17354:17355:138,1.0,True,Speed - Silver Bay Power 138kV,L:17039:17353:138,246.1,367.0,100.0,62.3,fields,Rebuild line with higher-capacity conductor,2407000.0,1724000.0
Q20-1548,2022-10-27,Silver Bay Power - Speed 138kV Line,L:17039:17353:138,1.0,True,Speed - Gaga 138kV,L:17353:17354:138,237.3,388.0,100.0,63.8,fields,Rebuild line with higher-capacity conductor,18877000.0,13520000.0
Q20-1548,2022-10-27,Speed - Gaga 138kV,L:17353:17354:138,1.0,True,Speed - Silver Bay Power 138kV,L:17039:17353:138,237.3,388.0,100.0,63.8,fields,Rebuild line with higher-capacity conductor,3310000.0,2371000.0
Q20-1548,2022-10-27,Silver Bay Power - Hotel Rd 138kV,L:17039:17565:138,1.0,True,Speed - Gaga 138kV,L:17353:17354:138,182.8,208.0,31.8,79.7,fields,Rebuild line with higher-capacity conductor,17825000.0,10036000.0
Q20-1548,2022-10-27,Silver Bay Power - Damon 138kV,L:17039:17718:138,1.0,True,Hotel Road - Silver Bay Power 138kV,L:17039:17565:138,135.3,230.0,33.9,36.2,fields,Rebuild line with higher-capacity conductor,2598000.0,1861000.0
Q20-1548,2022-10-27,Cleveland - W Mesquite Substation 138kV Circuit 1,L:17584:17586:138,0.9902856525348844,False,West Mesquite - Cleveland 138kV Line,L:17584:17586:138,107.0,282.0,7.3,89.6,fields,Reconductor line,737000.0,193000.0
Q20-1548,2022-10-27,Cleveland - W Mesquite 138kV,L:17584:17586:138,0.9902856525348844,False,Cleveland - W Mesquite 138kV Ckt 1,L:17584:17586:138,107.0,282.0,7.3,89.6,fields,Reconductor line,737000.0,193000.0
Q20-1548,2022-10-27,Murphys Substation - Stelco 138kV,L:17350:17639:138,1.0,True,Pine Bluff Watson Chapel - Carraizo 1201 Substation 345kV Line,L:17208:17847:345,106.4,294.0,14.9,72.2,fields,Reconductor line,2395000.0,831000.0
Q20-1548,2022-10-27,Dewitt - Stelco 138kV,L:17638:17639:138,1.0,True,Carraizo 1201 - Pine Bluff Watson Chapel 345kV,L:17208:17847:345,104.4,204.0,7.8,78.5,fields,Reconductor line,4063000.0,1286000.0
Q20-1582,2022-10-25,N Tower Tap – Cedar Falls Wi 138 kV L,L:9793:9834:138,1.0,True,North Tower Tap – Haggin 345 kV line,L:9793:10265:345,112.5,304.0,6.4,,table,Rebuild line with higher-capacity conductor,8027000.0,153000.0
Q20-1582,2022-10-25,Roanoke Rapids – Fyffe 138 kV Cir. 1,L:11114:11130:138,1.0,True,Mccartney – Yarnen 345 kV L,L:9725:10297:345,100.1,539.0,10.0,,table,Reconductor line,13912000.0,195000.0
Q20-1616,2022-10-17,Myrtle Point Substation - George Neal S 230 KV,L:19637:19717:230,1.0,True,Swan Valley - Trego 500 KV Line,L:19617:19893:500,112.0,1448.0,64.8,,prose_overloaded,Rebuild line with higher-capacity conductor,20654000.0,19101000.0
Q20-1616,2022-10-17,Mcmillan - Myrtle Pt 230 KV,L:19636:19637:230,1.0,True,Post Rock Substation - Myrtle Poit 230 KV,L:19626:19637:230,133.6,524.0,22.8,,prose_loss,Rebuild line with higher-capacity conductor,12948000.0,12948000.0
Q20-1616,2022-10-17,George Neal S - Zona Libre 6007 230 KV Line,L:19705:19717:230,1.0,True,Swan Vly - Trego 500 KV,L:19617:19893:500,111.6,1476.0,64.8,,prose_colon,Rebuild line with higher-capacity conductor,50577000.0,46774000.0
Q20-1616,2022-10-17,Eastown Rd - Moreno Tap 230 KV,L:19609:19909:230,1.0,True,Zona Libre 6007 - George Neal South 230 KV,L:19705:19717:230,106.2,1345.0,100.0,,prose_colon,Reconductor line,29015000.0,29015000.0
Q20-1616,2022-10-17,Eastown Road 100-1 kV TX,X:19609:100:1,0.9933609202979596,True,Zona Libre 6007 - George Neal S 230 KV L,L:19705:19717:230,104.0,213.0,8.1,,prose_colon,Replace transformer with higher-rated unit,3488000.0,2568000.0
Q20-1620,2022-10-25,Bateville - Innovation 138 KV,L:10153:10156:138,1.0,True,Medical - Eagleville 138 KV,L:10151:10152:138,116.2,279.0,32.4,,table,Rebuild line with higher-capacity conductor,1315000.0,149000.0
Q20-1620,2022-10-25,Bateville - Novec Country Club 138 KV,L:10153:10160:138,1.0,True,Medical - Eagleville 138 KV Line,L:10151:10152:138,108.8,236.0,32.4,,table,Reconductor line,1736000.0,197000.0
Q20-1620,2022-10-25,8Th Street Cable Terminal - Newdale 138 KV,L:9900:10162:138,1.0,True,Newdale - 8Th Street Cable Terminal 138 KV #1,L:9900:10162:138,105.8,341.0,23.1,,table,Reconductor line,845000.0,129000.0
Q20-1620,2022-10-25,8Th St Cable Terminal - Carreon 138 KV Line 1,L:9900:10164:138,1.0,True,8Th Steet Cable Terminal - Carreon 138 KV #2,L:9900:10164:138,103.2,314.0,22.4,,table,Reconductor line,1289000.0,196000.0
Q20-1620,2022-10-25,Newdale - 8Th St Cabl Terminal 138 KV,L:9900:10162:138,1.0,True,8Th St Cable Terminal - Newdale 138 KV Cir. 2,L:9900:10162:138,100.0,361.0,23.1,,table,Reconductor line,845000.0,129000.0
Q21-1703,2022-10-15,OCCOQUAN – CARTWRIGHT 138.0 kV Circuit 2,L:9913:10165:138,1.0,True,OCCOQUAN – CARTWRIGHT 138.0 kV L,L:9913:10165:138,104.9,260.0,15.8,,table,Reconductor line,1008000.0,735000.0
Q21-1703,2022-10-15,CARTWRIGHT – OCCOQUAN 138.0 kV,L:9913:10165:138,1.0,True,CARTWRIHT – OCCOQUAN SUBSTATION 138.0 kV Circuit 2,L:9913:10165:138,102.8,265.0,15.8,,table,Reconductor line,1008000.0,735000.0
Q21-1735,2022-10-22,DUNN SIDING-BIRCHWOOD 345kV,L:10281:10290:345,1.0,True,LEAVITT-BIRCHWOOD 345kV,L:9944:10290:345,102.1,1519.0,12.9,100.8,fields,Reconductor line,18887000.0,392000.0
Q21-1735,2022-10-22,BIRCHWOOD-DIST 1000 138kV,L:10248:10290:138,1.0,True,LEAVITT-BICHWOOD 345kV,L:9944:10290:345,101.0,619.0,5.5,99.6,fields,Reconductor line,7600000.0,202000.0
Q21-1735,2022-10-22,TRENTON DIESEL SUBSTATION-DIST 100 138kV,L:9735:10248:138,1.0,True,LEAVITT-BIRCHWOOD 345kV,L:9944:10290:345,100.8,633.0,5.5,99.4,fields,Reconductor line,13878000.0,369000.0
Q21-1740,2022-10-19,Wolf Hills Nergy 345 kV/138 kV XFMR,X:9670:345:138,0.9689878527022658,True,Dashville / Spring Crk 345kV,L:16811:16876:345,140.5,389.0,45.8,48.0,fields,Replace transformer with higher-rated unit,17640000.0,9331000.0
Q21-1740,2022-10-19,Wild Rose / Herrin 138kV,L:9608:9609:138,1.0,True,Atoka / John Sevier 345kV L,L:9625:16877:345,133.0,222.0,26.5,39.0,fields,Rebuild line with higher-capacity conductor,2381000.0,1224000.0
Q21-1740,2022-10-19,Palmer / N Bristol 138kV,L:9254:16806:138,1.0,True,Dashville / Spring Crk 345kV,L:16811:16876:345,124.4,427.0,45.8,40.1,fields,Rebuild line with higher-capacity conductor,2640000.0,1396000.0
Q21-1740,2022-10-19,Palmer / Wolf Hills Energy 138kV Line,L:9254:9670:138,1.0,True,Spring Crk / Dashville 345kV,L:16811:16876:345,122.9,445.0,45.8,42.0,fields,Rebuild line with higher-capacity conductor,1834000.0,970000.0
Q21-1740,2022-10-19,King Substation / Herrin 138kV,L:9563:9609:138,1.0,True,John Sevier / Atoka 345kV,L:9625:16877:345,118.4,237.0,26.5,30.2,fields,Rebuild line with higher-capacity conductor,31284000.0,16088000.0
Q21-1740,2022-10-19,E Berkshire / Station A 138kV,L:9612:16805:138,1.0,True,Palmer / Wolf Hills Energy 138kV,L:9254:9670:138,114.7,233.0,17.3,56.3,fields,Rebuild line with higher-capacity conductor,10459000.0,6170000.0
Q21-1740,2022-10-19,Statio A / Drop 2 138kV line,L:9612:9614:138,0.9678216240880624,True,Wolf Hills Enrgy / Palmer 138kV,L:9254:9670:138,112.1,228.0,17.3,52.4,fields,Rebuild line with higher-capacity conductor,1203000.0,710000.0
Q21-1740,2022-10-19,George Dickie / Southcenter 138kV Line,L:9583:9592:138,1.0,True,Kentucky Dam / Stock Islnd 138kV,L:9589:9630:138,110.0,305.0,16.4,67.7,fields,Rebuild line with higher-capacity conductor,3460000.0,745000.0
Q21-1740,2022-10-19,Drop 2 / Prine 138kV,L:9614:16807:138,1.0,True,Palmer / Wolf Hills Energy 138kV,L:9254:9670:138,108.5,224.0,17.3,47.8,fields,Reconductor line,3823000.0,2255000.0
Q21-1740,2022-10-19,Michigamme Falls Hy / Adairville 138kV,L:9255:9257:138,1.0,True,E Berkshire 345/138 kV Autotransformer,X:16805:345:138,108.0,229.0,10.1,73.3,fields,Reconductor line,598000.0,382000.0
Q21-1740,2022-10-19,Cinder / Sprigg 138kV,L:18400:18415:138,1.0,True,Neptune / Ragland 345kV line,L:17764:18399:345,106.7,279.0,12.4,71.7,fields,Reconductor line,1174000.0,280000.0
Q21-1740,2022-10-19,Sprigg / Kimper 138kV L,L:17760:18415:138,1.0,True,Neptune / Ragland 345kV line,L:17764:18399:345,106.3,288.0,12.4,72.3,fields,Reconductor line,5710000.0,1362000.0
Q21-1740,2022-10-19,Adairville / Warm Springs Tap 138kV,L:9257:9613:138,0.9995526212757203,False,E Berkshire 345 kV/138 kV Autotransformer,X:16805:345:138,103.1,225.0,10.1,67.7,fields,Reconductor line,1821000.0,1163000.0
Q21-1740,2022-10-19,Bluefield Avenue Substation / Inskip 138kV,L:9230:18376:138,1.0,True,Lost Nation / No Troy 138kV,L:9526:9529:138,100.7,223.0,6.1,79.2,fields,Reconductor line,5020000.0,752000.0
Q21-1740,2022-10-19,Nassau / Inskip 138kV line,L:9229:9230:138,1.0,True,No Troy / Lost Nation 138kV,L:9526:9529:138,100.2,231.0,6.1,79.5,fields,Reconductor line,2515000.0,377000.0
Q21-1740,2022-10-19,Kentucky Dam / Stock Island 138kV,L:9589:9630:138,1.0,True,John Sevier / Atoka 345kV,L:9625:16877:345,100.1,437.0,12.4,77.9,fields,Reconductor line,1339000.0,285000.0
Q21-1740,2022-10-19,Abingdon / Warm Springs Tap 138kV Line,L:9611:9613:138,1.0,True,E Berkshire 345-138 kV Transformer,X:16805:345:138,100.1,219.0,10.1,63.9,fields,Reconductor line,1912000.0,1221000.0
Q21-1762,2022-11-02,Teeland – Table Mt 100 kV,L:20994:22597:100,1.0,True,Teeland – Table Mt 100 kV line,L:20994:22597:100,103.5,252.0,47.2,,table,Reconductor line,269000.0,83000.0
Q21-1762,2022-11-02,Teeland – Table Mt 100 kV Line,L:20994:22597:100,1.0,True,Table Mt – Teeland 100 kV,L:20994:22597:100,103.5,252.0,47.2,,table,Reconductor line,269000.0,83000.0
Q21-1762,2022-11-02,Tortoise Substation – Teeland 100 kV #1,L:20994:20997:100,1.0,True,Teeland – Tortoise 100 kV L,L:20994:20997:100,103.4,223.0,45.2,,table,Reconductor line,1036000.0,329000.0
Q21-1762,2022-11-02,Teeland – Tortoise 100 kV,L:20994:20997:100,1.0,True,Teeland – Tortoise 100 kV Cir. 1,L:20994:20997:100,103.4,223.0,45.2,,table,Reconductor line,1036000.0,329000.0
Q21-1762,2022-11-02,Tortoise – Denver Terminal 100 kV Line,L:20997:22598:100,1.0,True,Toroise – Denver Terminal Substation 100 kV Ckt 2,L:20997:22598:100,103.2,201.0,44.5,,table,Reconductor line,849000.0,269000.0
Q21-1762,2022-11-02,Tortoise – Denver Terminal 100 kV #2,L:20997:22598:100,1.0,True,Denver Terminal – Tortoise 100 kV,L:20997:22598:100,103.2,201.0,44.5,,table,Reconductor line,849000.0,269000.0
Q21-1762,2022-11-02,N Mesquite – Denver Terminal 100 kV line,L:22596:22598:100,1.0,True,Parkrose – Twin Branch Pv 100 kV,L:22015:22578:100,100.2,195.0,20.5,,table,Reconductor line,661000.0,154000.0
Q21-1769,2022-10-26,Clark County-Shelton 138.0 kV,L:8742:8746:138,1.0,True,Artesia Country Club-Clark County 345.0 kV,L:8612:8742:345,126.2,246.0,5.5,,table,Rebuild line with higher-capacity conductor,2053000.0,145000.0
Q21-1769,2022-10-26,Palmyra Substation-Grimmway-Malaga 138.0 kV L,L:18205:18210:138,1.0,True,Clark County-Kearneyville 345.0 kV,L:8742:17910:345,122.4,313.0,9.7,,table,Rebuild line with higher-capacity conductor,2556000.0,449000.0
Q21-1769,2022-10-26,Glenbrook-Palmyra 138.0 kV,L:17919:18205:138,1.0,True,Kearneyville-Clark County 345.0 kV,L:8742:17910:345,121.9,325.0,9.7,,table,Rebuild line with higher-capacity conductor,2027000.0,356000.0
Q21-1769,2022-10-26,Redman-Glenbrook Substation 138.0 kV Line,L:17905:17919:138,1.0,True,Clark County-Kearneyville 345.0 kV L,L:8742:17910:345,121.5,336.0,9.7,,table,Rebuild line with higher-capacity conductor,2611000.0,459000.0
Q21-1769,2022-10-26,Gallegos-Redman 138.0 kV,L:17902:17905:138,1.0,True,Clark County-Kearneyville 345.0 kV,L:8742:17910:345,121.2,344.0,9.7,,table,Rebuild line with higher-capacity conductor,1931000.0,339000.0
Q21-1769,2022-10-26,Galegos-Killingsworth 138.0 kV Line,L:17902:17907:138,1.0,True,Clark County-Kerneyville 345.0 kV,L:8742:17910:345,120.9,354.0,9.7,,table,Rebuild line with higher-capacity conductor,6039000.0,1062000.0
Q21-1769,2022-10-26,Montano Substation-Celeron 138.0 kV,L:17897:17903:138,1.0,True,Rio Dell-Celeron 138.0 kV,L:17896:17903:138,119.8,377.0,39.0,,table,Rebuild line with higher-capacity conductor,1245000.0,851000.0
Q21-1769,2022-10-26,Shelton-Five Channels 138.0 kV line,L:8743:8746:138,1.0,True,Artesia Country Club-Clark County 345.0 kV,L:8612:8742:345,119.6,239.0,5.5,,table,Rebuild line with higher-capacity conductor,1959000.0,138000.0
Q21-1769,2022-10-26,Rio Dell-Montano 138.0 kV,L:17896:17897:138,1.0,True,Rio Dell Substation-Celeron 138.0 kV L,L:17896:17903:138,119.6,381.0,39.0,,table,Rebuild line with higher-capacity conductor,2115000.0,1446000.0
Q21-1769,2022-10-26,Rio Dell-Celeron 138.0 kV L,L:17896:17903:138,1.0,True,Rio Dell Substation-Montano 138.0 kV,L:17896:17897:138,119.6,361.0,37.0,,table,Rebuild line with higher-capacity conductor,3989000.0,3989000.0
Q21-1769,2022-10-26,Air Force Base 345/138kV Transformer,X:8849:345:138,0.9934077310396495,True,Tiger Bay-Air Force Base 345.0 kV Line,L:8847:8849:345,113.2,541.0,6.5,,table,Replace transformer with higher-rated unit,11868000.0,779000.0
Q21-1769,2022-10-26,St. John-Mud Lake 138.0 kV,L:9390:18449:138,1.0,True,Prospect Central-Marvin Griffin Road 138.0 kV L,L:18132:18137:138,110.8,242.0,48.3,,table,Rebuild line with higher-capacity conductor,10196000.0,10196000.0
Q21-1769,2022-10-26,Garden Corners-Arvin 138.0 kV,L:10034:10045:138,1.0,True,Southwest Research Institute-Douglas City Substation 138.0 kV,L:10050:10051:138,108.7,171.0,5.6,,table,Reconductor line,3414000.0,1062000.0
Q21-1769,2022-10-26,St. John-Rio Dell 138.0 kV,L:9390:17896:138,1.0,True,International Paper Valliant Ok-Kearneyville 345.0 kV,L:9399:17910:345,107.0,593.0,40.6,,table,Reconductor line,2453000.0,1556000.0
Q21-1769,2022-10-26,Douglas City-Garden Corners 138.0 kV Line,L:10045:10050:138,1.0,True,Southwest Research Institute-Douglas City 138.0 kV L,L:10050:10051:138,106.8,214.0,5.6,,table,Reconductor line,763000.0,237000.0
Q21-1769,2022-10-26,Shuffleton-Arvin 138.0 kV,L:10034:10049:138,1.0,True,Cark County-Karneyville Substation 345.0 kV L,L:8742:17910:345,106.2,223.0,7.5,,table,Reconductor line,905000.0,114000.0
Q21-1769,2022-10-26,Grimmway-Malaga-Sleepy Hollow 138.0 kV,L:18208:18210:138,1.0,True,Clark County-Kearneyville 345.0 kV line,L:8742:17910:345,105.5,487.0,8.9,,table,Reconductor line,874000.0,110000.0
Q21-1769,2022-10-26,Millville-Sleepy Hollow 138.0 kV,L:18207:18208:138,1.0,True,Clark County-Kearneyville 345.0 kV,L:8742:17910:345,105.3,474.0,8.9,,table,Reconductor line,2184000.0,275000.0
Q21-1769,2022-10-26,Douglas City-Millville 138.0 kV L,L:10050:18207:138,1.0,True,Clark County-Karneyville 345.0 kV,L:8742:17910:345,105.3,461.0,8.9,,table,Reconductor line,4819000.0,607000.0
Q21-1769,2022-10-26,Southwest Research Institute-Douglas City 138.0 kV,L:10050:10051:138,1.0,True,Kearneyville-Clark County 345.0 kV,L:8742:17910:345,101.9,261.0,5.4,,table,Reconductor line,740000.0,740000.0
Q21-1769,2022-10-26,Arvin-Southwest Research Institute 138.0 kV,L:10034:10051:138,1.0,True,Clark County-Kearneyville 345.0 kV,L:8742:17910:345,101.8,226.0,5.4,,table,Reconductor line,3034000.0,3034000.0
Q21-1769,2022-10-26,N Mesa Substation-Sandalfoot Substation 138.0 kV,L:17912:17915:138,0.9983182428867514,False,Kearneyville-International Paper Valliant Ok 345.0 kV,L:9399:17910:345,101.4,425.0,18.1,,table,Reconductor line,945000.0,206000.0
Q21-1769,2022-10-26,Celeron Substation-Sandalfoot 138.0 kV,L:17903:17915:138,1.0,True,International Paper Valliant Ok-Kearneyville 345.0 kV,L:9399:17910:345,100.9,442.0,18.1,,table,Reconductor line,911000.0,199000.0
Q21-1776,2022-10-15,Portage Lakes to Weedpatch Substation 230.0 kV L,L:20086:20303:230,1.0,True,W Canton to Pt Arena Substation 500.0 kV,L:19587:20174:500,107.8,875.0,18.0,105.8,fields,Reconductor line,9148000.0,999000.0
Q21-1795,2022-10-30,Tolson to Orovada 138kV line,L:9559:9567:138,1.0,True,Atoka to John Svier 345kV,L:9625:16877:345,112.8,492.0,75.6,80.9,fields,Rebuild line with higher-capacity conductor,15012000.0,2755000.0
Q21-1795,2022-10-30,Cinder to Sprigg 138kV,L:18400:18415:138,1.0,True,Neptune to Ragland 345kV,L:17764:18399:345,106.6,343.0,12.7,98.9,fields,Reconductor line,1800000.0,109000.0
Q21-1795,2022-10-30,Kimper to Sprigg 138kV,L:17760:18415:138,1.0,True,Ragland to Neptune Substation 345kV,L:17764:18399:345,106.1,352.0,12.7,98.6,fields,Reconductor line,6087000.0,368000.0
Q21-1795,2022-10-30,Carlton Hills 138/1 kV Transformer Bank,X:9662:138:1,0.9986204252873521,True,Leesburg Picciola to Orovada 138kV L,L:9348:9559:138,104.4,401.0,70.9,67.7,fields,Replace transformer with higher-rated unit,5130000.0,1151000.0
Q21-1795,2022-10-30,Kimper to Tom Watkins 138kV,L:17759:17760:138,1.0,True,Catawba to Atoka 345kV,L:9625:17626:345,103.8,396.0,17.4,94.6,fields,Reconductor line,2704000.0,159000.0
Q21-1795,2022-10-30,Orovada Substation to Carlton Hills 138kV,L:9559:9662:138,1.0,True,Orovada to Leesburg Picciola 138kV,L:9348:9559:138,103.5,389.0,70.9,65.7,fields,Reconductor line,203000.0,46000.0
Q21-1795,2022-10-30,Daffin Gin Substation to Whiting Ave 138kV,L:9599:9605:138,1.0,True,Orovada to Tolson 138kV,L:9559:9567:138,103.3,204.0,11.0,92.1,fields,Reconductor line,2179000.0,181000.0
Q21-1795,2022-10-30,Whiting Ave to Torrington Terminal 138kV line,L:9591:9605:138,1.0,True,Orovada to Tolson 138kV,L:9559:9567:138,102.5,215.0,11.0,91.8,fields,Reconductor line,6995000.0,581000.0
Q21-1806,2022-10-28,SATICOY to WOLDALE 100.0 kV,L:22901:22925:100,1.0,True,JAMESON to FRANK E RATTS STA 100.0 kV,L:22932:22953:100,102.1,125.0,6.7,,table,Reconductor line,465000.0,18000.0
Q21-1813,2022-10-30,E J STONEMAN STATION to MOORHEAD 100 KV #2,L:23396:23415:100,1.0,True,E J STONEMAN STA to MOORHEAD 100 KV Line,L:23396:23415:100,144.1,144.0,26.7,,table,Rebuild line with higher-capacity conductor,2249000.0,2125000.0
Q21-1813,2022-10-30,WILTON to LINOLN 100 KV #2,L:23407:23506:100,1.0,True,LINCOLN to WILON 100 KV Circuit 1,L:23407:23506:100,136.5,186.0,26.0,,table,Rebuild line with higher-capacity conductor,3407000.0,3407000.0
Q21-1813,2022-10-30,MOORHEAD to E J STONEMAN STATION 100 KV line,L:23396:23415:100,1.0,True,MOORHEAD to E J STONEMAN STA 100 KV line,L:23396:23415:100,134.8,154.0,26.7,,table,Rebuild line with higher-capacity conductor,2249000.0,2125000.0
Q21-1813,2022-10-30,E J STONEMAN STA to AIR PRODUCTS 100 KV #1,L:23396:23414:100,1.0,True,E J STONEMAN STA to AIR PRODUCTS SUBSTATION 100 KV Line 2,L:23396:23414:100,134.6,161.0,26.2,,table,Rebuild line with higher-capacity conductor,3584000.0,3584000.0
Q21-1813,2022-10-30,AIR PRODUCTS to WILTON 100 KV,L:23407:23414:100,1.0,True,AIR PRODUCTS to WILTON SUBSTATION 100 KV #1,L:23407:23414:100,132.0,178.0,25.7,,table,Rebuild line with higher-capacity conductor,3086000.0,3086000.0
Q21-1813,2022-10-30,LINCOLN to WILTON 100 KV Line 1,L:23407:23506:100,1.0,True,WILTON to LINCOLN 100 KV Circuit 2,L:23407:23506:100,131.5,193.0,26.0,,table,Rebuild line with higher-capacity conductor,3407000.0,3407000.0
Q21-1813,2022-10-30,E J STONEMAN STATION to AIR PRODUCTS 100 KV #2,L:23396:23414:100,1.0,True,AIR PRODUCTS to E J STONEMAN STA 100 KV,L:23396:23414:100,130.0,167.0,26.2,,table,Rebuild line with higher-capacity conductor,3584000.0,3584000.0
Q21-1813,2022-10-30,BRINGHURST to MOORHEAD 100 KV Cir. 1,L:23409:23415:100,1.0,True,BRINGHURST to MOORHEAD 100 KV Cir. 2,L:23409:23415:100,129.2,140.0,26.1,,table,Rebuild line with higher-capacity conductor,2316000.0,2316000.0
Q21-1813,2022-10-30,MOORHEAD to BRINGHURST 100 KV Cir. 2,L:23409:23415:100,1.0,True,BRINGHURST to MOORHEAD 100 KV Ckt 1,L:23409:23415:100,129.2,140.0,26.1,,table,Rebuild line with higher-capacity conductor,2316000.0,2316000.0
Q21-1813,2022-10-30,WILTON to AIR PRODUCTS 100 KV Ckt 1,L:23407:23414:100,1.0,True,AIR PRODUCTS to WILTON 100 KV,L:23407:23414:100,125.4,187.0,25.7,,table,Rebuild line with higher-capacity conductor,3086000.0,3086000.0
Q21-1813,2022-10-30,BRINGHURST to NAGUABO 2701 100 KV,L:23409:23417:100,1.0,True,GOODINGS GROVE to BRINGHURST 100 KV,L:23061:23409:100,118.8,105.0,24.6,,table,Rebuild line with higher-capacity conductor,3520000.0,3520000.0
Q21-1819,2022-11-02,Coopers Mills – Eagle 138.0 kV,L:7180:7480:138,1.0,True,Lighthouse Hill – Aes Beaver Vly Partners Beaver Valley 345.0 kV L,L:7562:8244:345,102.5,194.0,24.4,,table,Reconductor line,1286000.0,658000.0
Q21-1848,2022-10-27,Whillock – Boyntonville 138kV,L:7324:7331:138,1.0,True,Las Cruces 3602 – Cadillac Renewable Energy 138kV,L:7187:7382:138,135.1,256.0,18.0,,table,Rebuild line with higher-capacity conductor,1409000.0,292000.0
Q21-1848,2022-10-27,Walmart – Keswick 138kV line,L:7225:7319:138,1.0,True,Medora – P.T.S 345kV,L:7253:7389:345,121.8,242.0,21.6,,table,Rebuild line with higher-capacity conductor,1347000.0,305000.0
Q21-1848,2022-10-27,Keswick – Arsenal Hill 138kV L,L:7225:7304:138,1.0,True,Medora – P.T.S 345kV L,L:7253:7389:345,118.6,268.0,21.6,,table,Rebuild line with higher-capacity conductor,1621000.0,367000.0
Q21-1848,2022-10-27,Tecuya – Whillock 138kV,L:7287:7331:138,1.0,True,Boyntonville – Whillock 138kV,L:7324:7331:138,117.7,201.0,19.2,,table,Rebuild line with higher-capacity conductor,2142000.0,577000.0
Q21-1848,2022-10-27,Arsenal Hill – Forbing Rd Substation 138kV Line,L:7304:7316:138,1.0,True,Medora – P.T.S 345kV,L:7253:7389:345,116.6,288.0,21.6,,table,Rebuild line with higher-capacity conductor,1474000.0,333000.0
Q21-1848,2022-10-27,Las Cruces 3602 – Cadillac Renewable Energy 138kV,L:7187:7382:138,1.0,True,Whillock – Boyntonville Substation 138kV,L:7324:7331:138,115.1,250.0,19.2,,table,Rebuild line with higher-capacity conductor,5476000.0,1475000.0
Q21-1848,2022-10-27,East Vicksburg – Las Cruces 3602 138kV,L:7187:7328:138,1.0,True,Whillock – Boyntonville 138kV,L:7324:7331:138,114.9,235.0,19.2,,table,Rebuild line with higher-capacity conductor,441000.0,119000.0
Q21-1848,2022-10-27,Whillock – Forbing Rd 138kV,L:7316:7331:138,1.0,True,P.T.S – Medora 345kV,L:7253:7389:345,114.7,309.0,21.6,,table,Rebuild line with higher-capacity conductor,4311000.0,975000.0
Q21-1848,2022-10-27,Tecuya – E Vicksburg 138kV,L:7287:7328:138,1.0,True,Whillock – Boyntonville 138kV L,L:7324:7331:138,114.5,223.0,19.2,,table,Rebuild line with higher-capacity conductor,589000.0,159000.0
Q21-1848,2022-10-27,Pulliam Sw Yd Substation – Southside Generating Station Substation 138kV Line,L:7349:7365:138,1.0,True,Forbing Rd – Whillock 138kV,L:7316:7331:138,108.9,265.0,7.0,,table,Reconductor line,451000.0,80000.0
Q21-1848,2022-10-27,Pulliam Sw Yd – Shepherds Central 138kV,L:7365:7368:138,1.0,True,Forbing Road – Whillock 138kV Line,L:7316:7331:138,106.5,260.0,7.0,,table,Reconductor line,793000.0,141000.0
Q21-1848,2022-10-27,Shepherds Central – Woodville 138kV line,L:7368:7375:138,1.0,True,Whillock – Forbing Rd 138kV,L:7316:7331:138,103.2,257.0,7.0,,table,Reconductor line,344000.0,61000.0
Q21-1867,2022-10-29,Fluvanna P.S – Bear Substation 345 KV line,L:9276:9631:345,1.0,True,Leavitt – Birchwood 345 KV,L:9944:10290:345,105.3,2071.0,17.4,104.3,fields,Reconductor line,49895000.0,417000.0
Q21-1867,2022-10-29,Natchez – Lakeside 138 KV,L:9987:9992:138,1.0,True,Mitchell Dam Substation – Skaggs Island Junction 2 345 KV,L:9816:9975:345,104.1,625.0,6.7,102.8,fields,Reconductor line,719000.0,7000.0
Q21-1867,2022-10-29,Fritch – Lakeside 138 KV L,L:9983:9987:138,1.0,True,Skaggs Island Jct 2 – Mitchell Dam 345 KV,L:9816:9975:345,102.1,706.0,6.7,101.0,fields,Reconductor line,834000.0,8000.0
