project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1867,2022-10-29,Skaggs Island Junction 2 – Mitchell Dam 345 KV,L:9816:9975:345,1.0,True,Bear – Mecklenburg Power Sta Substation 345 KV,L:9276:9650:345,101.3,2032.0,27.0,99.7,fields,Reconductor line,24440000.0,280000.0
Q21-1873,2022-10-17,Marcos - Cleveland Thermal 100.0 kV line,L:19771:20279:100,1.0,True,Scranton - Marcos 100.0 kV,L:19744:20279:100,189.1,130.0,11.4,,table,Rebuild line with higher-capacity conductor,1177000.0,602000.0
Q21-1873,2022-10-17,Marcos - Scranton 100.0 kV Line,L:19744:20279:100,1.0,True,Cleveland Thermal - Marcos 100.0 kV Line,L:19771:20279:100,163.7,130.0,9.5,,table,Rebuild line with higher-capacity conductor,1845000.0,1467000.0
Q21-1873,2022-10-17,Lincoln Beach - Hills 100.0 kV Line,L:20204:20205:100,1.0,True,Imperial Substation - Chamberlin 230.0 kV,L:19780:20091:230,163.5,127.0,5.7,,table,Rebuild line with higher-capacity conductor,2630000.0,2630000.0
Q21-1873,2022-10-17,Macedonia - N Wellsville 100.0 kV line,L:19724:19800:100,1.0,True,Rhinebeck - Lincoln Beach 100.0 kV line,L:19778:20204:100,129.9,135.0,10.0,,table,Rebuild line with higher-capacity conductor,1903000.0,1903000.0
Q21-1873,2022-10-17,Burney Forest Power - Marcs 100.0 kV L,L:19795:20279:100,1.0,True,Galeville - Marcos 100.0 kV Line,L:19797:20279:100,125.9,108.0,6.9,,table,Rebuild line with higher-capacity conductor,2414000.0,2414000.0
Q21-1873,2022-10-17,Dickinson - Ave Maria S 100.0 kV,L:19766:19770:100,1.0,True,Galeville - Marcos 100.0 kV,L:19797:20279:100,124.9,164.0,10.6,,table,Rebuild line with higher-capacity conductor,2689000.0,2689000.0
Q21-1873,2022-10-17,Rhinebeck - Lincoln Beach Substation 100.0 kV,L:19778:20204:100,1.0,True,N Wellsville - Macedonia 100.0 kV,L:19724:19800:100,124.3,148.0,10.8,,table,Rebuild line with higher-capacity conductor,2687000.0,2687000.0
Q21-1873,2022-10-17,West 41St St - Loring Power Plant 100.0 kV,L:19756:19788:100,1.0,True,Marcos - Galeville 100.0 kV L,L:19797:20279:100,122.5,112.0,7.0,,table,Rebuild line with higher-capacity conductor,5917000.0,5917000.0
Q21-1873,2022-10-17,Jaris - Oakwind 100.0 kV Line 1,L:19746:19774:100,1.0,True,Jarvis - Oakwind Substation 100.0 kV,L:19746:19774:100,122.0,148.0,74.6,,table,Rebuild line with higher-capacity conductor,1524000.0,1524000.0
Q21-1873,2022-10-17,Oakwind - Jarvis 100.0 kV,L:19746:19774:100,1.0,True,Jarvis - Oakwind 100.0 kV,L:19746:19774:100,122.0,148.0,74.6,,table,Rebuild line with higher-capacity conductor,1524000.0,1524000.0
Q21-1873,2022-10-17,Macedonia - South Belridge Cogen 100.0 kV,L:19724:19772:100,1.0,True,Lincoln Beach - Rhinebeck 100.0 kV Line,L:19778:20204:100,120.1,128.0,10.0,,table,Rebuild line with higher-capacity conductor,1703000.0,1703000.0
Q21-1873,2022-10-17,Juniper - Rhinebeck Substation 100.0 kV L,L:19727:19778:100,1.0,True,Macedonia - N Wellsville 100.0 kV,L:19724:19800:100,118.8,125.0,10.8,,table,Rebuild line with higher-capacity conductor,1641000.0,1641000.0
Q21-1873,2022-10-17,Chasm - Bulterville 100.0 kV,L:19721:19723:100,1.0,True,Hylebos 500/230kV Auto,X:19719:500:230,113.7,116.0,15.2,,table,Rebuild line with higher-capacity conductor,2129000.0,1205000.0
Q21-1873,2022-10-17,Juniper - South Belridge Cogen 100.0 kV Line,L:19727:19772:100,1.0,True,Rhinebeck - Lincoln Beach 100.0 kV,L:19778:20204:100,110.8,119.0,10.0,,table,Rebuild line with higher-capacity conductor,1753000.0,1753000.0
Q21-1873,2022-10-17,Galeville - Marcos 100.0 kV,L:19797:20279:100,1.0,True,Eufaula - Imperial Substation 500.0 kV,L:19780:20266:500,109.9,297.0,10.2,,table,Reconductor line,1393000.0,1133000.0
Q21-1873,2022-10-17,Ave Maria S - Imperial 100.0 kV,L:19766:19780:100,1.0,True,Ave Maria outh - Imperial 100.0 kV Cir. 2,L:19766:19780:100,109.8,149.0,6.8,,table,Reconductor line,1609000.0,1609000.0
Q21-1873,2022-10-17,Ave Maria S - Imperial 100.0 kV Ckt 2,L:19766:19780:100,1.0,True,Ave Maria S - Imperial 100.0 kV,L:19766:19780:100,109.8,149.0,6.8,,table,Reconductor line,1609000.0,1609000.0
Q21-1873,2022-10-17,Morristown Substation - High Bridge Substation 100.0 kV,L:19733:19773:100,1.0,True,Morristown - High Bridge Substation 100.0 kV Cir. 2,L:19733:19773:100,107.5,145.0,5.7,,table,Reconductor line,359000.0,359000.0
Q21-1873,2022-10-17,Morristown - High Bridge 100.0 kV Line 2,L:19733:19773:100,1.0,True,High Bridge - Morristown 100.0 kV Circuit 1,L:19733:19773:100,107.5,145.0,5.7,,table,Reconductor line,359000.0,359000.0
Q21-1873,2022-10-17,Morristown - Wingr 100.0 kV,L:19733:19753:100,1.0,True,Morristown - Winger 100.0 kV #2,L:19733:19753:100,102.2,181.0,5.8,,table,Reconductor line,202000.0,202000.0
Q21-1873,2022-10-17,Morristown - Winger 100.0 kV,L:19733:19753:100,1.0,True,Morristown - Winer 100.0 kV #1,L:19733:19753:100,102.2,181.0,5.8,,table,Reconductor line,202000.0,202000.0
Q21-1918,2022-11-02,Ft Garland - Briarcliff Substation 100kV,L:19729:19810:100,1.0,True,Imperial - Eufaula 500kV,L:19780:20266:500,265.0,138.0,6.7,,table,Rebuild line with higher-capacity conductor,3034000.0,566000.0
Q21-1918,2022-11-02,119Th St - Briarcliff 100kV,L:19763:19810:100,1.0,True,Imperial Substation - Eufula 500kV L,L:19780:20266:500,253.8,132.0,6.7,,table,Rebuild line with higher-capacity conductor,1000000.0,187000.0
Q21-1918,2022-11-02,Ft Garland - Beach Grove Substation 100kV,L:19729:19939:100,1.0,True,Eufaula - Imperial 500kV line,L:19780:20266:500,209.3,146.0,5.7,,table,Rebuild line with higher-capacity conductor,3450000.0,360000.0
Q21-1918,2022-11-02,Poust - Fox 100kV,L:19790:19798:100,1.0,True,Imperial - Eufaula 500kV,L:19780:20266:500,201.3,132.0,5.2,,table,Rebuild line with higher-capacity conductor,3402000.0,756000.0
Q21-1918,2022-11-02,Unionville - Venture 100kV,L:19952:19954:100,1.0,True,Eufaula - Beaver 500kV,L:20264:20266:500,190.3,149.0,19.1,,table,Rebuild line with higher-capacity conductor,3259000.0,1200000.0
Q21-1918,2022-11-02,Unionville - Venture 100kV Cir. 1,L:19952:19954:100,1.0,True,Eufaula - Beaver Substation 500kV,L:20264:20266:500,184.1,154.0,19.1,,table,Rebuild line with higher-capacity conductor,3259000.0,1200000.0
Q21-1918,2022-11-02,Beloit Gateway - Sierraville 100kV,L:19938:19953:100,1.0,True,Beaver - Eufaula 500kV,L:20264:20266:500,157.5,135.0,10.7,,table,Rebuild line with higher-capacity conductor,5181000.0,689000.0
Q21-1918,2022-11-02,Fashion - Getty Substation 100kV L,L:19731:19940:100,1.0,True,Fashion Substation - Getty 100kV Circuit 1,L:19731:19940:100,155.9,157.0,5.1,,table,Rebuild line with higher-capacity conductor,4617000.0,4617000.0
Q21-1918,2022-11-02,Fashion Substation - Abbe 100kV L,L:19940:19961:100,1.0,True,Fashion - Abbe 100kV,L:19940:19961:100,153.6,179.0,5.6,,table,Rebuild line with higher-capacity conductor,2037000.0,2037000.0
Q21-1918,2022-11-02,Mesa Hts Substation - Natoma 230kV Line,L:19962:19966:230,1.0,True,Eufaula Substation - Beaver 500kV,L:20264:20266:500,151.6,373.0,7.5,,table,Rebuild line with higher-capacity conductor,56531000.0,18082000.0
Q21-1918,2022-11-02,John P Madgett - Beloit Gateway 100kV,L:19936:19938:100,0.9993673637294832,False,Beaver - Eufaula 500kV L,L:20264:20266:500,150.2,131.0,10.7,,table,Rebuild line with higher-capacity conductor,2591000.0,344000.0
Q21-1918,2022-11-02,Fashion - Getty 100kV,L:19731:19940:100,1.0,True,Getty - Fashion 100kV,L:19731:19940:100,147.6,165.0,5.1,,table,Rebuild line with higher-capacity conductor,4617000.0,4617000.0
Q21-1918,2022-11-02,Fashion - Abbe 100kV Cir. 1,L:19940:19961:100,1.0,True,Fashion - Abbe 100kV Circuit 2,L:19940:19961:100,144.9,190.0,5.6,,table,Rebuild line with higher-capacity conductor,2037000.0,2037000.0
Q21-1918,2022-11-02,Onancock Diesel Generation Facility - Mesa Hts 230kV,L:19941:19962:230,1.0,True,Beaver - Eufaula 500kV,L:20264:20266:500,137.2,442.0,7.5,,table,Rebuild line with higher-capacity conductor,20633000.0,6600000.0
Q21-1918,2022-11-02,Loring Power Plant - W Union 100kV,L:19764:19788:100,1.0,True,Imperial - Eufaula 500kV,L:19780:20266:500,129.4,197.0,5.8,,table,Rebuild line with higher-capacity conductor,1685000.0,429000.0
Q21-1918,2022-11-02,Ntoma - Eufaula 230kV L,L:19966:20266:230,1.0,True,Beaver - Eufaula 500kV,L:20264:20266:500,127.9,424.0,7.5,,table,Rebuild line with higher-capacity conductor,48684000.0,15572000.0
Q21-1918,2022-11-02,Sierraville - Venture 100kV Line 1,L:19953:19954:100,1.0,True,Beaver - Eufaula 500kV,L:20264:20266:500,126.4,147.0,8.3,,table,Rebuild line with higher-capacity conductor,1501000.0,200000.0
Q21-1918,2022-11-02,Venture - Sierraville 100kV Ckt 2,L:19953:19954:100,1.0,True,Eufaula - Beaver 500kV,L:20264:20266:500,126.4,147.0,8.3,,table,Rebuild line with higher-capacity conductor,1501000.0,200000.0
Q21-1918,2022-11-02,Gallatin Tn - Don Julio-Lorac Vista 100kV,L:19934:19943:100,1.0,True,Beaver - Eufaula 500kV Line,L:20264:20266:500,124.7,141.0,14.6,,table,Rebuild line with higher-capacity conductor,2779000.0,741000.0
Q21-1918,2022-11-02,Rock Rapids - Idylwild 100kV,L:19935:19945:100,0.9995102696493674,False,Beaver - Trego Substation 500kV Line,L:19893:20264:500,122.2,295.0,6.7,,table,Rebuild line with higher-capacity conductor,2138000.0,175000.0
Q21-1918,2022-11-02,Don Julio-Lorac Vista - Venture 100kV L,L:19934:19954:100,1.0,True,Eufaula - Bever 500kV,L:20264:20266:500,121.0,152.0,21.6,,table,Rebuild line with higher-capacity conductor,5543000.0,1874000.0
Q21-1918,2022-11-02,Beach Grove - Dollarhide 100kV,L:19939:19960:100,1.0,True,Beaver - Eufaula 500kV line,L:20264:20266:500,120.3,219.0,12.9,,table,Rebuild line with higher-capacity conductor,2377000.0,223000.0
Q21-1918,2022-11-02,Idylwild - Ripp 100kV Line,L:19933:19935:100,1.0,True,Beaver - Trego 500kV line,L:19893:20264:500,119.1,326.0,6.7,,table,Rebuild line with higher-capacity conductor,2426000.0,199000.0
Q21-1918,2022-11-02,Unionville - Beaver 230kV,L:19952:20264:230,1.0,True,Beaver - Eufaula 500kV Line,L:20264:20266:500,117.9,593.0,49.2,,table,Rebuild line with higher-capacity conductor,10831000.0,4157000.0
Q21-1918,2022-11-02,Axtel - Ripp 100kV,L:19855:19933:100,1.0,True,Trego - Beaver 500kV,L:19893:20264:500,116.8,356.0,6.7,,table,Rebuild line with higher-capacity conductor,2372000.0,194000.0
Q21-1918,2022-11-02,Unionville 230-100 kV XFMR,X:19952:230:100,1.0,True,Beaver - Eufaula 500kV,L:20264:20266:500,116.1,201.0,16.4,,table,Replace transformer with higher-rated unit,7976000.0,3762000.0
Q21-1918,2022-11-02,Unionville 230 kV/100 kV Auto #2,X:19952:230:100,1.0,True,Beaver Substation - Eufaula 500kV,L:20264:20266:500,116.1,201.0,16.4,,table,Replace transformer with higher-rated unit,7976000.0,3762000.0
Q21-1918,2022-11-02,Unionville 230/100kV XFMR #3,X:19952:230:100,1.0,True,Beaver - Eufaula 500kV,L:20264:20266:500,116.1,201.0,16.4,,table,Replace transformer with higher-rated unit,7976000.0,3762000.0
Q21-1918,2022-11-02,Rock Rapids - Firstenergy Edgewater 100kV,L:19945:19951:100,1.0,True,Trego - Beaver 500kV,L:19893:20264:500,114.4,164.0,13.0,,table,Rebuild line with higher-capacity conductor,3906000.0,863000.0
Q21-1918,2022-11-02,Wiskeytown - E Franklin 100kV,L:19853:19932:100,1.0,True,Trego - Beaver 500kV Line,L:19893:20264:500,114.0,395.0,6.7,,table,Rebuild line with higher-capacity conductor,3273000.0,268000.0
Q21-1918,2022-11-02,Baumhart - High Winds 100kV line,L:19950:20294:100,1.0,True,Beaver - Eufaula 500kV L,L:20264:20266:500,113.4,134.0,6.8,,table,Rebuild line with higher-capacity conductor,1653000.0,302000.0
Q21-1918,2022-11-02,Dollarhide - John P Madgett 100kV,L:19936:19960:100,1.0,True,Beaver - Eufaula 500kV,L:20264:20266:500,111.9,376.0,16.5,,table,Rebuild line with higher-capacity conductor,1908000.0,165000.0
Q21-1918,2022-11-02,Rock Rapids - High Winds 100kV Line,L:19945:20294:100,1.0,True,Beaver - Eufaula 500kV,L:20264:20266:500,110.7,138.0,6.8,,table,Rebuild line with higher-capacity conductor,2193000.0,400000.0
Q21-1918,2022-11-02,Sierraville - Briarwood 100kV,L:19944:19953:100,1.0,True,Beaver - Eufaula 500kV,L:20264:20266:500,108.5,132.0,5.9,,table,Reconductor line,2098000.0,279000.0
Q21-1918,2022-11-02,Gallatin Tn - Onancock Diesel Generation Facility 100kV Ckt 2,L:19941:19943:100,1.0,True,Unionville - Beaver 230kV,L:19952:20264:230,102.2,166.0,5.6,,table,Reconductor line,376000.0,376000.0
Q21-1918,2022-11-02,Onancock Diesel Generation Facility - Gallatin Tn 100kV Line,L:19941:19943:100,1.0,True,Beaver - Unionville 230kV,L:19952:20264:230,102.2,166.0,5.6,,table,Reconductor line,376000.0,376000.0
Q21-1924,2022-10-18,State St to Robison Park 230 KV L,L:21774:21796:230,1.0,True,Swan Valley to Trego 500 KV,L:19617:19893:500,123.5,2059.0,41.4,,table,Rebuild line with higher-capacity conductor,9065000.0,990000.0
Q21-1924,2022-10-18,Henry County 500-230 kV XFMR,X:22739:500:230,0.9910749132348543,True,E Methuen to Lonetree Substation 500 KV Line,L:19576:22749:500,107.2,2099.0,6.2,,table,Replace transformer with higher-rated unit,39127000.0,791000.0
Q21-1924,2022-10-18,State Street 230/100kV Transformer Bank,X:21774:230:100,1.0,True,Robison Park to State Street 230 KV,L:21774:21796:230,107.2,359.0,10.3,,table,Replace transformer with higher-rated unit,9472000.0,5174000.0
Q21-1924,2022-10-18,State Street 230/100kV XFMR Unit 2,X:21774:230:100,1.0,True,State St to Robison Park 230 KV,L:21774:21796:230,107.2,359.0,10.3,,table,Replace transformer with higher-rated unit,9472000.0,5174000.0
Q21-1924,2022-10-18,State St Substation 230 kV/100 kV Autotransformer #3,X:21774:230:100,1.0,True,State St to Robison Park 230 KV line,L:21774:21796:230,107.2,359.0,10.3,,table,Replace transformer with higher-rated unit,9472000.0,5174000.0
Q21-1924,2022-10-18,State St 230 kV/100 kV TX Bank 4,X:21774:230:100,1.0,True,State Street to Robison Park 230 KV,L:21774:21796:230,107.2,359.0,10.3,,table,Replace transformer with higher-rated unit,9472000.0,5174000.0
Q21-1924,2022-10-18,State St to Peavine 100 KV Line 1,L:21774:21784:100,1.0,True,State St to Robison Park 230 KV,L:21774:21796:230,104.7,276.0,8.8,,table,Reconductor line,832000.0,421000.0
Q21-1924,2022-10-18,State St to Peavine 100 KV Line 2,L:21774:21784:100,1.0,True,State St to Robison Park 230 KV line,L:21774:21796:230,104.7,276.0,8.8,,table,Reconductor line,832000.0,421000.0
Q21-1924,2022-10-18,Myrtle Pt to George Neal S Substation 230 KV Line,L:19637:19717:230,1.0,True,Swan Valley to Trego 500 KV,L:19617:19893:500,103.1,2123.0,6.1,,table,Reconductor line,6516000.0,364000.0
Q21-1924,2022-10-18,Acadia to MontourSta 500 KV,L:7109:7114:500,0.9717647058823529,True,Coronet to Westwood Generation Llc 500 KV Line,L:6421:7168:500,100.9,3248.0,7.6,,table,Reconductor line,46820000.0,1614000.0
Q21-1924,2022-10-18,Canal Road to Weedpatch 230 KV,L:19643:20303:230,1.0,True,Trego to Beaer Substation 500 KV,L:19893:20264:500,100.2,1546.0,7.5,,table,Reconductor line,5612000.0,229000.0
Q21-1953,2022-10-26,Latah Jct to Alibates 138kV line,L:16945:17739:138,1.0,True,Lee County Solid Waste Energy to Cooper 345kV L,L:17603:17857:345,101.5,399.0,5.9,,table,Reconductor line,4272000.0,46000.0
Q21-1953,2022-10-26,Spatsum Lornex to Latah Jct 138kV,L:17737:17739:138,1.0,True,Cooper to Lee County Solid Waste Energy 345kV,L:17603:17857:345,101.2,411.0,5.9,,table,Reconductor line,2667000.0,29000.0
Q20-1570,2022-11-30,CASTLETON to PLAINFIELD 138 kV,L:5933:7097:138,1.0,True,BRIDGEPORT SUBSTATION to MARCUS HOOK ENERGY LP 138 kV,L:6457:7163:138,112.7,337.0,7.3,109.1,fields,Rebuild line with higher-capacity conductor,4083000.0,2125000.0
Q20-1570,2022-11-30,TRAINER to BRIDGEPORT 138 kV,L:6456:6457:138,1.0,True,BRIDGEPORT to MARCUS HOOK ENERGY LP 138 kV,L:6457:7163:138,109.0,331.0,7.3,105.4,fields,Reconductor line,505000.0,264000.0
Q20-1637,2022-11-19,Joliet-Red Bank 100 KV,L:23400:23406:100,1.0,True,Lincoln 230 kV/1 kV XFMR,X:23506:230:1,135.5,125.0,26.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2841000.0,2516000.0
Q20-1637,2022-11-19,E J Stoneman Sta-Moorhead 100 KV #2,L:23396:23415:100,1.0,True,E J Stoneman Station-Moorhead 100 KV,L:23396:23415:100,118.6,144.0,10.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1820000.0,1630000.0
Q20-1637,2022-11-19,Wilton-Lincoln 100 KV #2,L:23407:23506:100,1.0,True,Wilton-Lincoln 100 KV #1,L:23407:23506:100,117.3,186.0,10.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2904000.0,2904000.0
Q20-1637,2022-11-19,Lincoln-Wilton 100 KV #1,L:23407:23506:100,1.0,True,Wilton-Lincoln 100 KV,L:23407:23506:100,113.0,193.0,10.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2904000.0,2904000.0
Q20-1637,2022-11-19,Air Products-Wilton 100 KV Circuit 2,L:23407:23414:100,1.0,True,Wilton-Air Products 100 KV Ckt 1,L:23407:23414:100,112.1,178.0,10.3,,prose_overloaded,Reconductor line,1326000.0,1326000.0
Q20-1637,2022-11-19,Wilton-Air Products 100 KV Line 1,L:23407:23414:100,1.0,True,Air Products Substation-Wilton 100 KV #2,L:23407:23414:100,106.5,187.0,10.3,,prose_overloaded,Reconductor line,1326000.0,1326000.0
Q20-1637,2022-11-19,E J Stoneman Station-Air Products 100 KV Circuit 1,L:23396:23414:100,1.0,True,E J Stoneman Sta-Air Products 100 KV Line 2,L:23396:23414:100,112.3,161.0,10.4,,prose_loss,Reconductor line,929000.0,929000.0
Q20-1637,2022-11-19,E J Stoneman Sta-Moorhead 100 KV,L:23396:23415:100,1.0,True,E J Stoneman Sta-Moorhed 100 KV Line 2,L:23396:23415:100,110.9,154.0,10.7,,prose_loss,Rebuild line with higher-capacity conductor,1820000.0,1630000.0
Q20-1637,2022-11-19,Air Products-E J Stoneman Station Substation 100 KV Line 2,L:23396:23414:100,1.0,True,E J Stoneman Station-Air Products 100 KV #1,L:23396:23414:100,108.5,167.0,10.4,,prose_loss,Reconductor line,929000.0,929000.0
Q20-1637,2022-11-19,Binghurst-Moorhead 100 KV Ckt 1,L:23409:23415:100,1.0,True,Moorhead-Bringhurst 100 KV Ckt 2,L:23409:23415:100,103.6,140.0,10.4,,prose_loss,Reconductor line,930000.0,930000.0
Q20-1637,2022-11-19,Bringhurst-Moorhead 100 KV Circuit 2,L:23409:23415:100,1.0,True,Moorhead-Bringhurst 100 KV Cir. 1,L:23409:23415:100,103.6,140.0,10.4,,prose_colon,Reconductor line,930000.0,930000.0
Q21-1699,2022-11-29,MECKLENBURG POWER STATION-BEAR 345kV,L:9276:9650:345,1.0,True,CLOVER-BEAR 345kV,L:9276:9669:345,113.8,2827.0,17.6,,table,Rebuild line with higher-capacity conductor,113376000.0,1045000.0
Q21-1699,2022-11-29,WING LANE-SECO 138kV Line,L:9798:9801:138,1.0,True,MITCHELL DAM-SKAGS ISLAND JCT 2 345kV,L:9816:9975:345,111.3,413.0,9.9,,table,Rebuild line with higher-capacity conductor,2235000.0,30000.0
Q21-1699,2022-11-29,SECO-HARVARD 138kV,L:9801:9805:138,0.9924916143286375,False,MITCHELL DAM-SKAGGS ISLAD JUNCTION 2 345kV Line,L:9816:9975:345,109.5,524.0,9.9,,table,Reconductor line,1223000.0,17000.0
Q21-1699,2022-11-29,WING LANE-SPRING STREET SUBSTATION 138kV,L:9798:9800:138,1.0,True,MITCHELL DAM-SKAGGS ISLAND JCT 2 345kV,L:9816:9975:345,106.5,309.0,7.5,,table,Reconductor line,765000.0,13000.0
Q21-1699,2022-11-29,FRUITRIDGE & S. LAND PARK-REDBED PLAINS WIND FARM 138kV line,L:9784:9797:138,1.0,True,MITCHELL DAM-SKAGGS ISLAND JCT 2 345kV,L:9816:9975:345,106.4,341.0,6.2,,table,Reconductor line,2664000.0,28000.0
Q21-1699,2022-11-29,FRUITRIDGE & S. LAND PARK-CARLIN 138kV,L:9783:9797:138,1.0,True,MITCHELL DAM-SKAGGS ISLAND JUNCTION 2 345kV,L:9816:9975:345,106.0,385.0,6.2,,table,Reconductor line,1090000.0,11000.0
Q21-1699,2022-11-29,BEAR ISLAND-CHANCELLOR ROW 345kV,L:9988:10264:345,1.0,True,LEAVITT-BIRCHWOOD 345kV,L:9944:10290:345,102.9,2328.0,24.1,,table,Reconductor line,14673000.0,126000.0
Q21-1699,2022-11-29,N TOWER TAP-DPC ELROY 138kV,L:9793:9837:138,1.0,True,MCCARTNEY-N TOWR TAP 345kV L,L:9725:9793:345,102.9,661.0,6.2,,table,Reconductor line,1948000.0,31000.0
Q21-1699,2022-11-29,LEAVITT-BIRCHWOOD 345kV,L:9944:10290:345,1.0,True,BEAR ISLAND-DUNN SIDING 345kV line,L:10264:10281:345,100.8,3031.0,24.0,,table,Reconductor line,50833000.0,415000.0
Q21-1715,2022-11-16,Gaylord Container Bogalusa / Loch Mirror 138 kV,L:5201:5214:138,1.0,True,Yahara Riv / Colorado 138 kV Line,L:5764:5966:138,111.1,243.0,6.7,109.8,fields,Rebuild line with higher-capacity conductor,1671000.0,1671000.0
Q21-1741,2022-11-21,WESTON-GLEN OAKS SUBSTATION 138kV,L:9215:9216:138,0.9998752474312889,False,S TEXA-GLEN OAKS 138kV L,L:9153:9216:138,155.4,266.0,100.0,55.0,fields,Rebuild line with higher-capacity conductor,3162000.0,1961000.0
Q21-1741,2022-11-21,WESTON-CANBY 138kV,L:9199:9215:138,1.0,True,SOUTH TEXA-GLEN OAKS 138kV,L:9153:9216:138,138.2,286.0,100.0,44.9,fields,Rebuild line with higher-capacity conductor,12458000.0,7726000.0
Q21-1741,2022-11-21,GLEN OAKS-S TEXA 138kV,L:9153:9216:138,1.0,True,BRUSHTAVERN-RUSTBURG 138kV L,L:9220:9222:138,132.4,394.0,80.6,77.8,fields,Rebuild line with higher-capacity conductor,3003000.0,1388000.0
Q21-1741,2022-11-21,CANBY-EVINGTON 138kV,L:9199:9283:138,1.0,True,SOUTH TEXA-GLEN OAKS 138kV,L:9153:9216:138,119.2,313.0,100.0,33.8,fields,Rebuild line with higher-capacity conductor,14918000.0,9252000.0
Q21-1741,2022-11-21,DESERT OUTPOST-S TEXA 138kV,L:9152:9153:138,1.0,True,FRANKLIN-ELK GROVE-S EXA 138kV,L:9148:9153:138,116.2,610.0,51.2,93.8,fields,Rebuild line with higher-capacity conductor,2035000.0,616000.0
Q21-1741,2022-11-21,PINAS 9403-9405-EVINGTON 138kV Line,L:9204:9283:138,1.0,True,S TEXA-GLEN OAKS 138kV,L:9153:9216:138,114.2,321.0,100.0,30.8,fields,Rebuild line with higher-capacity conductor,3981000.0,2469000.0
Q21-1741,2022-11-21,FRANKLIN-ELK GROVE SUBSTATION-NEW LONDON SUBSTATION 138kV Line,L:9148:9149:138,1.0,True,BEAR-CLOVER 345kV line,L:9276:9669:345,113.1,490.0,32.1,95.5,fields,Rebuild line with higher-capacity conductor,4122000.0,726000.0
Q21-1741,2022-11-21,FRANKLIN-ELK GROVE-BANNING 138kV,L:9148:9150:138,1.0,True,FRANKLIN-ELK GROVE-SOUTH TEXA 138kV,L:9148:9153:138,108.9,283.0,24.2,86.0,fields,Reconductor line,783000.0,170000.0
Q21-1741,2022-11-21,YANKEE DOODLE-ROCK ISLAND DAM 138kV,L:9110:9120:138,1.0,True,REACH-BLUFF CITY 138kV line,L:9121:9271:138,108.4,217.0,7.1,99.6,fields,Reconductor line,1749000.0,867000.0
Q21-1741,2022-11-21,S TEXA-FRANKLIN-ELK GROVE SUBSTATION 138kV L,L:9148:9153:138,1.0,True,DESERT OUTPOST-SOUTH TEXA 138kV,L:9152:9153:138,108.3,491.0,38.8,87.1,fields,Reconductor line,6719000.0,1896000.0
Q21-1741,2022-11-21,PINAS 9403-9405-SOUTH COLTON 138kV line,L:9203:9204:138,1.0,True,GLEN OAKS-S TEXA 138kV,L:9153:9216:138,108.1,331.0,100.0,27.2,fields,Reconductor line,1728000.0,1072000.0
Q21-1741,2022-11-21,BANNING-DESERT OUTPOST 138kV,L:9150:9152:138,1.0,True,FRANKLIN-ELK GROVE-S TEXA 138kV,L:9148:9153:138,107.8,298.0,24.2,86.1,fields,Reconductor line,4316000.0,939000.0
Q21-1741,2022-11-21,DESERT OUTPOST-MONEL 138kV L,L:9152:9154:138,1.0,True,RUSTBURG SUBSTATION-BRUSH TAVEN SUBSTATION 138kV,L:9220:9222:138,105.3,460.0,19.4,94.1,fields,Reconductor line,1054000.0,285000.0
Q21-1741,2022-11-21,MONEL-LA JOIE 138kV,L:9154:9158:138,1.0,True,MONEL-CADELARIA 138kV,L:9154:9502:138,103.4,178.0,9.8,88.6,fields,Reconductor line,5503000.0,1405000.0
Q21-1741,2022-11-21,RED HILL-TIMKEN MERCY 138kV,L:9111:9117:138,1.0,True,FLUVANNA P.S-RED HILL 345kV,L:9111:9631:345,100.4,304.0,6.3,94.8,fields,Reconductor line,956000.0,90000.0
Q21-1773,2022-11-19,Kettle – Country Club 2 138 kV Line,L:17665:17826:138,1.0,True,Latah Jt Substation – Spatsum Lornex 138 kV,L:17737:17739:138,117.0,222.0,53.5,,table,Rebuild line with higher-capacity conductor,13951000.0,7019000.0
Q21-1773,2022-11-19,Country Club 2 – Spatsum Lornex 138 kV,L:17737:17826:138,1.0,True,Spatsum Lornex – Latah Jct 138 kV,L:17737:17739:138,116.0,230.0,53.5,,table,Rebuild line with higher-capacity conductor,7323000.0,3684000.0
Q21-1773,2022-11-19,Welfare – Kettle 138 kV line,L:17660:17665:138,1.0,True,Latah Jct – Spatsum Lornex 138 kV,L:17737:17739:138,110.1,202.0,38.6,,table,Rebuild line with higher-capacity conductor,12460000.0,5388000.0
Q21-1773,2022-11-19,Latah Jct – Alibates 138 kV,L:16945:17739:138,1.0,True,Westin-Elgin – Yuba City Sta A 138 kV,L:17663:17736:138,108.0,399.0,56.2,,table,Reconductor line,5979000.0,1993000.0
Q21-1773,2022-11-19,Spatsum Lornex – Latah Jct 138 kV,L:17737:17739:138,1.0,True,Westin-Elgin – Yuba City Sta A 138 kV,L:17663:17736:138,107.5,411.0,56.2,,table,Reconductor line,1807000.0,602000.0
Q21-1773,2022-11-19,N Selma Substation – W Olean 138 kV,L:17147:17148:138,1.0,True,Rosendale – Noth Selma 138 kV Line,L:17147:17588:138,101.5,165.0,7.4,,table,Reconductor line,3373000.0,169000.0
Q21-1839,2022-11-15,Muscoda Industrial to Elmont 138 kV,L:9964:9982:138,1.0,True,Chancellor Row to Bear Island 345 kV,L:9988:10264:345,140.4,318.0,7.8,,table,Rebuild line with higher-capacity conductor,4977000.0,250000.0
Q21-1839,2022-11-15,Potosi Substation to Deltaport 138 kV line,L:9743:9810:138,1.0,True,Switzer to Pheasant Branch 138 kV,L:9804:9809:138,134.7,365.0,26.4,,table,Rebuild line with higher-capacity conductor,5152000.0,497000.0
Q21-1839,2022-11-15,Kimberley to Elmont 138 kV,L:9972:9982:138,1.0,True,Bear Island Substation to Chancellor Row 345 kV Line,L:9988:10264:345,133.9,368.0,7.8,,table,Rebuild line with higher-capacity conductor,1863000.0,94000.0
Q21-1839,2022-11-15,Potosi to Tyler 138 kV,L:9743:10267:138,1.0,True,Pheasant Branch to Switzer 138 kV,L:9804:9809:138,132.0,396.0,26.4,,table,Rebuild line with higher-capacity conductor,567000.0,55000.0
Q21-1839,2022-11-15,Kimberley to Shack Mills Sta 138 kV,L:9972:9989:138,1.0,True,Chancellor Row to Bear Island 345 kV,L:9988:10264:345,131.1,394.0,7.8,,table,Rebuild line with higher-capacity conductor,2972000.0,149000.0
Q21-1839,2022-11-15,Deltaport to Moonstone 138 kV,L:9810:9815:138,1.0,True,Pheasant Branch to Switzer 138 kV,L:9804:9809:138,128.7,352.0,26.4,,table,Rebuild line with higher-capacity conductor,2692000.0,259000.0
Q21-1839,2022-11-15,Chancellor Row to Shack Mills Station 138 kV,L:9988:9989:138,1.0,True,Chancellor Row Substation to Bear Island 345 kV line,L:9988:10264:345,128.2,427.0,7.8,,table,Rebuild line with higher-capacity conductor,2544000.0,128000.0
Q21-1839,2022-11-15,Muscoda Industrial to Bear Island 138 kV,L:9964:10264:138,1.0,True,Chancellor Row to Bear Island 345 kV,L:9988:10264:345,125.8,382.0,7.7,,table,Rebuild line with higher-capacity conductor,8682000.0,436000.0
Q21-1839,2022-11-15,Harrogate to Toro Negro 2 9901 138 kV,L:9990:9993:138,1.0,True,Centralia to King City Substation 138 kV,L:9808:10302:138,125.3,244.0,40.8,,table,Rebuild line with higher-capacity conductor,3512000.0,838000.0
Q21-1839,2022-11-15,Shokoe to Moonstone 138 kV,L:9807:9815:138,1.0,True,Pheasant Branch to Switzer 138 kV Line,L:9804:9809:138,123.6,237.0,17.9,,table,Rebuild line with higher-capacity conductor,14980000.0,1874000.0
Q21-1839,2022-11-15,Basin to Plaza 138 kV,L:9811:9814:138,1.0,True,Plaza to Big Hanaford 138 kV,L:9814:10174:138,122.5,244.0,6.0,,table,Rebuild line with higher-capacity conductor,3095000.0,91000.0
Q21-1839,2022-11-15,Northeast to Harrogate 138 kV L,L:9990:9995:138,1.0,True,Harrogate to Toro Negro 2 9901 138 kV,L:9990:9993:138,121.1,245.0,62.7,,table,Rebuild line with higher-capacity conductor,2300000.0,620000.0
Q21-1839,2022-11-15,Toro Negro 2 9901 to Anoka Substation 138 kV,L:9993:9997:138,1.0,True,Centralia to King City 138 kV L,L:9808:10302:138,115.8,234.0,40.8,,table,Rebuild line with higher-capacity conductor,1620000.0,386000.0
Q21-1839,2022-11-15,Four Rivers to Dps Ocean Spray 138 kV,L:9965:10259:138,1.0,True,Leavitt to Birchwood Substation 345 kV,L:9944:10290:345,114.8,466.0,5.5,,table,Rebuild line with higher-capacity conductor,3523000.0,176000.0
Q21-1839,2022-11-15,Four Rvers to Trenton Diesel 138 kV,L:9735:10259:138,1.0,True,Leavitt Substation to Birchwood 345 kV,L:9944:10290:345,114.8,466.0,5.5,,table,Rebuild line with higher-capacity conductor,8089000.0,404000.0
Q21-1839,2022-11-15,Bairoa 3008 to Bank Of America 138 kV Line,L:9775:9777:138,1.0,True,Fritch to Big Hanaford 138 kV L,L:9983:10174:138,113.0,315.0,11.7,,table,Rebuild line with higher-capacity conductor,2078000.0,101000.0
Q21-1839,2022-11-15,King City to Centralia 138 kV,L:9808:10302:138,1.0,True,Fritch Substation to Big Hanaford 138 kV,L:9983:10174:138,110.9,497.0,47.5,,table,Rebuild line with higher-capacity conductor,12036000.0,1367000.0
Q21-1839,2022-11-15,Cedar Bayou Plant to Centralia 138 kV,L:9769:9808:138,1.0,True,Pheasant Branch to Switzer 138 kV line,L:9804:9809:138,107.8,303.0,24.9,,table,Reconductor line,393000.0,33000.0
Q21-1839,2022-11-15,Cedar Bayou Plant to Jim Hill 138 kV,L:9744:9769:138,1.0,True,Switzer to Pheasant Branch 138 kV,L:9804:9809:138,106.8,352.0,24.9,,table,Reconductor line,2220000.0,184000.0
Q21-1839,2022-11-15,Natchez to Lakeside 138 kV,L:9987:9992:138,1.0,True,Skaggs Island Jct 2 to Mitchell Dam 345 kV,L:9816:9975:345,106.8,625.0,18.5,,table,Reconductor line,1031000.0,37000.0
Q21-1839,2022-11-15,Bear to Fluvanna P.S Substation 345 kV L,L:9276:9631:345,1.0,True,Leavitt to Birchwood 345 kV,L:9944:10290:345,106.3,2071.0,14.7,,table,Reconductor line,42227000.0,414000.0
Q21-1839,2022-11-15,Jim Hill to Haggin 138 kV,L:9744:10265:138,1.0,True,Pheasant Brach to Switzer 138 kV,L:9804:9809:138,105.9,413.0,24.9,,table,Reconductor line,337000.0,28000.0
Q21-1839,2022-11-15,Fritch to Lakeside 138 kV,L:9983:9987:138,1.0,True,Mitchell Dam to Skaggs Island Junction 2 345 kV,L:9816:9975:345,104.5,706.0,18.5,,table,Reconductor line,1061000.0,38000.0
Q21-1839,2022-11-15,N Randolph to Bairoa 3008 Substation 138 kV L,L:9774:9775:138,1.0,True,Fritch to Big Hanaford 138 kV,L:9983:10174:138,103.5,323.0,11.7,,table,Reconductor line,3552000.0,180000.0
Q21-1839,2022-11-15,Mitchell Dam to Skaggs Island Jct 2 345 kV,L:9816:9975:345,1.0,True,Mecklenburg Power Sta to Bear 345 kV,L:9276:9650:345,103.5,2032.0,21.3,,table,Reconductor line,21338000.0,271000.0
Q21-1839,2022-11-15,Elko Substation to Syl Laskin 138 kV,L:9742:9999:138,1.0,True,Michell Dam to Haggin 345 kV,L:9816:10265:345,103.1,378.0,8.6,,table,Reconductor line,4889000.0,112000.0
Q21-1839,2022-11-15,North Randolph to Yellow Creek 138 kV,L:9774:9780:138,1.0,True,Fritch to Big Hanaford Substation 138 kV,L:9983:10174:138,102.7,339.0,11.7,,table,Reconductor line,2885000.0,146000.0
Q21-1839,2022-11-15,Fritch to Big Hanaford 138 kV,L:9983:10174:138,1.0,True,Mitchell Dam to Skaggs Island Jct 2 Substation 345 kV,L:9816:9975:345,102.5,1017.0,33.3,,table,Reconductor line,1728000.0,72000.0
Q21-1839,2022-11-15,Westcoast Cellufibre to Chipola 138 kV L,L:9943:9949:138,1.0,True,Skaggs Island Junction 2 to Mitchell Dam 345 kV L,L:9816:9975:345,102.4,520.0,17.6,,table,Reconductor line,1318000.0,36000.0
Q21-1839,2022-11-15,Strathmore to Chipola 138 kV Line,L:9949:9970:138,1.0,True,Fritch to Lakeside 138 kV,L:9983:9987:138,102.3,365.0,21.9,,table,Reconductor line,807000.0,59000.0
Q21-1839,2022-11-15,Strathmore to Humacao 2601 138 kV,L:9970:9984:138,1.0,True,Fritch to Lakeside 138 kV Line,L:9983:9987:138,101.0,398.0,21.9,,table,Reconductor line,1555000.0,113000.0
Q21-1844,2022-12-04,Demar / Moser Generating Sta 138 kV,L:6071:7172:138,1.0,True,Owatonna / Moser Generating Station Substation 345 kV,L:7126:7172:345,117.9,272.0,44.0,,table,Rebuild line with higher-capacity conductor,788000.0,722000.0
Q21-1844,2022-12-04,Delmar / Delta Uppco 138 kV,L:6071:6785:138,1.0,True,Owatonna / Moser Generating Sta 345 kV line,L:7126:7172:345,111.6,267.0,44.0,,table,Rebuild line with higher-capacity conductor,4865000.0,4457000.0
Q21-1906,2022-11-23,Michigan Power Lp - Osceola 138.0 kV,L:9201:9235:138,1.0,True,Craven County Wood Energy Lp - Lone Tree 138.0 kV,L:9145:9236:138,197.0,571.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,11675000.0,4933000.0
Q21-1906,2022-11-23,Lowmoor Substation - Fudge Hollow 138.0 kV,L:9666:9672:138,1.0,True,Lowmoor Substation 345/138kV XFMR,X:9666:345:138,174.1,190.0,16.8,,prose_overloaded,Rebuild line with higher-capacity conductor,9072000.0,3230000.0
Q21-1906,2022-11-23,Ola - Crockett Reit 138.0 kV,L:9144:18123:138,1.0,True,Lowmoor 345/138kV Transformer,X:9666:345:138,146.7,201.0,16.8,,prose_overloaded,Rebuild line with higher-capacity conductor,5759000.0,2051000.0
Q21-1906,2022-11-23,Neely - Blue Ridge 138.0 kV,L:9225:9227:138,1.0,True,Craven County Wood Energy Lp Substation - Lone Tree 138.0 kV line,L:9145:9236:138,144.7,358.0,42.8,,prose_overloaded,Rebuild line with higher-capacity conductor,4463000.0,1382000.0
Q21-1906,2022-11-23,Berlin Gorham - Skiffes Crk 138.0 kV,L:9202:9211:138,1.0,True,Craven County Wood Energy Lp - Lon Tree 138.0 kV,L:9145:9236:138,126.0,412.0,42.0,,prose_overloaded,Rebuild line with higher-capacity conductor,12899000.0,3934000.0
Q21-1906,2022-11-23,Bonsack - Vc Porterdale Hydroelectric 138.0 kV,L:9226:9537:138,1.0,True,Lone Tree - Craven County Wood Energy Lp 138.0 kV,L:9145:9236:138,125.4,386.0,30.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3619000.0,1043000.0
Q21-1906,2022-11-23,Lone Tree - Osceola 138.0 kV,L:9235:9236:138,1.0,True,Craven County Wood Energy Lp Substation - Lone Tree 138.0 kV,L:9145:9236:138,195.9,578.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4475000.0,1891000.0
Q21-1906,2022-11-23,Ladysmith Hydro - Asheville Substation 138.0 kV,L:9383:9385:138,1.0,True,Asheville - Ladysmith Hydro 138.0 kV Line 1,L:9383:9385:138,186.8,336.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,6541000.0,897000.0
Q21-1906,2022-11-23,Craven County Wood Energy Lp - Lowmoor 138.0 kV,L:9145:9666:138,1.0,True,Osceola Substation - Lone Tree 138.0 kV L,L:9235:9236:138,178.0,633.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,10996000.0,4646000.0
Q21-1906,2022-11-23,Craven County Wood Energy Lp - Lone Tree 138.0 kV,L:9145:9236:138,0.9994921123130937,False,Osceola Substation - Lone Tree Substation 138.0 kV,L:9235:9236:138,177.2,639.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,15281000.0,6457000.0
Q21-1906,2022-11-23,Asheville - Ladysmith Hydro 138.0 kV Ckt 1,L:9383:9385:138,1.0,True,Ashevlle - Ladysmith Hydro 138.0 kV,L:9383:9385:138,167.4,375.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,6541000.0,897000.0
Q21-1906,2022-11-23,Lowmoor 345-138 kV Transformer Bank,X:9666:345:138,0.9979539516240215,True,Osceola - Lone Tree Substation 138.0 kV,L:9235:9236:138,140.8,586.0,84.0,,prose_loss,Replace transformer with higher-rated unit,28290000.0,11068000.0
Q21-1906,2022-11-23,Crockett Reit - Great Falls 138.0 kV,L:9142:18123:138,0.9968287205198049,False,Lowmoor 345-138 kV Auto,X:9666:345:138,138.1,210.0,16.8,,prose_loss,Rebuild line with higher-capacity conductor,897000.0,319000.0
Q21-1906,2022-11-23,Michigan Power Lp - Skiffes Crk 138.0 kV,L:9201:9202:138,1.0,True,Craven County Wood Energy Lp - Lone Tree 138.0 kV,L:9145:9236:138,133.8,398.0,42.0,,prose_loss,Rebuild line with higher-capacity conductor,2705000.0,825000.0
Q21-1906,2022-11-23,Vc Porterdale Hydroelectric - Neely 138.0 kV line,L:9226:9227:138,1.0,True,Craven County Wood Energy Lp - Lone Tree 138.0 kV L,L:9145:9236:138,128.0,390.0,42.8,,prose_loss,Rebuild line with higher-capacity conductor,2646000.0,819000.0
Q21-1906,2022-11-23,Superior - Great Falls 138.0 kV,L:9142:18125:138,1.0,True,Lowmoor 345/138 kV Transformer Bank,X:9666:345:138,123.9,220.0,16.8,,prose_loss,Rebuild line with higher-capacity conductor,6410000.0,2283000.0
Q21-1906,2022-11-23,Superior - Elmwest 138.0 kV,L:18124:18125:138,1.0,True,Lowmoor 345/138kV Autotransformer,X:9666:345:138,120.3,223.0,16.8,,prose_loss,Rebuild line with higher-capacity conductor,13383000.0,4765000.0
Q21-1906,2022-11-23,Florida - Berlin Gorham 138.0 kV,L:9210:9211:138,1.0,True,Lone Tree - Craven County Wood Energy Lp 138.0 kV Line,L:9145:9236:138,120.1,423.0,42.0,,prose_loss,Rebuild line with higher-capacity conductor,3365000.0,1026000.0
Q21-1906,2022-11-23,Florida - N Huntington 138.0 kV,L:9210:9223:138,1.0,True,Lone Tree - Craven County Wood Energy Lp 138.0 kV line,L:9145:9236:138,117.2,428.0,42.0,,prose_loss,Rebuild line with higher-capacity conductor,8429000.0,2571000.0
Q21-1906,2022-11-23,Fudge Hollow - Imhoff Tap 1 138.0 kV L,L:9143:9672:138,1.0,True,Lowmoor 345 kV/138 kV Autotransformer,X:9666:345:138,181.2,183.0,16.8,,prose_colon,Rebuild line with higher-capacity conductor,6038000.0,2150000.0
Q21-1906,2022-11-23,Imhoff Tap 1 - Ola 138.0 kV,L:9143:9144:138,1.0,True,Lowmoor 345/138kV Autotransformer,X:9666:345:138,172.8,181.0,16.8,,prose_colon,Rebuild line with higher-capacity conductor,7538000.0,2684000.0
Q21-1906,2022-11-23,Micigan Power Lp - Blue Ridge 138.0 kV line,L:9201:9225:138,1.0,True,Craven County Wood Energy Lp - Lone Tree 138.0 kV L,L:9145:9236:138,137.9,422.0,57.9,,prose_colon,Rebuild line with higher-capacity conductor,4205000.0,1388000.0
Q21-1906,2022-11-23,Huntington Court - Bonsack 138.0 kV,L:9243:9537:138,1.0,True,Lone Tree - Craven County Wood Energy Lp 138.0 kV,L:9145:9236:138,127.8,352.0,30.6,,prose_colon,Rebuild line with higher-capacity conductor,3582000.0,1033000.0
Q21-1906,2022-11-23,City W Diesel Plant - Roberts Sw Sta 345.0 kV Line,L:8937:9846:345,1.0,True,Navoo - Roberts Sw Sta 345.0 kV,L:8680:9846:345,110.0,1471.0,5.1,,prose_colon,Reconductor line,2899000.0,81000.0
Q21-1906,2022-11-23,Ashley Substation - Sherburne 138.0 kV,L:18558:18566:138,1.0,True,Bath County - Sherburne Substation 345.0 kV,L:9654:18558:345,107.5,341.0,6.1,,prose_colon,Reconductor line,1695000.0,425000.0
Q21-1909,2022-12-01,NE-HOBBS-HARBOR BEACH 138 KV L,L:9755:10214:138,1.0,True,MIRA VISTA-YAREN 345 KV,L:10205:10297:345,123.3,534.0,11.6,112.4,fields,Rebuild line with higher-capacity conductor,5365000.0,467000.0
Q21-1909,2022-12-01,NO MANS LAND-NE-HOBBS 138 KV,L:9754:9755:138,1.0,True,YARNEN-MIRA VISTA 345 KV,L:10205:10297:345,120.9,518.0,11.6,109.7,fields,Rebuild line with higher-capacity conductor,2212000.0,192000.0
Q21-1909,2022-12-01,KEWAUNEE-TYLER 138 KV,L:9771:10267:138,1.0,True,N TOWER TAP-MCCARTNEY 345 KV,L:9725:9793:345,108.1,227.0,7.0,92.8,fields,Reconductor line,3113000.0,165000.0
Q21-1909,2022-12-01,SYL LASKIN-MITCHELL DAM 138 KV,L:9742:9816:138,1.0,True,HAGGIN-MITCHELL DAM 345 KV Line,L:9816:10265:345,106.8,350.0,7.0,96.8,fields,Reconductor line,722000.0,37000.0
Q21-1909,2022-12-01,NEWPORT NEWS-MICKENS 345 KV,L:9959:10128:345,1.0,True,IGO-MICKENS 345 KV,L:10128:10228:345,106.4,1513.0,33.9,95.2,fields,Reconductor line,23174000.0,4046000.0
Q21-1909,2022-12-01,WING LANE SUBSTATION-SECO 138 KV,L:9798:9801:138,1.0,True,MITCELL DAM-SKAGGS ISLAND JCT 2 345 KV,L:9816:9975:345,105.5,573.0,9.4,97.3,fields,Reconductor line,564000.0,29000.0
Q21-1909,2022-12-01,IGO-MICKENS 345 KV,L:10128:10228:345,1.0,True,NEWPORTNEWS SUBSTATION-MICKENS 345 KV,L:9959:10128:345,105.1,1399.0,30.1,94.4,fields,Reconductor line,13448000.0,2514000.0
Q21-1909,2022-12-01,REDBED PLAINS WIND FARM-FRUITRIDGE & S. LAND PARK 138 KV,L:9784:9797:138,1.0,True,MITCHEL DAM-SKAGGS ISLAND JUNCTION 2 345 KV,L:9816:9975:345,104.5,444.0,5.9,97.9,fields,Reconductor line,2270000.0,93000.0
Q21-1909,2022-12-01,NORTH TOWER TAP SUBSTATION-HAGGIN 345 KV,L:9793:10265:345,0.9930518305107559,False,MECKLENBURG POWER STA SUBSTATION-BEAR 345 KV L,L:9276:9650:345,104.5,1742.0,23.9,97.6,fields,Reconductor line,13236000.0,944000.0
Q21-1909,2022-12-01,MAGNOLIA-COSMAR 138 KV,L:9935:9936:138,1.0,True,CALIENTE-MAGNOLIA 138 KV line,L:9934:9935:138,104.0,274.0,8.1,89.2,fields,Reconductor line,4889000.0,592000.0
Q21-1909,2022-12-01,MCCARTNEY-N TOWER TAP 345 KV,L:9725:9793:345,1.0,True,BEAR-MECKLENBURG POWER STA 345 KV,L:9276:9650:345,103.5,1698.0,27.4,95.5,fields,Reconductor line,30352000.0,2163000.0
Q21-1909,2022-12-01,DEEN PT-GOLDFIELD 138 KV,L:9795:10258:138,1.0,True,MCCARTNEY-N TOWER TAP 345 KV,L:9725:9793:345,103.0,266.0,7.0,89.9,fields,Reconductor line,562000.0,30000.0
Q21-1909,2022-12-01,CEDAR FALLS WI-OYSTER RIV 138 KV,L:9782:9834:138,1.0,True,N TOWER TAP-HAGGIN 345 KV,L:9793:10265:345,103.0,212.0,5.0,91.2,fields,Reconductor line,1143000.0,92000.0
Q21-1909,2022-12-01,MITCHELL DAM 345 kV/138 kV Auto,X:9816:345:138,0.9926144563564999,True,MITCHELL DAM-HAGGIN 345 KV,L:9816:10265:345,103.0,363.0,7.0,93.3,fields,Replace transformer with higher-rated unit,20948000.0,1081000.0
Q21-1909,2022-12-01,BEAR ISLAND 345 kV/1 kV Transformer Bank,X:10264:345:1,0.9902932803754101,True,CHANCELLOR ROW-BEAR ISLAND 345 KV,L:9988:10264:345,102.7,588.0,7.2,96.6,fields,Replace transformer with higher-rated unit,19534000.0,836000.0
Q21-1909,2022-12-01,MCCARTNEY-ROANOKE RAPIDS 345 KV line,L:9725:11130:345,1.0,True,MCCARTNEY-GASTON 345 KV,L:9725:11209:345,102.7,1852.0,14.9,98.7,fields,Reconductor line,15420000.0,917000.0
Q21-1909,2022-12-01,CARLIN-FRUITRIDGE & S. LND PARK 138 KV,L:9783:9797:138,1.0,True,SKAGGS ISLAND JCT 2-MITCHELL DAM 345 KV,L:9816:9975:345,102.7,495.0,5.9,96.7,fields,Reconductor line,755000.0,31000.0
Q21-1909,2022-12-01,BEAR SUBSTATION-CLOVER 345 KV,L:9276:9669:345,1.0,True,BEAR-MECKLENBURG POWER STA SUBSTATION 345 KV line,L:9276:9650:345,102.6,4332.0,7.2,101.8,fields,Reconductor line,31686000.0,1817000.0
Q21-1909,2022-12-01,FLUVANNA P.S-LOUISA GENERATION FACILITY 345 KV,L:9631:9643:345,1.0,True,BIRCHWOOD-LEAVITT 345 KV line,L:9944:10290:345,102.4,3520.0,12.7,100.6,fields,Reconductor line,33683000.0,1591000.0
Q21-1909,2022-12-01,OYSTER RIVER-HARVELL 138 KV line,L:9779:9782:138,1.0,True,NORTH TOWER TAP-HAGGIN 345 KV,L:9793:10265:345,102.2,191.0,5.0,89.1,fields,Reconductor line,603000.0,49000.0
Q21-1909,2022-12-01,HARVAD-SECO 138 KV line,L:9801:9805:138,0.9530084261647169,False,MITCHELL DAM SUBSTATION-SKAGGS ISLAND JCT 2 SUBSTATION 345 KV,L:9816:9975:345,102.1,705.0,9.4,95.4,fields,Reconductor line,1847000.0,96000.0
Q21-1909,2022-12-01,LOUISA GENERATION FACILITY-N ANNA 345 KV,L:9643:10279:345,1.0,True,CARABELLE-LOUISA GENERATION FACILITY 345 KV line,L:9643:10291:345,100.7,3019.0,5.9,99.7,fields,Reconductor line,32328000.0,1388000.0
Q21-1909,2022-12-01,WESTCOAST CELLUFIBRE-LEAVITT 138 KV,L:9943:9944:138,1.0,True,SKAGGS ISLAND JCT 2 SUBSTATION-MITCHELL DAM 345 KV L,L:9816:9975:345,100.6,561.0,7.7,93.7,fields,Reconductor line,663000.0,26000.0
Q21-1909,2022-12-01,LEAVITT-WESTCOAST CELLUFIBRE 138 KV Circuit 2,L:9943:9944:138,1.0,True,MITCHELL DAM-SKAGGS ISLAND JCT 2 345 KV,L:9816:9975:345,100.6,561.0,7.7,93.7,fields,Reconductor line,663000.0,26000.0
Q21-1909,2022-12-01,PLAZA-BIG HANAFORD SUBSTATION 138 KV,L:9814:10174:138,1.0,True,MITCHELL DAM-SKAGGS ISLAND JCT 2 345 KV,L:9816:9975:345,100.3,818.0,5.1,97.1,fields,Reconductor line,4827000.0,140000.0
Q21-1915,2022-11-25,Almena / Portola 100kV,L:21207:21523:100,1.0,True,Oceanside / Palisades 500kV line,L:21664:21719:500,114.5,141.0,69.3,53.8,fields,Rebuild line with higher-capacity conductor,1534000.0,981000.0
Q21-1921,2022-11-24,Laysmith Hydro - Leesville 138 kV,L:9385:9667:138,1.0,True,Huntington Court Substation - Reusens 345 kV,L:9219:9243:345,173.1,216.0,13.4,,table,Rebuild line with higher-capacity conductor,59811000.0,12861000.0
Q21-1921,2022-11-24,Poages Mill - Floyds Knos Substation 138 kV,L:9531:9535:138,1.0,True,Safeway Stores - Asheville Substation 138 kV,L:9213:9383:138,167.7,223.0,13.2,,table,Rebuild line with higher-capacity conductor,4269000.0,1273000.0
Q21-1921,2022-11-24,Steamboat - Muddy Ranch 138 kV,L:9242:9540:138,1.0,True,Huntington Court - Steamboat 138 kV,L:9242:9243:138,135.2,229.0,100.0,,table,Rebuild line with higher-capacity conductor,4274000.0,2793000.0
Q21-1921,2022-11-24,Hinton Ap - Oxnard 138 kV,L:18544:18545:138,1.0,True,Centrl Juncos 3202 - Colton 138 kV L,L:18439:18441:138,126.3,328.0,9.2,,table,Rebuild line with higher-capacity conductor,5911000.0,287000.0
Q21-1921,2022-11-24,Dekalb - Oxnard 138 kV,L:18545:21759:138,0.9773272598479462,False,Colton - Central Juncos 3202 138 kV,L:18439:18441:138,125.3,337.0,9.2,,table,,,
Q21-1921,2022-11-24,Banning - Franklin-Elk Grove Substation 138 kV,L:9148:9150:138,1.0,True,S Texa - Franklin-Elk Grove Substation 138 kV,L:9148:9153:138,124.8,354.0,6.1,,table,Rebuild line with higher-capacity conductor,1857000.0,90000.0
Q21-1921,2022-11-24,De Kalb - Mcclain Energy Facility 138 kV line,L:18438:18442:138,1.0,True,Colton - Central Juncos 3202 138 kV,L:18439:18441:138,124.5,344.0,9.2,,table,Rebuild line with higher-capacity conductor,5561000.0,270000.0
Q21-1921,2022-11-24,Banning - Deert Outpost Substation 138 kV,L:9150:9152:138,1.0,True,S Texa - Franklin-Elk Grove 138 kV,L:9148:9153:138,123.3,369.0,6.1,,table,Rebuild line with higher-capacity conductor,12562000.0,609000.0
Q21-1921,2022-11-24,Floyds Knobs - Hancock 138 kV L,L:9531:9534:138,0.9992892495575373,False,Asheville - Safeway Stores 138 kV,L:9213:9383:138,122.8,213.0,14.3,,table,Rebuild line with higher-capacity conductor,3293000.0,1059000.0
Q21-1921,2022-11-24,Littlefork - Lake Lure 138 kV,L:9132:9138:138,1.0,True,Louisa Generation Facility - Fluvanna P.S 345 kV,L:9631:9643:345,116.8,918.0,6.0,,table,Rebuild line with higher-capacity conductor,9626000.0,278000.0
Q21-1921,2022-11-24,Franklin-Elk Grove - New London 138 kV Line,L:9148:9149:138,1.0,True,Bear - Clover Substation 345 kV,L:9276:9669:345,116.5,637.0,9.0,,table,Rebuild line with higher-capacity conductor,3191000.0,139000.0
Q21-1921,2022-11-24,Steamboat - Huntington Court 138 kV,L:9242:9243:138,1.0,True,Muddy Ranch - Steamboat 138 kV line,L:9242:9540:138,110.7,280.0,100.0,,table,Rebuild line with higher-capacity conductor,2548000.0,1665000.0
Q21-1921,2022-11-24,Franklin-Elk Grove - South Texa 138 kV,L:9148:9153:138,1.0,True,Desert Outpost Substation - S Texa 138 kV,L:9152:9153:138,110.1,611.0,7.4,,table,Rebuild line with higher-capacity conductor,15059000.0,713000.0
Q21-1921,2022-11-24,W Bassett Substation - Ladysmith Hydro 138 kV #1,L:9369:9385:138,1.0,True,W Bassett - Ladysmith Hydro 138 kV Line 2,L:9369:9385:138,107.1,323.0,11.8,,table,Reconductor line,5130000.0,1415000.0
Q21-1921,2022-11-24,Desert Outpost - S Texa 138 kV Line,L:9152:9153:138,1.0,True,Franlin-Elk Grove - S Texa 138 kV Line,L:9148:9153:138,106.9,815.0,9.0,,table,Reconductor line,620000.0,29000.0
Q21-1921,2022-11-24,Candelaria - Monel 138 kV,L:9154:9502:138,1.0,True,Bear - Clover 345 kV,L:9276:9669:345,104.7,633.0,5.1,,table,Reconductor line,14209000.0,889000.0
Q21-1921,2022-11-24,W Bassett - Ladysmith Hydro 138 kV line,L:9369:9385:138,1.0,True,Ladysmith Hydro - W Bassett 138 kV,L:9369:9385:138,102.8,336.0,11.8,,table,Reconductor line,5130000.0,1415000.0
Q21-1921,2022-11-24,Reach - Candelaria 138 kV Line,L:9271:9502:138,1.0,True,Bear - Clover 345 kV Line,L:9276:9669:345,102.7,631.0,5.1,,table,Reconductor line,6420000.0,401000.0
Q21-1921,2022-11-24,Desert Outpost - Monel 138 kV L,L:9152:9154:138,1.0,True,Franklin-Elk Grove - New London 138 kV line,L:9148:9149:138,102.2,557.0,5.8,,table,Reconductor line,1610000.0,84000.0
Q21-1921,2022-11-24,Chancellor Row - Bear Island 345 kV Line,L:9988:10264:345,1.0,True,Leavitt Substation - Birchwood 345 kV line,L:9944:10290:345,101.9,3158.0,14.0,,table,Reconductor line,21474000.0,590000.0
Q21-1921,2022-11-24,Bluff City - Lake Lure 138 kV,L:9121:9138:138,1.0,True,Louisa Generation Facility - Fluvanna P.S 345 kV,L:9631:9643:345,101.2,974.0,5.8,,table,Reconductor line,6863000.0,258000.0
Q21-1921,2022-11-24,Huntington Court 345-138 kV XFMR,X:9243:345:138,0.9996977156302788,True,Lone Tree - Craven County Wood Energy Lp 138 kV line,L:9145:9236:138,101.2,430.0,29.6,,table,Replace transformer with higher-rated unit,12964000.0,2079000.0
Q21-1921,2022-11-24,Bear - Leavitt 345 kV Cir. 2,L:9276:9944:345,1.0,True,Bear - Leavitt 345 kV Circuit 1,L:9276:9944:345,101.2,2822.0,15.5,,table,Reconductor line,57078000.0,1648000.0
Q21-1921,2022-11-24,Haggin - Mitchell Dam 345 kV,L:9816:10265:345,1.0,True,Bear - Mecklenburg Power Sta 345 kV L,L:9276:9650:345,100.5,1962.0,6.0,,table,Reconductor line,6490000.0,171000.0
Q21-1921,2022-11-24,Bear - Mecklenburg Power Sta 345 kV,L:9276:9650:345,1.0,True,Bear - Clover 345 kV,L:9276:9669:345,100.1,3978.0,20.9,,table,Reconductor line,32643000.0,904000.0
Q21-1947,2022-11-26,N Tower Tap - Cedar Falls Wi 138.0 kV,L:9793:9834:138,1.0,True,North Tower Tap - Haggin Substation 345.0 kV,L:9793:10265:345,109.5,470.0,6.4,,table,Reconductor line,3507000.0,115000.0
