project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1947,2022-11-26,Haggin Substation 345-138 kV Autotransformer,X:10265:345:138,0.9933865617107253,True,N Tower Tap - Haggin Substation 345.0 kV,L:9793:10265:345,104.8,543.0,5.3,,table,Replace transformer with higher-rated unit,17195000.0,217000.0
Q21-1947,2022-11-26,Kings Riv - Dg Amp Solar Coldwater 138.0 kV,L:9980:9981:138,1.0,True,Mitchell Dam Substation - Skaggs Island Jct 2 345.0 kV Line,L:9816:9975:345,103.6,530.0,5.1,,table,Reconductor line,1583000.0,16000.0
Q21-1947,2022-11-26,Kings Riv - South Meado 2 138.0 kV L,L:9980:10276:138,1.0,True,Mitchell Dam - Skaggs Island Junction 2 345.0 kV line,L:9816:9975:345,103.3,484.0,5.1,,table,Reconductor line,2208000.0,23000.0
Q21-1947,2022-11-26,Cedar Crk - Yorkana 345.0 kV line,L:7083:7090:345,1.0,True,Co Line Rd - Monroe Ne 500.0 kV,L:7103:7139:500,101.4,1494.0,6.8,,table,Reconductor line,4962000.0,44000.0
Q21-1947,2022-11-26,Spring Street - Chipola 138.0 kV line,L:9800:9949:138,1.0,True,Mitchell Dam - Skaggs Island Junction 2 345.0 kV,L:9816:9975:345,101.1,450.0,7.5,,table,Reconductor line,3788000.0,65000.0
Q21-1947,2022-11-26,Natchez - Chancello Row 138.0 kV L,L:9988:9992:138,1.0,True,Skaggs Island Jct 2 - Mitchell Dam 345.0 kV,L:9816:9975:345,101.1,692.0,6.7,,table,Reconductor line,1101000.0,11000.0
Q21-1947,2022-11-26,N Tower Tap - Uknown 138.0 kV L,L:9793:9832:138,1.0,True,N Tower Tap - Haggin 345.0 kV Line,L:9793:10265:345,101.0,675.0,10.2,,table,Reconductor line,2041000.0,32000.0
Q21-1947,2022-11-26,Walthall - Uknown 138.0 kV,L:9770:9832:138,0.9944088738125201,False,Haggin - N Tower Tap 345.0 kV,L:9793:10265:345,101.0,658.0,10.2,,table,Reconductor line,7852000.0,123000.0
Q21-1947,2022-11-26,Caliente - Magnolia 138.0 kV,L:9934:9935:138,1.0,True,Cosmar - Ht Rapids 138.0 kV Line,L:9936:10077:138,101.0,529.0,7.7,,table,Reconductor line,1108000.0,16000.0
Q21-1947,2022-11-26,Hull Street Rd - Harvard 138.0 kV,L:9776:9805:138,1.0,True,Mitchell Dam - Skaggs Island Jct 2 345.0 kV,L:9816:9975:345,100.5,806.0,9.9,,table,Reconductor line,476000.0,7000.0
Q22-1985,2022-11-21,MURRAY / CAMDEN 138 kV,L:5311:6876:138,1.0,True,OAKLAND X / LA CROSSE 138 kV,L:5224:5248:138,149.2,208.0,100.0,,table,Rebuild line with higher-capacity conductor,413000.0,413000.0
Q22-1985,2022-11-21,GUILBEAU ELECTRIC / OAK HALL 138 kV,L:5917:6922:138,1.0,True,GUILBEAU ELECTRIC / MOUNT HOLLY 138 kV,L:5917:6911:138,145.9,333.0,5.5,,table,Rebuild line with higher-capacity conductor,5112000.0,2557000.0
Q22-1985,2022-11-21,ASH ST STA 223 / TOMBSTONE 345 kV,L:6298:6300:345,1.0,True,MARCUS HOOK ENERGY LP / TOMBSTONE 500 kV Line,L:6300:7163:500,133.0,1413.0,7.6,,table,Rebuild line with higher-capacity conductor,28634000.0,512000.0
Q22-1985,2022-11-21,CROMBY SUBSTATION / ASH STREET STATION 223 345 kV line,L:6280:6298:345,1.0,True,MARCUS HOOK ENERGY LP / TOMBSTONE 500 kV line,L:6300:7163:500,128.2,1212.0,6.6,,table,Rebuild line with higher-capacity conductor,20692000.0,360000.0
Q22-1985,2022-11-21,CROMBY / OWATONNA 345 kV,L:6280:7126:345,1.0,True,CURECANTI / MOSER GENERATING STA SUBSTATION 345 kV,L:6046:7172:345,121.8,1147.0,5.7,,table,Rebuild line with higher-capacity conductor,20959000.0,484000.0
Q22-1985,2022-11-21,GREENBACK-FAIROAKS / LA PARGUERA 6603 138 kV,L:5310:6904:138,1.0,True,WOODLYNNE / RHOME 138 kV line,L:6899:6901:138,117.7,240.0,9.2,,table,Rebuild line with higher-capacity conductor,345000.0,100000.0
Q22-1985,2022-11-21,ELK RIV / FLANNIGAN SUBSTATION 345 kV,L:6065:6085:345,1.0,True,TOMBSTONE / BIXBY HILL SUBSTATION 500 kV,L:6300:7127:500,116.4,1065.0,5.5,,table,Rebuild line with higher-capacity conductor,41534000.0,648000.0
Q22-1985,2022-11-21,TOMBSTONE 500 kV/345 kV Transformer Bank,X:6300:500:345,0.9962543472309356,True,MARCUS HOOK ENERGY LP / TOMBSTONE 500 kV,L:6300:7163:500,112.9,1608.0,9.0,,table,Replace transformer with higher-rated unit,33403000.0,768000.0
Q22-1985,2022-11-21,RHOME / WOODLYNE 138 kV,L:6899:6901:138,1.0,True,GREENBACK-FAIROAKS / SOUTH BEACH 138 kV,L:5289:6904:138,112.8,298.0,7.6,,table,Rebuild line with higher-capacity conductor,846000.0,210000.0
Q22-1985,2022-11-21,BURHOLME / GORDON EVANS NERGY CENTER 138 kV line,L:6883:6889:138,1.0,True,OAKLAND X / LA CROSSE 138 kV,L:5224:5248:138,112.6,205.0,49.3,,table,Rebuild line with higher-capacity conductor,1444000.0,1357000.0
Q22-1985,2022-11-21,HATHAWAY ST / DORCHESTER 138 kV L,L:6742:6937:138,1.0,True,TOMBSTONE / MARCUS HOOK ENERGY LP 500 kV Line,L:6300:7163:500,111.9,349.0,5.0,,table,Rebuild line with higher-capacity conductor,1617000.0,486000.0
Q22-1985,2022-11-21,GREENBACK-FAIROAKS / SOUTH BEACH 138 kV,L:5289:6904:138,1.0,True,WOODLYNNE / RHOME 138 kV line,L:6899:6901:138,111.7,298.0,9.2,,table,Rebuild line with higher-capacity conductor,6841000.0,1989000.0
Q22-1985,2022-11-21,CORNELIUS DELIVERY NO 1 / BERRENDA C 345 kV,L:6061:6598:345,1.0,True,MOSER GENERATING STA / OWATONNA 345 kV L,L:7126:7172:345,111.6,1223.0,5.4,,table,Rebuild line with higher-capacity conductor,26576000.0,458000.0
Q22-1985,2022-11-21,CLEAR SPRINGS 500/345 kV Transformer Bank,X:6725:500:345,0.9916032765155264,True,HILLS CHAPEL / BURNS 345 kV Line,L:5844:6968:345,111.4,1702.0,8.4,,table,Replace transformer with higher-rated unit,31994000.0,552000.0
Q22-1985,2022-11-21,HURRICANE CREEK / WOODLYNNE 138 kV,L:6878:6899:138,1.0,True,GREENBACK-FAIROAKS / S BEACH 138 kV,L:5289:6904:138,111.3,188.0,6.0,,table,Rebuild line with higher-capacity conductor,2908000.0,893000.0
Q22-1985,2022-11-21,CECIL FIELD / DORCHESTER 138 kV,L:6742:6780:138,1.0,True,TOMBSTONE / MARCUS HOOK ENERGY LP 500 kV L,L:6300:7163:500,110.8,370.0,5.0,,table,Rebuild line with higher-capacity conductor,1713000.0,515000.0
Q22-1985,2022-11-21,FRUITLAND / E BENCH 138 kV Line,L:6778:6914:138,1.0,True,MARCUS HOOK ENERGY LP / TOMBSTONE 500 kV L,L:6300:7163:500,110.5,229.0,5.0,,table,Rebuild line with higher-capacity conductor,1941000.0,584000.0
Q22-1985,2022-11-21,CHILLIWICK / SEA ISLAND 138 kV L,L:6445:6454:138,1.0,True,SUPER MAX SUBSTATION / GREEN COUNTRY 138 kV line,L:6431:6462:138,110.3,558.0,7.9,,table,Rebuild line with higher-capacity conductor,8361000.0,2094000.0
Q22-1985,2022-11-21,PLYMOUTH MEETING / CECIL FIELD 138 kV,L:6780:6782:138,1.0,True,MARCUS HOOK ENERGY LP / TOMBSTONE SUBSTATION 500 kV,L:6300:7163:500,110.1,384.0,5.0,,table,Rebuild line with higher-capacity conductor,1906000.0,573000.0
Q22-1985,2022-11-21,BARBADOES / PLYMOUTH MEETING 138 kV,L:6758:6782:138,1.0,True,TOMBSTONE / MARCUS HOOK ENERGY LP 500 kV,L:6300:7163:500,109.3,402.0,5.0,,table,Reconductor line,1975000.0,594000.0
Q22-1985,2022-11-21,26TH AND F / CHILLIWICK 138 kV,L:6445:6460:138,1.0,True,GREEN COUNTRY / SUPER MAX 138 kV,L:6431:6462:138,109.1,596.0,7.9,,table,Reconductor line,640000.0,160000.0
Q22-1985,2022-11-21,WALNUT / CLEAR SPRINGS 345 kV,L:6714:6725:345,1.0,True,WALLENPAUPACK 500/345 kV Transformer,X:7171:500:345,108.7,1676.0,6.4,,table,Reconductor line,10192000.0,174000.0
Q22-1985,2022-11-21,WAREHOUSE ELECTRIC / LIBERTY ELECTRIC POWER PLANT 138 kV,L:6463:7140:138,1.0,True,SEA ISLAND / 6TH ST 138 kV,L:6454:6949:138,108.4,427.0,7.5,,table,Reconductor line,459000.0,69000.0
Q22-1985,2022-11-21,SEA ISLAND / 6TH STREET 138 kV L,L:6454:6949:138,1.0,True,GUILBEAU ELECTRIC 345/138kV Transformer Bank,X:5917:345:138,108.3,353.0,6.6,,table,Reconductor line,1059000.0,298000.0
Q22-1985,2022-11-21,BRIDEPORT SUBSTATION / MARCUS HOOK ENERGY LP 138 kV,L:6457:7163:138,1.0,True,CASTLETON / PLAINFIELD 138 kV,L:5933:7097:138,108.1,479.0,5.5,,table,Reconductor line,319000.0,39000.0
Q20-1628,2022-12-28,W Gallatin 345-138 kV TX,X:6225:345:138,0.9983146388286847,True,West Gallatin to Felida 345kV L,L:6225:7135:345,111.3,375.0,12.3,,prose_overloaded,Replace transformer with higher-rated unit,11847000.0,11847000.0
Q21-1658,2022-12-30,Rohrerstown to Gwf Tracy 138.0 kV line,L:6541:6546:138,1.0,True,Donerville to Rocky Mountain Hydroelectric Plant 138.0 kV,L:6547:6559:138,131.7,334.0,55.3,,table,Rebuild line with higher-capacity conductor,1201000.0,403000.0
Q21-1658,2022-12-30,Gwf Tracy to Doneville 138.0 kV L,L:6541:6559:138,1.0,True,Donerville Substation to Rocky Mountain Hydroelectric Plant 138.0 kV,L:6547:6559:138,127.8,369.0,55.3,,table,Rebuild line with higher-capacity conductor,5285000.0,1773000.0
Q21-1658,2022-12-30,Irving Belt Line to Rd 138.0 kV,L:6540:6544:138,1.0,True,Donerville to Gwf Tracy 138.0 kV,L:6541:6559:138,122.6,236.0,37.6,,table,Rebuild line with higher-capacity conductor,1756000.0,477000.0
Q21-1658,2022-12-30,Road to Rocky Mtn Hydroelectric Plant 138.0 kV,L:6540:6547:138,1.0,True,O'Fallon Renewable Energy Ctr to Culebra 3801 138.0 kV L,L:7062:7072:138,117.3,668.0,62.5,,table,Rebuild line with higher-capacity conductor,3088000.0,735000.0
Q21-1658,2022-12-30,Rocky Mountain Hydroelecric Plant to Donerville 138.0 kV,L:6547:6559:138,1.0,True,Culebra 3801 to O'Fallon Renewable Energy Center 138.0 kV line,L:7062:7072:138,116.0,702.0,62.5,,table,Rebuild line with higher-capacity conductor,1945000.0,463000.0
Q21-1658,2022-12-30,Engleside to Ipl Fit Monrovia I Llc 138.0 kV line,L:6535:6537:138,1.0,True,Culebra 3801 to O'Fallon Renewable Energy Center Substation 138.0 kV,L:7062:7072:138,115.4,431.0,41.6,,table,Rebuild line with higher-capacity conductor,2292000.0,515000.0
Q21-1658,2022-12-30,Engleside to Milwood 138.0 kV,L:6536:6537:138,1.0,True,Culebra 3801 to O'Fallon Renewable Energy Ctr 138.0 kV,L:7062:7072:138,113.9,460.0,41.6,,table,Rebuild line with higher-capacity conductor,1321000.0,297000.0
Q21-1658,2022-12-30,Rd to Millwood 138.0 kV,L:6536:6540:138,1.0,True,O'Fallon Renewable Energy Ctr to Culebra 3801 138.0 kV,L:7062:7072:138,112.1,497.0,41.6,,table,Rebuild line with higher-capacity conductor,3065000.0,688000.0
Q21-1658,2022-12-30,Kingston to Ipl Fit Monrovia I Llc 138.0 kV Line,L:6535:6570:138,1.0,True,Conowingo 345-138 kV XFMR,X:9104:345:138,111.6,261.0,11.5,,table,Rebuild line with higher-capacity conductor,8914000.0,1936000.0
Q21-1697,2022-12-22,Elk Riv 138/1kV Auto,X:6065:138:1,0.998057398286215,True,Eliza Crk / Ontelaunee Energy Ctr 345 KV,L:6088:7134:345,126.0,516.0,13.2,,table,Replace transformer with higher-rated unit,5958000.0,1558000.0
Q21-1697,2022-12-22,Onelaunee Energy Center / Wyman-Gordon 138 KV,L:6080:7134:138,1.0,True,Ontelaunee Energy Center / Eliza Creek 345 KV,L:6088:7134:345,113.1,264.0,32.7,,table,Rebuild line with higher-capacity conductor,2834000.0,2834000.0
Q21-1697,2022-12-22,Kemmerer / Trisonic Substation 138 KV L,L:6077:6081:138,1.0,True,Wyman-Gordon / Ontelaunee Energy Center 138 KV L,L:6080:7134:138,111.3,185.0,60.0,,table,Rebuild line with higher-capacity conductor,1332000.0,1332000.0
Q21-1697,2022-12-22,Horizon Substation / Lake Louise Substation 138 KV,L:6532:6549:138,1.0,True,Mercury / Elk Riv 345 KV line,L:6065:6533:345,111.3,242.0,7.3,,table,Rebuild line with higher-capacity conductor,1514000.0,1514000.0
Q21-1697,2022-12-22,Trisonic / Wyman-Gordon 138 KV,L:6080:6081:138,1.0,True,Eliza Crk / Ontelaunee Energy Center 345 KV L,L:6088:7134:345,111.1,253.0,32.7,,table,Rebuild line with higher-capacity conductor,1708000.0,1708000.0
Q21-1697,2022-12-22,Redondo / Berthusen 138 KV line,L:6086:6096:138,1.0,True,Ontelaunee Energy Center / Eliza Creek 345 KV line,L:6088:7134:345,106.6,207.0,7.8,,table,Reconductor line,1239000.0,236000.0
Q21-1697,2022-12-22,Gretna / Chama 138 KV Line,L:6084:6094:138,1.0,True,Wyman-Gordon / Ontelaunee Energy Center 138 KV line,L:6080:7134:138,105.8,237.0,60.0,,table,Reconductor line,534000.0,534000.0
Q21-1697,2022-12-22,Chama / South Reading 138 KV line,L:6094:7174:138,1.0,True,Wyman-Gordon / Ontelaunee Energy Center 138 KV,L:6080:7134:138,105.5,248.0,60.0,,table,Reconductor line,847000.0,847000.0
Q21-1697,2022-12-22,Horizon / Del Cerro 138 KV,L:6064:6532:138,1.0,True,Elk Riv / Mercury 345 KV line,L:6065:6533:345,105.1,231.0,7.3,,table,Reconductor line,5479000.0,5479000.0
Q21-1697,2022-12-22,Kemmerer / Gretna 138 KV,L:6077:6084:138,1.0,True,Wyman-Gordon / Ontelaunee Energy Ctr 138 KV Line,L:6080:7134:138,104.0,230.0,60.0,,table,Reconductor line,586000.0,586000.0
Q21-1725,2022-12-30,Osceola / Michigan Power Lp 138.0 kV,L:9201:9235:138,1.0,True,Craven County Wood Energy Lp / Lone Tree Substation 138.0 kV,L:9145:9236:138,126.9,571.0,100.0,,table,Rebuild line with higher-capacity conductor,10628000.0,2573000.0
Q21-1725,2022-12-30,Lone Tree / Osceola 138.0 kV,L:9235:9236:138,1.0,True,Craven County Wood Energy Lp / Lone Tree 138.0 kV line,L:9145:9236:138,126.5,578.0,100.0,,table,Rebuild line with higher-capacity conductor,4638000.0,1123000.0
Q21-1725,2022-12-30,Craven County Wood Energy Lp / Lowmoor Substation 138.0 kV,L:9145:9666:138,1.0,True,Osceola / Lone Tree 138.0 kV,L:9235:9236:138,114.7,633.0,100.0,,table,Rebuild line with higher-capacity conductor,10433000.0,2525000.0
Q21-1725,2022-12-30,Craven County Wood Energy Lp / Lone Tree 138.0 kV,L:9145:9236:138,0.9994921123130937,False,Lone Tree / Osceola 138.0 kV Line,L:9235:9236:138,114.5,639.0,100.0,,table,Rebuild line with higher-capacity conductor,8050000.0,1949000.0
Q21-1725,2022-12-30,Imhoff Tap 1 / Fudge Hollow 138.0 kV,L:9143:9672:138,1.0,True,Lowmoor 345 kV/138 kV Transformer,X:9666:345:138,110.6,183.0,16.8,,table,Rebuild line with higher-capacity conductor,4282000.0,832000.0
Q21-1725,2022-12-30,Lowmoor / Fudge Hollow 138.0 kV,L:9666:9672:138,1.0,True,Lowmoor 345/138 kV Transformer,X:9666:345:138,106.2,190.0,16.8,,table,Reconductor line,2676000.0,520000.0
Q21-1725,2022-12-30,Ola / Imhoff Tap 1 138.0 kV Line,L:9143:9144:138,1.0,True,Lowmoor 345 kV/138 kV Transformer Bank,X:9666:345:138,101.5,181.0,16.8,,table,Reconductor line,2506000.0,487000.0
Q21-1755,2022-12-17,De Kalb – Mcclain Energy Facility 138kV,L:18438:18442:138,1.0,True,Colton – Coal 138kV L,L:18439:18445:138,116.8,220.0,8.2,,table,Rebuild line with higher-capacity conductor,4238000.0,70000.0
Q21-1755,2022-12-17,De Kalb – Oxnard 138kV,L:18442:18545:138,1.0,True,Colton – Coal 138kV line,L:18439:18445:138,112.4,223.0,8.2,,table,Rebuild line with higher-capacity conductor,11125000.0,184000.0
Q21-1755,2022-12-17,Hinton Ap – Oxnard 138kV,L:18544:18545:138,1.0,True,Colton – Coal 138kV,L:18439:18445:138,106.0,229.0,8.2,,table,Reconductor line,1698000.0,28000.0
Q21-1755,2022-12-17,Huntington Court – Bonsack 138kV,L:9243:9537:138,1.0,True,Craven County Wood Energy Lp – Lone Tree 138kV,L:9145:9236:138,101.8,352.0,25.1,,table,Reconductor line,601000.0,30000.0
Q21-1755,2022-12-17,Vc Porterdale Hydroelectric – Bonsack 138kV,L:9226:9537:138,1.0,True,Craven County Wood Energy Lp – Lone Tree 138kV,L:9145:9236:138,101.7,386.0,25.1,,table,Reconductor line,1080000.0,53000.0
Q21-1755,2022-12-17,Blue Ridge – Neely 138kV line,L:9225:9227:138,1.0,True,Craven County Wood Energy Lp – Lone Tree 138kV,L:9145:9236:138,101.3,358.0,36.4,,table,Reconductor line,1566000.0,87000.0
Q21-1799,2022-12-27,L GRAND – WEST WINCHESTER 138 KV,L:9394:9397:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK – W WINCHESTER SUBSTATION 138 KV,L:9397:9399:138,137.5,257.0,8.7,,table,Rebuild line with higher-capacity conductor,3894000.0,3894000.0
Q21-1799,2022-12-27,ABBOTSFORD – LE GRAND 138 KV line,L:9392:9394:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK – W WINCHESTER 138 KV,L:9397:9399:138,130.4,288.0,8.7,,table,Rebuild line with higher-capacity conductor,8407000.0,8407000.0
Q21-1799,2022-12-27,TERROR LAKE MICROGRID – KITIMAT 138 KV,L:10058:18202:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK – KEARNEYVILLE 345 KV L,L:9399:17910:345,129.0,283.0,15.1,,table,Rebuild line with higher-capacity conductor,4308000.0,1881000.0
Q21-1799,2022-12-27,KITIMAT – CASCADE STEEL 138 KV L,L:18202:18204:138,1.0,True,KEARNEYVILLE – INTERNATIONAL PAPER VALLIANT OK 345 KV line,L:9399:17910:345,128.0,296.0,15.1,,table,Rebuild line with higher-capacity conductor,1306000.0,570000.0
Q21-1799,2022-12-27,CASCADE STEEL – FEAGAN'S MILL 138 KV,L:18204:18211:138,1.0,True,KEARNEYVILLE – INTERNATIONAL PAPER VALLIANT OK 345 KV,L:9399:17910:345,126.6,310.0,15.1,,table,Rebuild line with higher-capacity conductor,2765000.0,1207000.0
Q21-1799,2022-12-27,COW – FEAGAN'S MILL 138 KV,L:18203:18211:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK – KEARNEYVILLE 345 KV,L:9399:17910:345,126.6,315.0,15.1,,table,Rebuild line with higher-capacity conductor,2902000.0,1267000.0
Q21-1799,2022-12-27,YAMHILL – COW 138 KV line,L:17891:18203:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK – KEARNEYVILLE 345 KV,L:9399:17910:345,125.8,328.0,15.1,,table,Rebuild line with higher-capacity conductor,2826000.0,1234000.0
Q21-1799,2022-12-27,YAMHILL – 3 MILE KNOLL 138 KV,L:17891:18213:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK – KEARNEYVILLE 345 KV,L:9399:17910:345,125.3,335.0,15.1,,table,Rebuild line with higher-capacity conductor,4520000.0,1974000.0
Q21-1799,2022-12-27,E ELLENSBURG – WEST HILLS 138 KV,L:10055:10057:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK – KEARNEYVILLE 345 KV Line,L:9399:17910:345,116.8,282.0,15.1,,table,Rebuild line with higher-capacity conductor,2952000.0,1289000.0
Q21-1799,2022-12-27,TERROR LAKE MICROGRID – E ELLENSBURG 138 KV,L:10055:10058:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK – KEARNEYVILLE SUBSTATION 345 KV,L:9399:17910:345,116.0,296.0,15.1,,table,Rebuild line with higher-capacity conductor,3185000.0,1391000.0
Q21-1799,2022-12-27,SANTA ROSA ENERGY CENTER – MONOLITH 138 KV,L:9403:9405:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK – KEARNEYVILLE 345 KV,L:9399:17910:345,106.5,351.0,9.2,,table,Reconductor line,1582000.0,408000.0
Q21-1799,2022-12-27,BELLEAIR – WPCP 138 KV line,L:9818:18212:138,1.0,True,KEARNEYVILLE – INTERNATIONAL PAPER VALLIANT OK 345 KV,L:9399:17910:345,104.2,371.0,56.3,,table,Reconductor line,1125000.0,902000.0
Q21-1799,2022-12-27,SHEPHERDSTOWN SUBSTATION – LCEC NO. 5 138 KV,L:17921:17922:138,1.0,True,CLARK COUNTY – KEARNEYVILLE 345 KV line,L:8742:17910:345,103.3,338.0,8.7,,table,Reconductor line,668000.0,101000.0
Q21-1799,2022-12-27,BELLEAIR SUBSTATION – OLD CHAPEL 138 KV,L:9318:9818:138,1.0,True,SANTA ROSA ENERGY CTR – BALCH 138 KV Line,L:9403:9404:138,103.0,395.0,53.5,,table,Reconductor line,493000.0,473000.0
Q21-1799,2022-12-27,OLD CHAPEL – HP HOOD CT 138 KV,L:9318:9395:138,1.0,True,SANTA ROSA ENERGY CTR – BALCH 138 KV,L:9403:9404:138,102.4,409.0,53.5,,table,Reconductor line,3741000.0,3590000.0
Q21-1799,2022-12-27,SPRINGFIELD – HP HOOD CT 138 KV,L:9322:9395:138,1.0,True,SANTA ROSA ENERGY CTR – BALCH 138 KV,L:9403:9404:138,101.7,429.0,53.5,,table,Reconductor line,2937000.0,2818000.0
Q21-1799,2022-12-27,COLUMBUS CITY 345/1kV Auto,X:17908:345:1,0.9977724216820253,True,CLARK COUNTY – KEARNEYVILLE 345 KV,L:8742:17910:345,100.5,563.0,5.7,,table,Replace transformer with higher-rated unit,27510000.0,3297000.0
Q21-1800,2022-12-22,Darrah to Fuel 138 kV L,L:17998:18006:138,1.0,True,W Huntington to Tecumseh 138 kV,L:17997:18002:138,316.9,225.0,100.0,65.0,fields,Rebuild line with higher-capacity conductor,4605000.0,3355000.0
Q21-1800,2022-12-22,W Huntington to Tecumseh 138 kV,L:17997:18002:138,0.9998897244940566,False,Fuel to Darrah 138 kV,L:17998:18006:138,275.0,259.0,100.0,56.4,fields,Rebuild line with higher-capacity conductor,2367000.0,1725000.0
Q21-1800,2022-12-22,Tecumseh to Krs Ii Koloa Solar 138 kV,L:18002:18616:138,1.0,True,Fuel to Darrah 138 kV,L:17998:18006:138,262.3,267.0,100.0,50.1,fields,Rebuild line with higher-capacity conductor,1999000.0,1456000.0
Q21-1800,2022-12-22,Darrah to East Huntington 138 kV,L:17990:18006:138,1.0,True,West Huntington to Tecumseh 138 kV,L:17997:18002:138,243.8,212.0,100.0,23.1,fields,Rebuild line with higher-capacity conductor,2817000.0,2817000.0
Q21-1800,2022-12-22,E Huntngton to Ortiz 138 kV,L:17990:17993:138,1.0,True,West Huntington to Tecumseh 138 kV L,L:17997:18002:138,230.6,232.0,100.0,13.5,fields,Rebuild line with higher-capacity conductor,3046000.0,3046000.0
Q21-1800,2022-12-22,Ortiz to W Huntington 138 kV,L:17993:17997:138,1.0,True,West Huntington to Tecumseh 138 kV,L:17997:18002:138,223.9,247.0,100.0,5.5,fields,Rebuild line with higher-capacity conductor,1592000.0,1592000.0
Q21-1800,2022-12-22,Tristate to Krs Ii Koloa Solar 138 kV L,L:18616:18705:138,1.0,True,Ceredo Generating Sta to Tristate 138 kV,L:18615:18705:138,205.5,275.0,55.7,90.8,fields,Rebuild line with higher-capacity conductor,3952000.0,1869000.0
Q21-1800,2022-12-22,Jefferson Rd to Cedar Cliff 138 kV,L:18005:18011:138,1.0,True,W Huntington to Tecumseh 138 kV,L:17997:18002:138,173.4,195.0,40.0,57.0,fields,Rebuild line with higher-capacity conductor,12396000.0,9033000.0
Q21-1800,2022-12-22,E Proctorville to Jefferson Road 138 kV,L:18003:18005:138,1.0,True,W Huntington to Tecmseh 138 kV line,L:17997:18002:138,168.7,191.0,40.0,49.9,fields,Rebuild line with higher-capacity conductor,1992000.0,1451000.0
Q21-1800,2022-12-22,Zeeland Generating Sta to Cedar Cliff 138 kV,L:17996:18011:138,1.0,True,West Huntington to Tecumseh 138 kV,L:17997:18002:138,166.0,209.0,40.0,57.6,fields,Rebuild line with higher-capacity conductor,3612000.0,2632000.0
Q21-1800,2022-12-22,Zeelnd Generating Station to Mt. View 138 kV L,L:17995:17996:138,1.0,True,West Huntington to Tecumeh 138 kV,L:17997:18002:138,160.3,223.0,40.0,58.6,fields,Rebuild line with higher-capacity conductor,4225000.0,3078000.0
Q21-1800,2022-12-22,Ozark Beach to Mt. View 138 kV,L:17980:17995:138,1.0,True,W Huntington to Tecumseh 138 kV,L:17997:18002:138,158.0,234.0,40.0,61.0,fields,Rebuild line with higher-capacity conductor,6090000.0,4438000.0
Q21-1800,2022-12-22,Ozark Beach to Fuel 138 kV,L:17980:17998:138,1.0,True,West Huntington to Tecumseh 138 kV,L:17997:18002:138,157.2,243.0,40.0,64.0,fields,Rebuild line with higher-capacity conductor,5371000.0,3913000.0
Q21-1800,2022-12-22,Crystal to Eastproctorville 138 kV,L:18003:18004:138,1.0,True,W Huntington to Tecumseh 138 kV,L:17997:18002:138,142.5,215.0,40.0,37.0,fields,Rebuild line with higher-capacity conductor,1470000.0,1071000.0
Q21-1800,2022-12-22,Ceredo Generating Sta to Tristate 138 kV L,L:18615:18705:138,1.0,True,Krs Ii Koloa Solar Substation to Tristate 138 kV Line,L:18616:18705:138,140.5,403.0,45.2,77.0,fields,Rebuild line with higher-capacity conductor,1857000.0,732000.0
Q21-1800,2022-12-22,Fuel to Moses Lake 138 kV,L:17979:17998:138,1.0,True,W Huntington to Tecumseh 138 kV,L:17997:18002:138,130.7,248.0,60.0,6.6,fields,Rebuild line with higher-capacity conductor,3060000.0,2230000.0
Q21-1800,2022-12-22,7Th Avenue to Crystal 138 kV line,L:18004:19328:138,1.0,True,Tecumseh to West Untington 138 kV,L:17997:18002:138,125.1,233.0,40.0,27.5,fields,Rebuild line with higher-capacity conductor,4717000.0,3437000.0
Q21-1800,2022-12-22,Moses Lake to Crystal Creamery 138 kV Line,L:17979:18618:138,1.0,True,Tecumseh to W Huntington 138 kV line,L:17997:18002:138,120.1,259.0,60.0,11.2,fields,Rebuild line with higher-capacity conductor,2965000.0,2161000.0
Q21-1800,2022-12-22,Barick to Crystal Creamery 138 kV,L:18617:18618:138,1.0,True,W Huntington to Tecumseh 138 kV,L:17997:18002:138,118.6,260.0,60.0,12.3,fields,Rebuild line with higher-capacity conductor,2033000.0,1482000.0
Q21-1800,2022-12-22,Sneath Lane to Barrick Substation 138 kV,L:18000:18617:138,0.9994941102468112,False,Tecumseh to W Huntington 138 kV,L:17997:18002:138,116.5,262.0,60.0,13.3,fields,Rebuild line with higher-capacity conductor,2169000.0,1580000.0
Q21-1800,2022-12-22,Sneath Lane to Queen Avenue 138 kV,L:18000:18621:138,1.0,True,Tecumseh Substation to West Huntington 138 kV,L:17997:18002:138,108.9,269.0,60.0,17.6,fields,Reconductor line,2315000.0,1687000.0
Q21-1800,2022-12-22,Cannon Beach to Queen Avenue 138 kV L,L:18001:18621:138,1.0,True,W Huntington to Tecumseh 138 kV,L:17997:18002:138,107.1,271.0,60.0,18.3,fields,Reconductor line,1003000.0,731000.0
Q21-1830,2022-12-23,Pahokee to Zephyhills 138kV,L:8670:8997:138,1.0,True,Greening 345 kV/138 kV Transformer,X:9007:345:138,119.3,231.0,5.2,118.4,fields,Rebuild line with higher-capacity conductor,7852000.0,468000.0
Q21-1830,2022-12-23,St Clair to Pahokee 138kV,L:8659:8670:138,1.0,True,Greening 345/138 kV Autotransformer,X:9007:345:138,112.3,225.0,5.2,111.4,fields,Rebuild line with higher-capacity conductor,16357000.0,975000.0
Q21-1830,2022-12-23,Ne-Hobbs to Harbor Beach 138kV,L:9755:10214:138,1.0,True,Mira Vista to Yarnen 345kV line,L:10205:10297:345,109.3,534.0,10.5,108.5,fields,Reconductor line,1731000.0,16000.0
Q21-1830,2022-12-23,Ne-Hobbs to No Mans Land 138kV,L:9754:9755:138,1.0,True,Yarnen to Mira Vista 345kV,L:10205:10297:345,106.5,518.0,10.5,105.7,fields,Reconductor line,1644000.0,15000.0
Q21-1830,2022-12-23,Wheelabrator Portsmouth to Gosport 138kV,L:9759:10132:138,1.0,True,Chuckatuck to Avra Vly 138kV,L:10010:10209:138,105.4,371.0,6.3,104.6,fields,Reconductor line,857000.0,16000.0
Q21-1830,2022-12-23,Bear to Fluvanna P.S 345kV Line,L:9276:9631:345,1.0,True,Birchwood to Leavitt 345kV,L:9944:10290:345,103.2,2071.0,15.1,102.9,fields,Reconductor line,58243000.0,198000.0
Q21-1830,2022-12-23,Lakeside to Natchez 138kV line,L:9987:9992:138,1.0,True,Skaggs Island Junction 2 to Mitchell Dam Substation 345kV line,L:9816:9975:345,100.0,625.0,6.0,99.6,fields,Reconductor line,1410000.0,4000.0
Q21-1853,2022-12-20,Jackson-Sunrise – A East Term 100kV,L:23342:23343:100,1.0,True,Hill Country 138 230 kV/161 kV Auto,X:23454:230:161,105.7,146.0,66.6,82.9,fields,Reconductor line,1170000.0,347000.0
Q21-1853,2022-12-20,Apison Pike – A E Term 100kV Line,L:23341:23342:100,1.0,True,Hill Country 138 230-161 kV Transformer Bank,X:23454:230:161,100.3,140.0,66.6,76.4,fields,Reconductor line,1883000.0,559000.0
Q21-1881,2022-12-25,Big Sandy Peaker Plant to N Findlay 138 kV,L:17033:17034:138,1.0,True,Big Sandy Peaker Plant to Ceredo Generating Sta Substation 138 kV,L:17034:18615:138,111.3,432.0,100.0,,table,Rebuild line with higher-capacity conductor,3139000.0,669000.0
Q21-1881,2022-12-25,Big Sandy Peaker Plant to Ceredo Generating Sta 138 kV,L:17034:18615:138,1.0,True,Flewellen to North Findlay 138 kV,L:17033:17036:138,109.8,538.0,100.0,,table,Reconductor line,2290000.0,388000.0
Q21-1881,2022-12-25,Baker to Flewellen 138 kV Line,L:17036:17860:138,1.0,True,Big Sandy Peaker Plant to Ceredo Generating Station 138 kV,L:17034:18615:138,106.2,547.0,100.0,,table,Reconductor line,3715000.0,630000.0
Q21-1881,2022-12-25,Fewellen to N Findlay 138 kV,L:17033:17036:138,1.0,True,Big Sandy Peaker Plant to Ceredo Generating Station 138 kV L,L:17034:18615:138,105.9,557.0,100.0,,table,Reconductor line,2452000.0,416000.0
Q21-1889,2022-12-25,Asheville-Ladysmith Hydro 138 kV Cir. 2,L:9383:9385:138,1.0,True,Asheville-Ladysmith Hydro 138 kV,L:9383:9385:138,178.4,336.0,60.5,11.2,fields,Rebuild line with higher-capacity conductor,7780000.0,6220000.0
Q21-1889,2022-12-25,Asheville-Ladysmith Hydro 138 kV #1,L:9383:9385:138,1.0,True,Ladysmith Hydro Substation-Asheville 138 kV Cir. 2,L:9383:9385:138,159.9,375.0,60.5,10.0,fields,Rebuild line with higher-capacity conductor,7780000.0,6220000.0
Q21-1889,2022-12-25,Poages Mill-Floyds Knobs 138 kV L,L:9531:9535:138,1.0,True,Asheville-Safeway Stores Substation 138 kV,L:9213:9383:138,158.9,223.0,20.8,60.8,fields,Rebuild line with higher-capacity conductor,3759000.0,2717000.0
Q21-1889,2022-12-25,Ladysmith Hydro-Leesville 138 kV L,L:9385:9667:138,1.0,True,Floyds Knobs-Poages Mill 138 kV Line,L:9531:9535:138,154.8,216.0,25.2,32.1,fields,Rebuild line with higher-capacity conductor,25719000.0,21938000.0
Q21-1889,2022-12-25,Hinton Ap Substation-Oxnard 138 kV L,L:18544:18545:138,1.0,True,Central Juncos 3202-Colton 138 kV,L:18439:18441:138,116.1,328.0,6.1,96.4,fields,Rebuild line with higher-capacity conductor,4423000.0,552000.0
Q21-1889,2022-12-25,De Kalb-Oxnard 138 kV,L:18442:18545:138,1.0,True,Colton-Central Juncos 3202 138 kV Line,L:18439:18441:138,115.4,337.0,6.1,96.1,fields,Rebuild line with higher-capacity conductor,8359000.0,1044000.0
Q21-1889,2022-12-25,Mcclain Energy Facility-De Kalb 138 kV,L:18438:18442:138,1.0,True,Colton-Central Juncos 3202 138 kV,L:18439:18441:138,114.8,344.0,6.1,95.9,fields,Rebuild line with higher-capacity conductor,5203000.0,650000.0
Q21-1889,2022-12-25,Banning-Franklin-Elk Grove 138 kV,L:9148:9150:138,1.0,True,Franklin-Elk Grove-S Texa 138 kV,L:9148:9153:138,113.7,354.0,6.1,95.4,fields,Rebuild line with higher-capacity conductor,2086000.0,378000.0
Q21-1889,2022-12-25,Desert Outpost-Banning 138 kV Line,L:9150:9152:138,1.0,True,S Texa-Franklin-Elk Grove 138 kV,L:9148:9153:138,112.6,369.0,6.1,95.1,fields,Rebuild line with higher-capacity conductor,11559000.0,2096000.0
Q21-1889,2022-12-25,Hancock-Flyds Knobs 138 kV line,L:9531:9534:138,0.9760580430715109,False,Asheville Substation-Safeway Stores 138 kV,L:9213:9383:138,112.1,213.0,18.3,21.3,fields,Rebuild line with higher-capacity conductor,4685000.0,3306000.0
Q21-1889,2022-12-25,Littlefork-Lake Lure 138 kV,L:9132:9138:138,1.0,True,Fluvanna P.S-Louisa Generation Facility 345 kV line,L:9631:9643:345,110.1,918.0,6.4,102.8,fields,Rebuild line with higher-capacity conductor,7314000.0,886000.0
Q21-1889,2022-12-25,Franklin-Elk Grove-New London 138 kV Line,L:9148:9149:138,1.0,True,Bear-Clover 345 kV L,L:9276:9669:345,107.4,637.0,9.0,92.4,fields,Reconductor line,1796000.0,297000.0
Q21-1889,2022-12-25,South Texa-Franklin-Elk Grove 138 kV line,L:9148:9153:138,1.0,True,Desert Outpost-S Texa 138 kV,L:9152:9153:138,100.8,611.0,6.6,89.4,fields,Reconductor line,3751000.0,599000.0
Q21-1889,2022-12-25,Fluvanna P.S-Louisa Generation Facility 345 kV line,L:9631:9643:345,1.0,True,Leavitt-Birchwood 345 kV line,L:9944:10290:345,100.6,3520.0,17.9,95.3,fields,Reconductor line,12217000.0,1377000.0
Q21-1889,2022-12-25,Louisa Generation Facility-N Anna 345 kV,L:9643:10279:345,1.0,True,Carrabelle-Louisa Generation Facility 345 kV,L:9643:10291:345,100.3,3019.0,12.3,96.0,fields,Reconductor line,34733000.0,3542000.0
Q21-1889,2022-12-25,Bear-Clover Substation 345 kV,L:9276:9669:345,1.0,True,Bear-Mecklenburg Pwer Station 345 kV,L:9276:9650:345,100.1,4332.0,30.4,92.7,fields,Reconductor line,24171000.0,3020000.0
Q21-1889,2022-12-25,Yaphank Substation-Brush Tavern 138 kV Line,L:9205:9220:138,1.0,True,Glen Oaks-S Texa Substation 138 kV line,L:9153:9216:138,100.0,507.0,5.4,88.7,fields,Reconductor line,1586000.0,321000.0
Q21-1897,2022-12-31,Trowbridge Substation 138-69 kV Transformer Bank T1,X:11099:138:69,0.998622423594311,True,Bel Air / Fabrica Tenere 138kV Line,L:10367:10497:138,141.0,92.0,25.9,,table,Replace transformer with higher-rated unit,5747000.0,586000.0
Q21-1897,2022-12-31,Jajome 3403 Substation 138 kV/69 kV Autotransformer Bank 1,X:10447:138:69,0.9954131281462854,True,Jajome 3403 138/69 kV Transformer Bank Unit 2,X:10447:138:69,138.0,145.0,61.6,,table,Replace transformer with higher-rated unit,5806000.0,538000.0
Q21-1897,2022-12-31,Trowbridge 138/69 kV TX,X:11099:138:69,0.998622423594311,True,Fabica Tenere / Bel Air 138kV,L:10367:10497:138,135.8,96.0,25.9,,table,Replace transformer with higher-rated unit,5747000.0,586000.0
Q21-1897,2022-12-31,Jajome 3403 138/69 kV Auto,X:10447:138:69,0.9954131281462854,True,Jajome 3403 138/69kV Auto,X:10447:138:69,122.1,164.0,61.6,,table,Replace transformer with higher-rated unit,5806000.0,538000.0
Q21-1897,2022-12-31,No Maries / Trowbridge 138kV,L:10358:11099:138,1.0,True,Bel Air / Fabrica Tenere 138kV,L:10367:10497:138,120.7,235.0,51.8,,table,Rebuild line with higher-capacity conductor,15855000.0,1616000.0
Q21-1897,2022-12-31,Fabrica Tenere Substation / Bel Air 138kV,L:10367:10497:138,1.0,True,No Maries / Trowbridge 138kV,L:10358:11099:138,117.3,249.0,50.4,,table,Rebuild line with higher-capacity conductor,19477000.0,1733000.0
Q21-1897,2022-12-31,City West Diesel Plant / Roberts Sw Sta 345kV Line,L:8937:9846:345,1.0,True,Roberts Sw Sta / Nauvoo 345kV,L:8680:9846:345,107.0,1471.0,6.2,,table,Reconductor line,3922000.0,19000.0
Q21-1897,2022-12-31,Home / No Maries 138kV,L:10354:10358:138,1.0,True,Bel Air / Fabrica Tenere 138kV,L:10367:10497:138,106.1,300.0,10.4,,table,Reconductor line,3873000.0,84000.0
Q21-1897,2022-12-31,S Meadow / Monroe Ne 345kV,L:6026:7139:345,1.0,True,Monroe Ne / Pocket N 345kV,L:7139:8629:345,105.1,1187.0,6.2,,table,Reconductor line,5292000.0,29000.0
Q21-1897,2022-12-31,Victory Way / Wheelabrator Portsmouth 138kV line,L:9759:10219:138,1.0,True,Wheelabrator Portsmouth / Gosport 138kV Line,L:9759:10132:138,101.9,306.0,7.3,,table,Reconductor line,2972000.0,67000.0
Q21-1897,2022-12-31,Bel Air / Home 138kV,L:10354:10367:138,1.0,True,No Maries / Trowbridge 138kV L,L:10358:11099:138,101.9,258.0,50.4,,table,Reconductor line,10110000.0,992000.0
Q21-1923,2022-12-22,STATE STREET / ROBISON PARK SUBSTATION 230kV,L:21774:21796:230,1.0,True,TREGO / SWAN VLY SUBSTATION 500kV,L:19617:19893:500,105.8,2059.0,18.7,,table,Reconductor line,2776000.0,41000.0
Q21-1923,2022-12-22,INTALCO / TAHITI 100kV,L:21842:22000:100,1.0,True,HARTFORD CITY / BEDFORD RURAL 100kV,L:21835:21836:100,102.8,109.0,11.7,,table,Reconductor line,3800000.0,659000.0
Q21-1928,2022-12-22,ELK RIVER - FLANNIGAN 345.0 kV,L:6065:6085:345,1.0,True,TOMBSTOE - BIXBY HILL 500.0 kV,L:6300:7127:500,104.6,1065.0,10.5,,prose_overloaded,Reconductor line,11581000.0,314000.0
Q21-1928,2022-12-22,KINGSTON - IPL FIT MONROVIA I LLC 138.0 kV line,L:6535:6570:138,1.0,True,MERCURY SUBSTATION - ROHRERSTOWN 345.0 kV,L:6533:6546:345,100.8,334.0,12.5,,prose_overloaded,Reconductor line,4151000.0,289000.0
Q21-1928,2022-12-22,IRVING BELT LINE - ROHRERSTOWN 138.0 kV L,L:6544:6546:138,1.0,True,RHRERSTOWN - GWF TRACY 138.0 kV,L:6541:6546:138,132.1,255.0,37.6,,prose_loss,Rebuild line with higher-capacity conductor,2774000.0,321000.0
Q21-1928,2022-12-22,RD - IRVING BELT LINE 138.0 kV,L:6540:6544:138,1.0,True,GWF TRACY - ROHRERSTOWN 138.0 kV,L:6541:6546:138,111.9,333.0,37.6,,prose_loss,Rebuild line with higher-capacity conductor,1660000.0,192000.0
Q21-1928,2022-12-22,W CANON - FULLER TAP 138.0 kV line,L:6553:6556:138,1.0,True,PENNZEIR 345-138 kV XFMR,X:6550:345:138,110.2,174.0,7.7,,prose_loss,Rebuild line with higher-capacity conductor,5671000.0,2091000.0
Q21-1928,2022-12-22,ROHRERSTOWN - LANCASTER AIR PRODUCTS 138.0 kV,L:6546:6563:138,1.0,True,PENN ZEIR 345-138 kV Transformer,X:6550:345:138,106.1,238.0,7.7,,prose_loss,Reconductor line,792000.0,292000.0
Q21-1928,2022-12-22,W CANON SUBSTATION - PORT WING 138.0 kV L,L:6553:6562:138,1.0,True,PENN ZEIR 345/138kV Auto,X:6550:345:138,104.2,197.0,7.7,,prose_loss,Reconductor line,2143000.0,790000.0
Q21-1928,2022-12-22,GWF TRACY - ROHRERSTOWN 138.0 kV,L:6541:6546:138,1.0,True,ROCKY MTN HYDROELECTRIC PLANT - DONERVILLE 138.0 kV,L:6547:6559:138,115.9,505.0,74.6,,prose_colon,Rebuild line with higher-capacity conductor,1764000.0,316000.0
Q21-1928,2022-12-22,MT JOY - LANCASTER AIR PRODUCTS 138.0 kV Line,L:6554:6563:138,1.0,True,PENN ZEIR 345 kV/138 kV Autotransformer,X:6550:345:138,105.0,230.0,7.7,,prose_colon,Reconductor line,1952000.0,720000.0
Q21-1928,2022-12-22,PORT WING - MT JOY 138.0 kV,L:6554:6562:138,1.0,True,PENN ZEIR 345/138kV TX,X:6550:345:138,102.2,212.0,7.7,,prose_colon,Reconductor line,1408000.0,519000.0
Q21-1928,2022-12-22,MERCURY - ROHRERSTOWN 345.0 kV,L:6533:6546:345,1.0,True,IRONWOOD LLC - FAYETTE 345.0 kV,L:6531:7169:345,101.0,1099.0,23.0,,prose_colon,Reconductor line,10241000.0,578000.0
Q21-1944,2022-12-21,Donner to Ninemile Pt 138 KV,L:8320:8321:138,1.0,True,Cady to Dodd Rd 345 KV line,L:8826:9103:345,112.1,477.0,7.4,107.7,fields,Rebuild line with higher-capacity conductor,2277000.0,122000.0
Q21-1944,2022-12-21,Edgewater Station to C W Tippy 138 KV,L:5802:5806:138,1.0,True,Bond-Elk Grove Florin 345/138kV Transformer,X:5891:345:138,111.1,354.0,7.4,105.1,fields,Rebuild line with higher-capacity conductor,5670000.0,379000.0
Q21-1944,2022-12-21,Sutherland Springs to Hope Creek Substation 138 KV,L:5804:5921:138,1.0,True,Bond-Elk Grove Florin 345 kV/138 kV Transformer Bank,X:5891:345:138,107.2,339.0,7.4,101.0,fields,Reconductor line,2136000.0,143000.0
Q21-1944,2022-12-21,Bond-Elk Grove Florin Substation to Witmore Substation 138 KV,L:5891:5912:138,1.0,True,Bond-Elk Grove Florin Substation 345 kV/138 kV Transformer Bank,X:5891:345:138,104.9,385.0,7.4,99.3,fields,Reconductor line,1899000.0,127000.0
Q21-1964,2022-12-29,Dormont-Tillery 138 KV,L:7317:7325:138,1.0,True,Hoyt-Collier 138 KV Line,L:7194:7272:138,134.8,181.0,6.0,,table,Rebuild line with higher-capacity conductor,1302000.0,1302000.0
Q21-1964,2022-12-29,Causeway-Dormont 138 KV,L:7317:7332:138,1.0,True,Colier-Hoyt 138 KV Line,L:7194:7272:138,124.7,211.0,6.0,,table,Rebuild line with higher-capacity conductor,742000.0,742000.0
Q21-1964,2022-12-29,Causeway-U S Alliance Coosa Pines 138 KV line,L:7332:7357:138,1.0,True,Hoyt-Collier 138 KV,L:7194:7272:138,122.4,238.0,6.0,,table,Rebuild line with higher-capacity conductor,1215000.0,1215000.0
Q21-1964,2022-12-29,U S Alliance Coosa Pines-Woodville 138 KV,L:7357:7375:138,1.0,True,Collier-Hoyt Substation 138 KV line,L:7194:7272:138,122.4,246.0,6.0,,table,Rebuild line with higher-capacity conductor,3538000.0,3538000.0
Q21-1968,2022-12-31,TRISTATE 345/1 kV Auto,X:18705:345:1,0.9986439712453229,True,HUBBARDSTOWN – TISTATE 345kV,L:17843:18705:345,100.7,623.0,12.2,,table,Replace transformer with higher-rated unit,22244000.0,234000.0
Q21-1968,2022-12-31,TRISTATE 138-1 kV XFMR,X:18705:138:1,0.9986439712453229,True,HUBBARDSTOWN – TRISTATE 345kV,L:17843:18705:345,100.7,623.0,12.2,,table,Replace transformer with higher-rated unit,3929000.0,41000.0
Q22-1983,2022-12-25,Brentwood / Muskingum Riv 230 KV,L:19395:19594:230,1.0,True,Tidd / Muskingum Riv 500 KV line,L:19579:19594:500,106.0,580.0,9.8,98.6,fields,Reconductor line,19431000.0,19431000.0
Q22-1983,2022-12-25,Mine Road / Brentwood 230 KV,L:18747:19395:230,1.0,True,Tidd / Muskingum Riv 500 KV L,L:19579:19594:500,105.4,573.0,9.8,98.0,fields,Reconductor line,10651000.0,10651000.0
Q22-1983,2022-12-25,Oreg 3 Inc / Brooks Hill 230 KV,L:18706:19527:230,1.0,True,Muskingum Riv / Tidd 500 KV Line,L:19579:19594:500,105.3,405.0,9.5,95.2,fields,Reconductor line,2519000.0,2144000.0
Q22-1983,2022-12-25,Wes Bellaire / Mine Road 230 KV,L:18747:18750:230,1.0,True,Tidd / Muskingum River 500 KV,L:19579:19594:500,105.2,566.0,9.8,97.6,fields,Reconductor line,10267000.0,10267000.0
Q22-1983,2022-12-25,Waterford Power Llc / Muskingum River 230 KV line,L:19544:19594:230,1.0,True,Myrtle-Date Substation / Waterford Power Llc 230 KV Line,L:19524:19544:230,104.9,460.0,7.0,98.3,fields,Reconductor line,3188000.0,3188000.0
Q22-1983,2022-12-25,Brooks Hill / Myrtle-Date 230 KV,L:19524:19527:230,1.0,True,Tidd / Muskingum Iver 500 KV,L:19579:19594:500,102.9,437.0,9.5,93.5,fields,Reconductor line,13504000.0,11491000.0
Q22-1983,2022-12-25,Oreg 3 Inc 345 kV/230 kV Auto,X:18706:345:230,0.9975731287391284,True,Muskingum River / Tidd 500 KV line,L:19579:19594:500,101.2,310.0,6.8,91.7,fields,Replace transformer with higher-rated unit,18380000.0,15577000.0
Q22-1984,2022-12-18,INTERBAY – SHADY OKS WIND FARM 230.0 kV Line,L:23509:23510:230,1.0,True,PHELPS DODGE – EASY ROAD 230.0 kV line,L:23340:23452:230,183.4,550.0,20.9,136.1,fields,Rebuild line with higher-capacity conductor,19334000.0,9653000.0
Q22-1984,2022-12-18,PHELPS DODGE – EASY ROAD 230.0 kV,L:23340:23452:230,1.0,True,SHADY OAKS WIND FARM – INTERBAY 230.0 kV L,L:23509:23510:230,157.1,733.0,35.6,96.5,fields,Rebuild line with higher-capacity conductor,31829000.0,19616000.0
Q22-1984,2022-12-18,PHELPS DODGE – NRG ROCKORD I SUBSTATION 230.0 kV,L:23340:23442:230,0.975399865329266,False,EASY ROAD – PHELPS DODGE 230.0 kV line,L:23340:23452:230,132.9,711.0,30.0,80.3,fields,Rebuild line with higher-capacity conductor,139807000.0,92269000.0
Q22-1984,2022-12-18,NRG ROCKFORD I – LAS GALLINAS 230.0 kV,L:23442:23498:230,1.0,True,NRG ROCKFORD I – MAZOMANIE 230.0 kV Line,L:23428:23442:230,117.6,631.0,17.5,83.0,fields,Rebuild line with higher-capacity conductor,7676000.0,4122000.0
Q22-1984,2022-12-18,ALDER – SHADY OAKS WIND FARM 230.0 kV,L:23510:23527:230,0.9930414726821448,False,SHADY OAKS WIND FARM SUBSTATION – ALDER 500.0 kV line,L:23510:23527:500,116.3,1377.0,14.1,103.6,fields,Rebuild line with higher-capacity conductor,19313000.0,6224000.0
Q22-1984,2022-12-18,IVYGLEN METER – ALDER 230.0 kV Cir. 1,L:23132:23527:230,1.0,True,FORT ST VRAIN – ALDER 500.0 kV,L:23263:23527:500,101.5,718.0,9.6,84.8,fields,Reconductor line,19565000.0,6905000.0
Q22-1987,2022-12-18,Mitchell Dam Substation 345/138kV TX,X:9816:345:138,1.0,True,Haggin – Mitchell Dam 345 kV,L:9816:10265:345,108.2,465.0,64.3,,table,Replace transformer with higher-rated unit,14447000.0,2111000.0
Q22-1987,2022-12-18,Declo – New London 138 kV,L:9141:9149:138,0.9882675066507425,False,Craven County Wood Energy Lp – Lone Tree 138 kV,L:9145:9236:138,106.0,520.0,5.2,,table,Reconductor line,18676000.0,178000.0
Q22-1987,2022-12-18,S Meadow – Monroe Ne 345 kV,L:6026:7139:345,1.0,True,Channel Energy Ctr – Monroe Ne 500 kV,L:7116:7139:500,104.0,1923.0,5.1,,table,Reconductor line,5305000.0,91000.0
Q22-1987,2022-12-18,Morrell – Old Church 138 kV,L:9731:9976:138,1.0,True,Skaggs Island Jct 2 – Chancellor Row 345 kV,L:9975:9988:345,103.8,344.0,8.0,,table,Reconductor line,9277000.0,385000.0
Q22-1987,2022-12-18,Northern Neck 345/138 kV Autotransformer,X:10278:345:138,0.9948846029235259,True,Chancellor Row – Skaggs Island Jct 2 345 kV,L:9975:9988:345,103.7,794.0,10.6,,table,Replace transformer with higher-rated unit,15592000.0,882000.0
Q22-1987,2022-12-18,Shryland – Tombstone 345 kV,L:6300:6521:345,1.0,True,Tobstone – Bixby Hill 500 kV,L:6300:7127:500,103.1,3552.0,6.7,,table,Reconductor line,19096000.0,144000.0
Q22-1987,2022-12-18,Elmont – Muscoda Industrial 138 kV,L:9964:9982:138,1.0,True,Chancellor Row Substation – Bear Island 345 kV,L:9988:10264:345,102.1,513.0,5.7,,table,Reconductor line,1696000.0,61000.0
Q22-1987,2022-12-18,Tippecanoe – Old Church 138 kV,L:9974:9976:138,1.0,True,Skaggs Island Junction 2 – Chancello Row 345 kV Line,L:9975:9988:345,102.0,385.0,8.0,,table,Reconductor line,2853000.0,118000.0
Q22-1987,2022-12-18,Spring St – Wing Lane 138 kV,L:9798:9800:138,1.0,True,Skaggs Island Junction 2 – Mitchell Dam 345 kV,L:9816:9975:345,102.0,497.0,11.3,,table,Reconductor line,670000.0,23000.0
Q22-1987,2022-12-18,Nauvoo – Birchwood 345 kV,L:8680:10290:345,1.0,True,Fredericksburg – Dunn Siding 345 kV,L:9734:10281:345,102.0,3294.0,18.3,,table,Reconductor line,26790000.0,330000.0
Q22-1987,2022-12-18,Sharyland – Bixby Hill 345 kV,L:6521:7127:345,1.0,True,Tombstone – Bixby Hill 500 kV,L:6300:7127:500,101.6,3496.0,6.8,,table,Reconductor line,16777000.0,124000.0
Q22-1987,2022-12-18,Caver – Big Hnaford 138 kV Line,L:9806:10174:138,1.0,True,Plaza – Big Hanaford 138 kV,L:9814:10174:138,101.5,608.0,6.2,,table,Reconductor line,640000.0,12000.0
Q22-1987,2022-12-18,Dunn Siding – Birchwood 345 kV,L:10281:10290:345,1.0,True,Leavitt – Birchwood 345 kV,L:9944:10290:345,101.4,1896.0,8.4,,table,Reconductor line,16680000.0,215000.0
Q22-1987,2022-12-18,Skaggs Island Junction 2 – Tippecanoe 138 kV L,L:9974:9975:138,1.0,True,Skaggs Island Junction 2 – Chancellor Row Substation 345 kV Line,L:9975:9988:345,100.8,417.0,8.0,,table,Reconductor line,1172000.0,49000.0
Q22-1987,2022-12-18,Leavitt Substation – Birchwood Substation 345 kV line,L:9944:10290:345,1.0,True,Bea Island Substation – Dunn Siding Substation 345 kV,L:10264:10281:345,100.7,4157.0,26.7,,table,Reconductor line,63038000.0,796000.0
Q22-1987,2022-12-18,Kimberley – Elont 138 kV,L:9972:9982:138,1.0,True,Chancellor Row – Bear Island 345 kV,L:9988:10264:345,100.7,566.0,5.7,,table,Reconductor line,1151000.0,41000.0
Q22-1987,2022-12-18,Skaggs Island Jct 2 – Chancellor Row 345 kV,L:9975:9988:345,1.0,True,Cancellor Row – Leavitt 345 kV,L:9944:9988:345,100.3,1558.0,32.5,,table,Reconductor line,9445000.0,241000.0
Q22-1987,2022-12-18,Kimberley – Shack Mills Sta 138 kV,L:9972:9989:138,1.0,True,Bear Island – Chancellor Row 345 kV line,L:9988:10264:345,100.0,594.0,5.7,,table,Reconductor line,740000.0,27000.0
Q20-1633,2023-01-24,EVERETT / PITTSFORD 138kV,L:7350:7362:138,1.0,True,WOODVILLE / U S ALLIANCE COOSA PINES 138kV,L:7357:7375:138,171.7,153.0,71.1,73.6,fields,Rebuild line with higher-capacity conductor,1432000.0,1432000.0
Q20-1633,2023-01-24,TORAY PLASTIC AMERICA'S CHP PLANT / PITTSFORD 138kV,L:7362:8264:138,1.0,True,WOODVILLE SUBSTATION / U S ALLIANCE COOSA PINES 138kV L,L:7357:7375:138,158.8,214.0,100.0,60.7,fields,Rebuild line with higher-capacity conductor,1345000.0,1345000.0
Q20-1633,2023-01-24,DORMONT SUBSTATION / TILLERY 138kV,L:7317:7325:138,1.0,True,PITTSFORD / TORAY PLASTIC AMERICA'S CHP PLANT 138kV Line,L:7362:8264:138,155.7,181.0,100.0,39.6,fields,Rebuild line with higher-capacity conductor,1310000.0,1310000.0
Q20-1633,2023-01-24,BUFFALO SEWER AUTHORTY / TILLERY 138kV,L:7196:7325:138,1.0,True,WOODVILLE / U S ALLIANCE COOS PINES 138kV,L:7357:7375:138,145.3,198.0,100.0,38.9,fields,Rebuild line with higher-capacity conductor,1980000.0,1980000.0
Q20-1633,2023-01-24,DORMONT / CAUSEWAY 138kV L,L:7317:7332:138,1.0,True,PITTSFORD / TORAY PLASTIC AMERICA'S CHP PLANT 138kV,L:7362:8264:138,142.8,211.0,100.0,43.1,fields,Rebuild line with higher-capacity conductor,928000.0,928000.0
Q20-1633,2023-01-24,BUFFALO SEWER AUTHORTY / PUNTA DEL MAR 7302 138kV,L:7196:7367:138,1.0,True,U S ALLIANCE COOSA PINES / WOODVILLE 138kV,L:7357:7375:138,141.3,212.0,100.0,42.2,fields,Rebuild line with higher-capacity conductor,3151000.0,3151000.0
Q20-1633,2023-01-24,CAUSEWAY / U S ALLIANCE COOSA PINES 138kV,L:7332:7357:138,1.0,True,TORAY PLASTIC AMERICA'S CHP PLANT / PITTSFORD 138kV,L:7362:8264:138,138.8,238.0,100.0,50.1,fields,Rebuild line with higher-capacity conductor,1088000.0,1088000.0
Q20-1633,2023-01-24,U S ALLIANCE COOSA PINES / WOODVILLE 138kV,L:7357:7375:138,1.0,True,TORAY PLASTIC AMERICA'S CHP PLANT / PITTSFORD 138kV line,L:7362:8264:138,138.3,246.0,100.0,52.8,fields,Rebuild line with higher-capacity conductor,2804000.0,2804000.0
Q20-1633,2023-01-24,CORNERSVILLE / PUNTA DEL MAR 7302 138kV,L:7244:7367:138,1.0,True,U S ALLIANCE COOSA PINES / WOODVILLE 138kV Line,L:7357:7375:138,138.2,226.0,100.0,45.0,fields,Rebuild line with higher-capacity conductor,674000.0,674000.0
Q20-1633,2023-01-24,HALL / CORNERSVILLE 138kV,L:7244:7373:138,1.0,True,WOODVILLE / U S ALLIANCE COSA PINES 138kV line,L:7357:7375:138,137.8,237.0,100.0,48.8,fields,Rebuild line with higher-capacity conductor,848000.0,848000.0
Q20-1633,2023-01-24,HALL / TORAY PLASTIC AMERICA'S CHP PLANT 138kV,L:7373:8264:138,1.0,True,U S ALLIANCE COOSA PINES / WOODVILLE SUBSTATION 138kV,L:7357:7375:138,137.3,248.0,100.0,52.4,fields,Rebuild line with higher-capacity conductor,424000.0,424000.0
Q20-1633,2023-01-24,BOYNTONVILLE / WHILLOCK 138kV Line,L:7324:7331:138,1.0,True,CADILLAC RENEWABLE ENERGY / LAS CRUCS 3602 138kV,L:7187:7382:138,116.5,256.0,12.6,106.1,fields,Rebuild line with higher-capacity conductor,1441000.0,362000.0
Q21-1731,2023-01-26,Cedar Falls Wi - N Tower Tap 138kV L,L:9793:9834:138,1.0,True,N Tower Tap - Haggin 345kV,L:9793:10265:345,126.5,304.0,6.4,,table,Rebuild line with higher-capacity conductor,15130000.0,589000.0
Q21-1731,2023-01-26,Mickens - Igo 345kV,L:10128:10228:345,1.0,True,Newport News - Mickens 345kV L,L:9959:10128:345,102.9,1089.0,8.8,,table,Reconductor line,18194000.0,326000.0
Q21-1793,2023-02-02,Golden Hills to Willow Crk 138kV,L:9332:9360:138,1.0,True,Fluvanna P.S to Louisa Generation Facility 345kV,L:9631:9643:345,163.5,240.0,19.9,153.2,fields,Rebuild line with higher-capacity conductor,4419000.0,4419000.0
Q21-1793,2023-02-02,Golden Hills to Instituto Tecnologico De Ponce 138kV,L:9332:9412:138,1.0,True,Louisa Generation Facility Substation to Fluvanna P.S 345kV L,L:9631:9643:345,161.4,238.0,19.9,151.1,fields,Rebuild line with higher-capacity conductor,5478000.0,5478000.0
Q21-1793,2023-02-02,Abbeville to Instituto Tecnologico De Ponce 138kV,L:9411:9412:138,1.0,True,Fluvanna P.S to Louisa Generation Facility 345kV,L:9631:9643:345,159.7,236.0,19.9,149.3,fields,Rebuild line with higher-capacity conductor,10019000.0,10019000.0
