project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1793,2023-02-02,Apple Data Ctr Pv to Fern Vly 138kV,L:9952:9967:138,1.0,True,Fluvanna P.S to Louisa Generation Facility 345kV,L:9631:9643:345,158.6,223.0,19.9,147.5,fields,Rebuild line with higher-capacity conductor,9899000.0,9899000.0
Q21-1793,2023-02-02,Fern Vly to Cabrillo 138kV,L:9941:9967:138,1.0,True,Louisa Generation Facility to Fluvanna P.S 345kV,L:9631:9643:345,158.5,227.0,19.9,147.7,fields,Rebuild line with higher-capacity conductor,11389000.0,11389000.0
Q21-1793,2023-02-02,Abbeville to Cabrillo 138kV,L:9411:9941:138,1.0,True,Fluvanna P.S to Louisa Generation Facility 345kV,L:9631:9643:345,157.8,235.0,19.9,147.3,fields,Rebuild line with higher-capacity conductor,3713000.0,3713000.0
Q21-1793,2023-02-02,Cold pring Rd to Apple Data Ctr Pv 138kV,L:9952:10268:138,1.0,True,Fluvanna P.S Substation to Louisa Generation Facility 345kV,L:9631:9643:345,157.2,210.0,19.9,145.5,fields,Rebuild line with higher-capacity conductor,3118000.0,3118000.0
Q21-1793,2023-02-02,Cold Spring Rd to N Anna 138kV Line,L:10268:10279:138,1.0,True,Fluvanna P.S to Louisa Generation Facility Substation 345kV,L:9631:9643:345,156.6,211.0,19.9,144.9,fields,Rebuild line with higher-capacity conductor,3224000.0,3224000.0
Q21-1793,2023-02-02,Franklin-Laguna to Ellinwood 138kV Line,L:9361:9658:138,1.0,True,Fluvanna P.S to Louisa Generation Facility 345kV,L:9631:9643:345,128.7,262.0,8.9,124.5,fields,Rebuild line with higher-capacity conductor,28211000.0,28211000.0
Q21-1793,2023-02-02,Orrington Substation to Unisource Golden Valley 138kV,L:9362:9363:138,1.0,True,Fluvanna P.S to Louisa Generation Facility 345kV Line,L:9631:9643:345,125.6,250.0,8.9,121.1,fields,Rebuild line with higher-capacity conductor,4705000.0,4705000.0
Q21-1793,2023-02-02,Orrington to Ellnwood 138kV line,L:9361:9362:138,1.0,True,Fluvanna P.S to Louisa Generation Facility 345kV L,L:9631:9643:345,116.0,285.0,8.9,112.1,fields,Rebuild line with higher-capacity conductor,5975000.0,5975000.0
Q21-1793,2023-02-02,Bear Island to Dunn Siding 345kV,L:10264:10281:345,1.0,True,Leavitt to Birchwood 345kV,L:9944:10290:345,112.7,2769.0,6.8,112.4,fields,Rebuild line with higher-capacity conductor,54892000.0,129000.0
Q21-1793,2023-02-02,Littlefork to Lake Lure 138kV Line,L:9132:9138:138,1.0,True,Fluvanna P.S to Louisa Generation Facility 345kV,L:9631:9643:345,105.4,918.0,15.0,103.3,fields,Reconductor line,1827000.0,70000.0
Q21-1793,2023-02-02,Conservation to Bremo Bluff 138kV line,L:9367:9641:138,1.0,True,Fluvanna P.S to Louisa Generation Facility 345kV,L:9631:9643:345,105.0,244.0,14.0,97.9,fields,Reconductor line,10489000.0,10489000.0
Q21-1793,2023-02-02,Thomaston to Carrabelle 345kV,L:10070:10291:345,0.9922581324367158,False,Thomaston to Carrabelle 345kV Ckt 2,L:10070:10291:345,102.4,1435.0,8.0,101.7,fields,Reconductor line,27509000.0,475000.0
Q21-1793,2023-02-02,Thomaston to Carrabelle 345kV,L:10070:10291:345,0.9922581324367158,False,Thomaston to Carrabelle 345kV Ckt 1,L:10070:10291:345,102.4,1435.0,8.0,101.7,fields,Reconductor line,27509000.0,475000.0
Q21-1793,2023-02-02,Louisa Generation Facility to Gordonsville Energy Lp 138kV #1,L:9131:9643:138,1.0,True,Fluvanna P.S to Louisa Generation Facility 345kV,L:9631:9643:345,102.0,378.0,5.6,100.2,fields,Reconductor line,884000.0,91000.0
Q21-1793,2023-02-02,Louisa Generation Facility to Gordonsville Energy Lp 138kV Cir. 2,L:9131:9643:138,1.0,True,Fluvanna P.S to Louisa Generation Facility 345kV,L:9631:9643:345,102.0,378.0,5.6,100.2,fields,Reconductor line,884000.0,91000.0
Q21-1817,2023-01-20,Waterford Power Llc / Muskingum Riv 230 KV,L:19544:19594:230,1.0,True,Myrtle-Date / Waterford Power Llc 230 KV line,L:19524:19544:230,102.0,460.0,62.4,,table,Reconductor line,2311000.0,2311000.0
Q21-1817,2023-01-20,Brentwood / Muskingum Riv 230 KV Line,L:19395:19594:230,1.0,True,Tidd / Muskingum Riv 500 KV line,L:19579:19594:500,100.7,580.0,10.2,,table,Reconductor line,19363000.0,19363000.0
Q21-1843,2023-01-24,BONNET CRK – BUCHANAN MI 100 KV,L:20996:21678:100,1.0,True,TABLE MT – GASTON RD SUBSTATION 100 KV Line,L:22597:22767:100,135.7,137.0,21.0,123.1,fields,Rebuild line with higher-capacity conductor,2622000.0,242000.0
Q21-1843,2023-01-24,BUCHANAN MI – NORTHERN SUBSTATION 100 KV,L:21678:22591:100,1.0,True,GASTON RD – TABLE MT 100 KV,L:22597:22767:100,134.3,138.0,21.0,121.7,fields,Rebuild line with higher-capacity conductor,5812000.0,536000.0
Q21-1843,2023-01-24,AGER – NORTHERN 100 KV,L:22590:22591:100,1.0,True,TABLE T – GASTON RD 100 KV,L:22597:22767:100,130.3,162.0,21.0,119.6,fields,Rebuild line with higher-capacity conductor,3623000.0,334000.0
Q21-1843,2023-01-24,TORTOISE – DENVER TERMINAL 100 KV Circuit 1,L:20997:22598:100,1.0,True,TORTOISE – DENVER TERMINAL 100 KV,L:20997:22598:100,117.6,239.0,26.8,108.4,fields,Rebuild line with higher-capacity conductor,2186000.0,121000.0
Q21-1843,2023-01-24,TORTOISE – DENVER TERMINAL 100 KV Circuit 2,L:20997:22598:100,1.0,True,TORTOISE – DENVER TERMINAL 100 KV Cir. 1,L:20997:22598:100,117.6,239.0,26.8,108.4,fields,Rebuild line with higher-capacity conductor,2186000.0,121000.0
Q21-1843,2023-01-24,TORTOISE – TEELAND 100 KV Cir. 1,L:20994:20997:100,1.0,True,TEELAND – TORTOISE 100 KV Cir. 2,L:20994:20997:100,115.1,265.0,27.2,106.7,fields,Rebuild line with higher-capacity conductor,1887000.0,104000.0
Q21-1843,2023-01-24,TORTOISE – TEEAND 100 KV Ckt 2,L:20994:20997:100,1.0,True,TEELAND – TORTOISE 100 KV L,L:20994:20997:100,115.1,265.0,27.2,106.7,fields,Rebuild line with higher-capacity conductor,1887000.0,104000.0
Q21-1843,2023-01-24,FREEHAVEN-LAKEPARK – TWIN BRANCH 100 KV L,L:22034:22575:100,1.0,True,TWIN BRANCH PV – PARKROSE 100 KV,L:22015:22578:100,113.7,300.0,34.7,104.1,fields,Rebuild line with higher-capacity conductor,2845000.0,190000.0
Q21-1843,2023-01-24,TEELAND – TABLE MT 100 KV Ckt 1,L:20994:22597:100,1.0,True,TEELAND – TALE MT 100 KV,L:20994:22597:100,113.1,300.0,28.4,105.3,fields,Rebuild line with higher-capacity conductor,925000.0,50000.0
Q21-1843,2023-01-24,TEELAND – TABLE MT 100 KV Line 2,L:20994:22597:100,1.0,True,TEELAND – TABLE MT 100 KV Circuit 1,L:20994:22597:100,113.1,300.0,28.4,105.3,fields,Rebuild line with higher-capacity conductor,925000.0,50000.0
Q21-1843,2023-01-24,TABLE MT – GASTON RD 100 KV,L:22597:22767:100,1.0,True,KEMPER COUNTY – DALREED 100 KV,L:22574:22587:100,112.7,408.0,67.0,99.2,fields,Rebuild line with higher-capacity conductor,764000.0,88000.0
Q21-1843,2023-01-24,TWIN BRANCH – KEMPER COUNTY 100 KV,L:22034:22574:100,1.0,True,PARKOSE – TWIN BRANCH PV 100 KV,L:22015:22578:100,112.6,329.0,34.7,104.0,fields,Rebuild line with higher-capacity conductor,3010000.0,201000.0
Q21-1843,2023-01-24,DENVER TERMINAL – FLOOD ST 100 KV #1,L:20995:22598:100,1.0,True,NORTH MESQUITE – DENVER TERMINAL 100 KV,L:22596:22598:100,106.4,146.0,11.4,100.0,fields,Reconductor line,2457000.0,119000.0
Q21-1843,2023-01-24,DENVER TERMINAL – FLOOD STREET 100 KV,L:20995:22598:100,1.0,True,NORTH MESQUITE – DENVER TERMINAL 100 KV,L:22596:22598:100,106.4,146.0,11.4,100.0,fields,Reconductor line,2457000.0,119000.0
Q21-1843,2023-01-24,NORTH MESQUITE – DENVER TERMINAL 100 KV Line,L:22596:22598:100,1.0,True,TWIN BRANCH PV – PARKROSE 100 KV L,L:22015:22578:100,102.2,225.0,12.7,97.5,fields,Reconductor line,913000.0,39000.0
Q21-1843,2023-01-24,SHARON SPRING – SYDNEY ROAD SUBSTATION 100 KV,L:22380:22580:100,1.0,True,FORT HUMBUG SUBSTATION – ORCHARD RD 500 KV,L:7672:8103:500,101.7,125.0,100.0,36.1,fields,Reconductor line,2170000.0,2170000.0
Q21-1843,2023-01-24,TWIN BRANCH PV – PARKROSE 100 KV Line,L:22015:22578:100,1.0,True,TWIN BRANCH – KEMPER COUNTY 100 KV,L:22034:22574:100,100.4,356.0,21.9,95.3,fields,Reconductor line,1082000.0,46000.0
Q21-1870,2023-02-01,Sunnyslope to Ponchatoula 100 KV line,L:19120:19122:100,1.0,True,Carencro to Sunnyslope 100 KV line,L:19122:19123:100,177.4,195.0,100.0,,table,Rebuild line with higher-capacity conductor,1665000.0,807000.0
Q21-1870,2023-02-01,Delta York Ec to Devon 100 KV,L:19099:19132:100,1.0,True,Pnchatoula to Sunnyslope 100 KV,L:19120:19122:100,160.0,181.0,100.0,,table,Rebuild line with higher-capacity conductor,1791000.0,868000.0
Q21-1870,2023-02-01,Carecro to Devon 100 KV line,L:19123:19132:100,1.0,True,Sunnyslope to Ponchatoula 100 KV,L:19120:19122:100,148.8,218.0,100.0,,table,Rebuild line with higher-capacity conductor,2859000.0,1387000.0
Q21-1870,2023-02-01,Sunnyslope to Carencro Substation 100 KV,L:19122:19123:100,1.0,True,Ponchatoula to Sunnyslope 100 KV L,L:19120:19122:100,143.6,240.0,100.0,,table,Rebuild line with higher-capacity conductor,1428000.0,693000.0
Q21-1870,2023-02-01,Ponchatoula to Ft Nelson 100 KV,L:19120:19355:100,1.0,True,Sunnyslope Substation to Carencro 100 KV,L:19122:19123:100,134.6,121.0,37.6,,table,Rebuild line with higher-capacity conductor,4392000.0,2130000.0
Q21-1870,2023-02-01,Huson to Ft Nelson 100 KV,L:18855:19355:100,1.0,True,Sunnyslope Substation to Carencro 100 KV,L:19122:19123:100,128.9,116.0,37.6,,table,Rebuild line with higher-capacity conductor,5758000.0,2792000.0
Q21-1870,2023-02-01,Delta York Ec to Channel 100 KV,L:19099:19102:100,1.0,True,Ponchatoula to Sunnyslope Substation 100 KV,L:19120:19122:100,122.8,129.0,41.1,,table,Rebuild line with higher-capacity conductor,2612000.0,1169000.0
Q21-1870,2023-02-01,Colegio 6006 to Huson 100 KV,L:18855:19354:100,1.0,True,Sunnyslope to Carencro 100 KV,L:19122:19123:100,113.9,114.0,37.6,,table,Rebuild line with higher-capacity conductor,8360000.0,4054000.0
Q21-1870,2023-02-01,Oglethorpe to Colegio 6006 100 KV,L:19143:19354:100,1.0,True,Carencro to Sunyslope 100 KV,L:19122:19123:100,101.7,119.0,37.6,,table,Reconductor line,1422000.0,689000.0
Q21-1911,2023-02-02,FOX HILLS-WHATSHAN 138 kV,L:18285:18286:138,1.0,True,BARCOLA-BRIDGEVILLE 345 kV,L:17961:18532:345,103.3,222.0,15.1,,table,Reconductor line,1677000.0,120000.0
Q21-1952,2023-01-18,N STRASBURG - SKEENA RIVER CROSSING 138 KV,L:5502:5545:138,1.0,True,LAMB - E KNOXVILLE 138 KV,L:5567:5572:138,188.5,178.0,100.0,34.3,fields,Rebuild line with higher-capacity conductor,2232000.0,2232000.0
Q21-1952,2023-01-18,MILL C SUBSTATION - LAMB 138 KV,L:5551:5572:138,1.0,True,N MESHOPPEN - KENNEDY 138 KV,L:5568:5827:138,179.8,221.0,66.4,97.1,fields,Rebuild line with higher-capacity conductor,2528000.0,1932000.0
Q21-1952,2023-01-18,EAST KNOXVILLE - JORDAN NARROS 138 KV,L:5567:5904:138,1.0,True,LAMB - EAST KNOXVILLE 138 KV,L:5567:5572:138,162.0,195.0,100.0,21.2,fields,Rebuild line with higher-capacity conductor,6391000.0,6391000.0
Q21-1952,2023-01-18,E KNOXVILLE - LAMB 138 KV,L:5567:5572:138,1.0,True,NORTH MESHOPPEN - KENNEDY 138 KV Line,L:5568:5827:138,154.6,223.0,92.9,40.3,fields,Rebuild line with higher-capacity conductor,656000.0,656000.0
Q21-1952,2023-01-18,NORTH STRASBURG - JORDAN NARROWS 138 KV,L:5502:5904:138,1.0,True,E KNOXVILLE - LAMB 138 KV L,L:5567:5572:138,152.6,207.0,100.0,19.5,fields,Rebuild line with higher-capacity conductor,1568000.0,1568000.0
Q21-1952,2023-01-18,N MSHOPPEN - CENTRAL SAN JUAN PLANT 138 KV,L:5568:5950:138,1.0,True,EAST KNOXVILLE SUBSTATION - LAMB SUBSTATION 138 KV,L:5567:5572:138,138.3,187.0,56.1,56.0,fields,Rebuild line with higher-capacity conductor,2616000.0,2159000.0
Q21-1952,2023-01-18,SKEENA RIV CROSSING - CENTRAL SAN JUAN PLANT 138 KV,L:5545:5950:138,1.0,True,EAST KNOXVILLE - LAMB SUBSTATION 138 KV,L:5567:5572:138,135.3,192.0,56.1,55.1,fields,Rebuild line with higher-capacity conductor,1405000.0,1160000.0
Q21-1952,2023-01-18,TOMBSTONE - ASH STREET STA 223 345 KV,L:6298:6300:345,1.0,True,MARCUS HOOK ENERGY LP - TOMSTONE 500 KV L,L:6300:7163:500,128.2,1413.0,9.1,126.4,fields,Rebuild line with higher-capacity conductor,29595000.0,1033000.0
Q21-1952,2023-01-18,N MESHOPPEN - KENNEDY 138 KV line,L:5568:5827:138,1.0,True,EAST KNOXVILLE SUBSTATION - LAMB 138 KV L,L:5567:5572:138,127.4,228.0,56.1,59.8,fields,Rebuild line with higher-capacity conductor,1969000.0,1625000.0
Q21-1952,2023-01-18,ASH ST STATION 223 - CROMBY 345 KV,L:6280:6298:345,1.0,True,MOSER GENERATING STA - CURECANTI 345 KV,L:6046:7172:345,123.2,1212.0,8.1,121.3,fields,Rebuild line with higher-capacity conductor,25627000.0,1237000.0
Q21-1952,2023-01-18,COLUMBUS SOUTH SUBSTATION - DEPOSIT 138 KV,L:5562:5932:138,1.0,True,DRISCOLL - MOUT TOM 345 KV L,L:5824:5826:345,119.4,161.0,8.1,105.6,fields,Rebuild line with higher-capacity conductor,3725000.0,1256000.0
Q21-1952,2023-01-18,CROMBY - OWATONNA 345 KV,L:6280:7126:345,1.0,True,CURECANTI - MOSER GENERATING STA 345 KV line,L:6046:7172:345,116.7,1147.0,7.9,114.8,fields,Rebuild line with higher-capacity conductor,18216000.0,977000.0
Q21-1952,2023-01-18,DRISCOLL - JACKASS FLATS 138 KV,L:5573:5826:138,1.0,True,ORANGE - ANSONIA 500 KV,L:5704:5819:500,111.9,269.0,5.3,106.4,fields,Rebuild line with higher-capacity conductor,1405000.0,742000.0
Q21-1952,2023-01-18,E HILLS - COLUMBUS S 138 KV,L:5595:5932:138,1.0,True,MOUNT TOM - DRISCOLL 345 KV,L:5824:5826:345,111.3,174.0,8.1,98.5,fields,Rebuild line with higher-capacity conductor,1924000.0,649000.0
Q21-1952,2023-01-18,ONTELAUNEE ENERGY CTR 500/345kV Transformer,X:7134:500:345,0.9915219550661959,True,TOMBSTONE - BIXBY HILL 500 KV,L:6300:7127:500,110.2,1080.0,5.3,108.8,fields,Replace transformer with higher-rated unit,17614000.0,789000.0
Q21-1952,2023-01-18,TOMBSTONE 500/345kV Transformer,X:6300:500:345,0.9920694248540474,True,TOMBSTONE - MARCUS HOOK ENERGY LP 500 KV,L:6300:7163:500,109.1,1608.0,7.7,107.8,fields,Replace transformer with higher-rated unit,37885000.0,1227000.0
Q21-1952,2023-01-18,CORNELIUS DELIVERY NO 1 - BERRENDA C SUBSTATION 345 KV,L:6061:6598:345,1.0,True,OWATONNA - MOSER GENERATING STA 345 KV,L:7126:7172:345,107.2,1223.0,8.4,105.3,fields,Reconductor line,13038000.0,548000.0
Q21-1952,2023-01-18,CLEAR SPRINGS 500 kV/345 kV XFMR,X:6725:500:345,0.9926436432841945,True,BURNS - HILLS CHAPEL 345 KV,L:5844:6968:345,107.0,1702.0,11.9,105.1,fields,Replace transformer with higher-rated unit,22140000.0,856000.0
Q21-1952,2023-01-18,WALNUT - CLEAR SPRINGS 345 KV L,L:6714:6725:345,1.0,True,WALLENPAUPACK 500-345 kV XFMR,X:7171:500:345,105.5,1676.0,10.0,103.9,fields,Reconductor line,14186000.0,564000.0
Q21-1952,2023-01-18,WALNUT CRK - SUNBURY 345 KV line,L:6475:7145:345,1.0,True,CORONET - WESTWOOD GENERATION LLC 500 KV,L:6421:7168:500,102.9,1114.0,5.5,101.5,fields,Reconductor line,43981000.0,2181000.0
Q21-1952,2023-01-18,DEPOIT SUBSTATION - WASSON SWITCHING 138 KV,L:5562:5810:138,1.0,True,MOUNT TOM - DRISCOLL 345 KV,L:5824:5826:345,102.6,198.0,8.1,91.4,fields,Reconductor line,4092000.0,1380000.0
Q21-1952,2023-01-18,TOMBSTONE - CONNELL 345 KV,L:6240:6300:345,1.0,True,TOMBSTONE - MARCUS HOOK ENERGY LP 500 KV,L:6300:7163:500,102.5,2163.0,9.7,101.3,fields,Reconductor line,5708000.0,151000.0
Q21-1952,2023-01-18,WEST GALLATIN - WANUT 345 KV line,L:6225:6714:345,1.0,True,WALLENPAUPACK 500/345 kV XFMR,X:7171:500:345,102.4,2020.0,11.1,100.9,fields,Reconductor line,8938000.0,344000.0
Q21-1952,2023-01-18,OWATONNA - MOSER ENERATING STA 345 KV,L:7126:7172:345,1.0,True,LOCHBUIE - MOSER GENERATING STA 345 KV,L:6072:7172:345,101.5,2249.0,10.4,100.2,fields,Reconductor line,4079000.0,112000.0
Q21-1952,2023-01-18,MOSER GENERATING STA - CURECANTI 345 KV,L:6046:7172:345,1.0,True,TOMBTONE - BIXBY HILL 500 KV line,L:6300:7127:500,101.2,3347.0,15.4,99.9,fields,Reconductor line,10749000.0,304000.0
Q21-1959,2023-01-22,Barling / Claremont 138.0 kV,L:8516:8792:138,1.0,True,Cloverleaf / Fullerton Substation 138.0 kV,L:8524:8567:138,103.4,454.0,28.8,,table,Reconductor line,1405000.0,98000.0
Q21-1959,2023-01-22,Sharyland / Tombstone 345.0 kV,L:6300:6521:345,1.0,True,Tombstone / Bixby Hill 500.0 kV,L:6300:7127:500,101.9,3552.0,11.2,,table,Reconductor line,16692000.0,73000.0
Q21-1959,2023-01-22,Sharyland / Bixby Hill 345.0 kV,L:6521:7127:345,1.0,True,Tombstone / Bixby Hill 500.0 kV L,L:6300:7127:500,100.4,3496.0,11.9,,table,Reconductor line,15041000.0,74000.0
Q22-1989,2023-01-22,MIDDLE FORK to HULBERT 138 kV L,L:7193:7370:138,1.0,True,WASHBURN to FILER 138 kV,L:8206:8207:138,113.2,283.0,71.2,86.4,fields,Rebuild line with higher-capacity conductor,846000.0,372000.0
Q22-1989,2023-01-22,SOUTHSIDE GENERATING STATION to HULBERT 138 kV,L:7349:7370:138,1.0,True,FORBING RD to WHILLOCK SUBSTATION 138 kV line,L:7316:7331:138,103.7,314.0,20.9,96.6,fields,Reconductor line,2874000.0,496000.0
Q22-2011,2023-01-26,Carlton Hills Substation – Orovada 138kV Line,L:9559:9662:138,1.0,True,Carlton Hills – Atoka 345kV,L:9625:9662:345,102.5,463.0,5.4,,prose_overloaded,Reconductor line,195000.0,5000.0
Q22-2011,2023-01-26,Ragland – Butler Ridge 138kV line,L:18399:18401:138,1.0,True,Neptune – Ragland 345kV L,L:17764:18399:345,100.5,296.0,6.8,,prose_overloaded,Reconductor line,748000.0,25000.0
Q22-2011,2023-01-26,Cinder – Butler Ridge 138kV,L:18400:18401:138,1.0,True,Ragland – Neptune 345kV,L:17764:18399:345,100.3,304.0,6.8,,prose_overloaded,Reconductor line,1550000.0,53000.0
Q22-2011,2023-01-26,Carlton Hills 138/1kV XFMR,X:9662:138:1,0.9932354492220267,True,Atoka – Carlton Hills Substation 345kV,L:9625:9662:345,100.6,481.0,5.4,,prose_colon,Replace transformer with higher-rated unit,4951000.0,127000.0
Q21-1653,2023-02-15,Alderwood - Waynesboro 138 KV,L:9193:9194:138,1.0,True,Bear Substation - Clover 345 KV,L:9276:9669:345,108.1,377.0,6.6,,table,Reconductor line,1895000.0,389000.0
Q21-1653,2023-02-15,Grassmere - Coal Mtn 138 KV L,L:9106:9109:138,1.0,True,Bear Substation - Clover Substation 345 KV line,L:9276:9669:345,108.1,329.0,6.6,,table,Reconductor line,1072000.0,220000.0
Q21-1653,2023-02-15,Central Austin - Waynesboro 138 KV,L:9107:9194:138,1.0,True,Bear - Clover 345 KV,L:9276:9669:345,108.1,348.0,6.6,,table,Reconductor line,1826000.0,374000.0
Q21-1653,2023-02-15,Central Austin - Coal Mtn 138 KV,L:9106:9107:138,1.0,True,Bear - Cover Substation 345 KV line,L:9276:9669:345,108.1,338.0,6.6,,table,Reconductor line,2431000.0,499000.0
Q21-1660,2023-02-28,Montano - Celeron 138 KV,L:17897:17903:138,1.0,True,Celeron - Rio Dell 138 KV,L:17896:17903:138,114.0,377.0,48.3,98.9,fields,Rebuild line with higher-capacity conductor,1346000.0,1115000.0
Q21-1660,2023-02-28,Montano Substation - Rio Dell 138 KV,L:17896:17897:138,1.0,True,Celeron - Rio Dell Substation 138 KV,L:17896:17903:138,113.8,381.0,48.3,98.9,fields,Rebuild line with higher-capacity conductor,2588000.0,2143000.0
Q21-1660,2023-02-28,Celeron - Rio Dell 138 KV line,L:17896:17903:138,1.0,True,Montano - Rio Dell 138 KV L,L:17896:17897:138,113.8,361.0,45.9,98.9,fields,Rebuild line with higher-capacity conductor,4762000.0,4762000.0
Q21-1660,2023-02-28,Palmyra - Glenbrook 138 KV,L:17919:18205:138,1.0,True,Kearneyville Substation - Clark County Substation 345 KV Line,L:8742:17910:345,111.0,362.0,11.2,107.3,fields,Rebuild line with higher-capacity conductor,1113000.0,342000.0
Q21-1660,2023-02-28,Palmyra - Grimmway-Malaga 138 KV,L:18205:18210:138,1.0,True,Kearneyville - Clark County 345 KV,L:8742:17910:345,110.5,352.0,11.2,106.7,fields,Rebuild line with higher-capacity conductor,3006000.0,924000.0
Q21-1660,2023-02-28,Clark County - Shelton 138 KV,L:8742:8746:138,1.0,True,Artesia Country Club - Clark County 345 KV,L:8612:8742:345,109.5,263.0,5.8,106.9,fields,Reconductor line,390000.0,49000.0
Q21-1660,2023-02-28,Killingsworth - Gallegos 138 KV,L:17902:17907:138,1.0,True,Kearneyville - Clark Conty Substation 345 KV,L:8742:17910:345,108.1,402.0,11.2,104.8,fields,Reconductor line,1108000.0,341000.0
Q21-1660,2023-02-28,Millville - Sleepy Hollow Substation 138 KV,L:18207:18208:138,1.0,True,Clark County - Kearneyville 345 KV,L:8742:17910:345,101.0,530.0,10.2,98.7,fields,Reconductor line,1890000.0,432000.0
Q21-1660,2023-02-28,Redman - Glenbrook 138 KV,L:17905:17919:138,1.0,True,Kearneyville - Clark County 345 KV,L:8742:17910:345,100.6,412.0,11.2,97.4,fields,Reconductor line,987000.0,303000.0
Q21-1684,2023-02-28,N Tower Tap / Cedar Falls Wi Substation 138.0 kV line,L:9793:9834:138,1.0,True,N Tower Tap / Haggin 345.0 kV Line,L:9793:10265:345,123.4,304.0,7.1,,table,Rebuild line with higher-capacity conductor,7973000.0,1524000.0
Q21-1716,2023-02-26,Slaer / George 138kV L,L:6822:6824:138,1.0,True,Mighoward / Simon St 138kV,L:6326:6331:138,129.4,211.0,58.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2789000.0,2789000.0
Q21-1716,2023-02-26,N Market / Roseville 138kV L,L:6313:6314:138,1.0,True,Simon St / Mighoward 138kV line,L:6326:6331:138,122.4,197.0,58.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3746000.0,3746000.0
Q21-1716,2023-02-26,Mighoward / Simon St 138kV,L:6326:6331:138,1.0,True,George / Sater 138kV,L:6822:6824:138,118.4,242.0,78.4,,prose_overloaded,Rebuild line with higher-capacity conductor,6071000.0,6071000.0
Q21-1716,2023-02-26,Roseville / Dug Gap 138kV line,L:6313:6823:138,1.0,True,Mighoward / Simon Street 138kV line,L:6326:6331:138,144.5,177.0,58.9,,prose_loss,Rebuild line with higher-capacity conductor,3864000.0,3864000.0
Q21-1716,2023-02-26,Dug Gap / George 138kV,L:6823:6824:138,1.0,True,Mighoward / Simon St 138kV,L:6326:6331:138,132.3,199.0,58.9,,prose_loss,Rebuild line with higher-capacity conductor,3464000.0,3464000.0
Q21-1716,2023-02-26,Foster Wheeler Mt Carmel Cogen / Mighoward 138kV,L:6326:7123:138,1.0,True,George / Slater Substation 138kV,L:6822:6824:138,109.4,250.0,78.4,,prose_colon,Reconductor line,806000.0,806000.0
Q21-1716,2023-02-26,N Market / Frackville 138kV L,L:6314:6981:138,1.0,True,Mighoward / Simon St 138kV,L:6326:6331:138,105.6,220.0,58.9,,prose_colon,Reconductor line,2569000.0,2569000.0
Q21-1716,2023-02-26,Simon Street / Slater Substation 138kV,L:6331:6822:138,1.0,True,Smon St / Mighoward Substation 138kV,L:6326:6331:138,104.5,239.0,100.0,,prose_colon,Reconductor line,1511000.0,1511000.0
Q21-1770,2023-02-22,Amber – Bremo Bluff 138 KV Line,L:9368:9641:138,1.0,True,Lake Lure – Bluff City 138 KV,L:9121:9138:138,181.6,194.0,45.8,,table,Rebuild line with higher-capacity conductor,13991000.0,13991000.0
Q21-1770,2023-02-22,Bremo Bluff – Willow Crk 138 KV line,L:9360:9641:138,1.0,True,Louisa Generation Facility – Fluvanna P.S 345 KV line,L:9631:9643:345,142.8,245.0,6.0,,table,Rebuild line with higher-capacity conductor,5300000.0,5300000.0
Q21-1770,2023-02-22,Willow Creek – Golden Hills 138 KV,L:9332:9360:138,1.0,True,Louisa Generation Facility – Fluvanna P.S 345 KV,L:9631:9643:345,140.9,240.0,6.0,,table,Rebuild line with higher-capacity conductor,6886000.0,6886000.0
Q21-1770,2023-02-22,Instituto Tecnologico De Ponce – Golden Hills 138 KV,L:9332:9412:138,1.0,True,Louisa Generation Facility Substation – Fluvanna P.S Substation 345 KV Line,L:9631:9643:345,138.7,238.0,6.0,,table,Rebuild line with higher-capacity conductor,6428000.0,6428000.0
Q21-1770,2023-02-22,Instituto Tecnologico De Ponce – Abbeville 138 KV line,L:9411:9412:138,1.0,True,Fluvanna P.S – Louisa Generation Facility 345 KV,L:9631:9643:345,136.8,236.0,6.0,,table,Rebuild line with higher-capacity conductor,4638000.0,4638000.0
Q21-1770,2023-02-22,Abbeville – Cabrillo 138 KV L,L:9411:9941:138,1.0,True,Louisa Generation Facility – Fluvanna P.S 345 KV,L:9631:9643:345,134.8,235.0,6.0,,table,Rebuild line with higher-capacity conductor,4629000.0,4629000.0
Q21-1770,2023-02-22,Cabrillo Substation – Fern Vly 138 KV,L:9941:9967:138,1.0,True,Fluvanna P.S Substation – Louisa Generation Facility 345 KV L,L:9631:9643:345,134.7,227.0,6.0,,table,Rebuild line with higher-capacity conductor,12058000.0,12058000.0
Q21-1770,2023-02-22,Fern Vly – Apple Data Ctr Pv 138 KV,L:9952:9967:138,1.0,True,Fluvanna P.S – Louisa Generation Facility Substation 345 KV Line,L:9631:9643:345,134.4,223.0,6.0,,table,Rebuild line with higher-capacity conductor,8566000.0,8566000.0
Q21-1770,2023-02-22,Apple Data Ctr Pv – Cold Spring Rd 138 KV,L:9952:10268:138,1.0,True,Fluvanna P.S Substation – Louisa Generation Facility 345 KV,L:9631:9643:345,131.6,210.0,6.0,,table,Rebuild line with higher-capacity conductor,4530000.0,4530000.0
Q21-1770,2023-02-22,Cold Spring Rd – N Anna 138 KV Line,L:10268:10279:138,1.0,True,Fluvanna P.S – Louisa Generation Facility 345 KV,L:9631:9643:345,131.1,211.0,6.0,,table,Rebuild line with higher-capacity conductor,2329000.0,2329000.0
Q21-1770,2023-02-22,Ellinwod – Franklin-Laguna 138 KV,L:9361:9658:138,1.0,True,Fluvanna P.S – Louisa Generation Facility 345 KV,L:9631:9643:345,114.5,262.0,5.8,,table,Rebuild line with higher-capacity conductor,18418000.0,18418000.0
Q21-1770,2023-02-22,Kell Butte – Lake Lure Substation 138 KV,L:9125:9138:138,1.0,True,Lake Lure – Littlefork 138 KV,L:9132:9138:138,113.1,228.0,7.2,,table,Rebuild line with higher-capacity conductor,6565000.0,5418000.0
Q21-1770,2023-02-22,Orrington – Unisource Golden Vly 138 KV,L:9362:9363:138,1.0,True,Louisa Generation Facility – Fluvanna P.S 345 KV,L:9631:9643:345,110.6,250.0,5.8,,table,Rebuild line with higher-capacity conductor,2663000.0,2663000.0
Q21-1770,2023-02-22,Kell Butte – Unisource Golden Vly 138 KV Line,L:9125:9363:138,1.0,True,Lake Lure – Littlefork Substation 138 KV,L:9132:9138:138,108.3,212.0,7.2,,table,Reconductor line,7569000.0,6247000.0
Q21-1770,2023-02-22,Orrington – Ellinwood 138 KV,L:9361:9362:138,1.0,True,Fluvanna P.S – Louisa Generation Facility 345 KV,L:9631:9643:345,102.8,285.0,5.8,,table,Reconductor line,2425000.0,2425000.0
Q21-1770,2023-02-22,Dunn Siding – Bear Island Substation 345 KV,L:10264:10281:345,1.0,True,Leavitt – Birchwod 345 KV line,L:9944:10290:345,100.3,2769.0,8.2,,table,Reconductor line,13577000.0,81000.0
Q21-1781,2023-02-19,BLACKBERRY - NEW SALISBURY 138 KV,L:9555:9557:138,1.0,True,NEW SALISBURY - TIMBERVILLE 138 KV line,L:9557:9558:138,160.2,285.0,100.0,52.7,fields,Rebuild line with higher-capacity conductor,6053000.0,4011000.0
Q21-1781,2023-02-19,CHATOM - BLACBERRY 138 KV,L:9482:9555:138,1.0,True,NEW SALISBURY - TIMBERVILLE SUBSTATION 138 KV,L:9557:9558:138,155.2,290.0,100.0,49.7,fields,Rebuild line with higher-capacity conductor,10648000.0,7056000.0
Q21-1781,2023-02-19,MIDDLETOWN JUNCTION - MOUNT PLEASANT 138 KV,L:9824:9926:138,1.0,True,MOUNT PLEASANT - FT BENTON 138 KV,L:9330:9926:138,134.5,220.0,5.0,127.4,fields,Rebuild line with higher-capacity conductor,10417000.0,2128000.0
Q21-1781,2023-02-19,CHATOM - ALVIN 138 KV,L:9482:9511:138,0.9987587429876515,False,PAGE - PURDY 138 KV,L:9480:9481:138,126.5,397.0,23.8,108.2,fields,Rebuild line with higher-capacity conductor,4740000.0,963000.0
Q21-1781,2023-02-19,MOUNT PLEASANT - FT BENTON 138 KV Line,L:9330:9926:138,1.0,True,FT BENTON - MIDDLETOWN JCT 138 KV,L:9330:9824:138,122.6,229.0,7.2,112.9,fields,Rebuild line with higher-capacity conductor,34756000.0,7574000.0
Q21-1781,2023-02-19,S JORDAN - MOUNT PLEASANT 138 KV,L:9922:9926:138,1.0,True,MOUNT PLEASANT - FIREBANTZ 138 KV,L:9926:9928:138,119.9,232.0,5.8,112.2,fields,Rebuild line with higher-capacity conductor,20053000.0,4341000.0
Q21-1781,2023-02-19,FT BENTON - MIDDLETOWN JCT 138 KV,L:9330:9824:138,1.0,True,FT BENTON - MOUNT PLEASANT 138 KV,L:9330:9926:138,118.5,219.0,7.2,108.5,fields,Rebuild line with higher-capacity conductor,10681000.0,2433000.0
Q21-1781,2023-02-19,ALVIN - NUCLEAR FUELS 138 KV,L:9510:9511:138,1.0,True,PAGE - PURDY 138 KV,L:9480:9481:138,107.9,475.0,23.8,92.6,fields,Reconductor line,3411000.0,693000.0
Q21-1781,2023-02-19,ST LOUIS - NICHOLS 138 KV,L:9508:9509:138,1.0,True,PAGE - PURDY SUBSTATION 138 KV line,L:9480:9481:138,102.1,512.0,18.4,91.1,fields,Reconductor line,2086000.0,411000.0
Q21-1781,2023-02-19,S BELLEVILE - NICHOLS 138 KV,L:9418:9509:138,1.0,True,PAGE - PURDY 138 KV Line,L:9480:9481:138,102.0,506.0,18.4,90.9,fields,Reconductor line,3082000.0,608000.0
Q21-1781,2023-02-19,OAK CRK STA - SANS SOUCI 138 KV,L:9439:9652:138,1.0,True,NCLEAR FUELS - ALVIN 138 KV,L:9510:9511:138,100.8,372.0,8.2,94.1,fields,Reconductor line,994000.0,237000.0
Q21-1781,2023-02-19,HARRISONBURG - SANS SOUCI 138 KV Line,L:9645:9652:138,1.0,True,NUCLEAR FUELS SUBSTATION - ALVIN 138 KV L,L:9510:9511:138,100.8,372.0,8.2,94.1,fields,Reconductor line,851000.0,203000.0
Q21-1782,2023-02-17,Victory Way / Wheelabrator Portsmouth 138 kV,L:9759:10219:138,1.0,True,Wheelabrator Portsmouth / Gosport 138 kV L,L:9759:10132:138,122.4,234.0,11.8,,table,Rebuild line with higher-capacity conductor,9552000.0,1614000.0
Q21-1782,2023-02-17,Ne-Hobbs / Harbor Beach 138 kV L,L:9755:10214:138,1.0,True,Mira Vista / Yarnen 345 kV L,L:10205:10297:345,112.0,534.0,70.0,,table,Rebuild line with higher-capacity conductor,3869000.0,800000.0
Q21-1782,2023-02-17,No Mans Land / Ne-Hobbs 138 kV,L:9754:9755:138,1.0,True,Mira Vista / Yarnen 345 kV,L:10205:10297:345,108.9,518.0,70.0,,table,Reconductor line,980000.0,203000.0
Q21-1782,2023-02-17,Thole St / Reeves Ave 138 kV,L:9761:10108:138,1.0,True,Mickens / Mira Vista 345 kV,L:10128:10205:345,104.9,224.0,5.0,,table,Reconductor line,1620000.0,595000.0
Q21-1782,2023-02-17,Reeves Ave / Wheelabrator Portsmouth 138 kV line,L:9759:9761:138,1.0,True,Mira Vista / Mickens 345 kV Line,L:10128:10205:345,103.7,282.0,5.0,,table,Reconductor line,960000.0,353000.0
Q21-1863,2023-02-25,Untah-Leesburg 138kV line,L:10046:10048:138,1.0,True,Claytonia Substation-Uintah 345kV,L:9085:10048:345,219.5,231.0,88.4,,table,Rebuild line with higher-capacity conductor,2687000.0,1687000.0
Q21-1863,2023-02-25,Trumann-Rossmoor South 138kV,L:8906:8907:138,1.0,True,G-P Gypsum-Brighton 138kV,L:8633:8807:138,177.1,245.0,5.0,,table,Rebuild line with higher-capacity conductor,8447000.0,8447000.0
Q21-1863,2023-02-25,Tramway-Rossmoor South 138kV,L:8889:8906:138,1.0,True,G-P Gypsum-Brighton 138kV,L:8633:8807:138,157.5,313.0,5.0,,table,Rebuild line with higher-capacity conductor,1607000.0,1607000.0
Q21-1863,2023-02-25,Tramway-Bondurant 138kV Line 2,L:8872:8889:138,1.0,True,Bondurant-Tramway 138kV Circuit 1,L:8872:8889:138,148.5,376.0,5.8,,table,Rebuild line with higher-capacity conductor,1453000.0,1453000.0
Q21-1863,2023-02-25,Montgomery Village-Bondurant 138kV Cir. 2,L:8869:8872:138,1.0,True,Montgomery Village-Bondurant 138kV,L:8869:8872:138,146.1,396.0,5.8,,table,Rebuild line with higher-capacity conductor,6249000.0,6249000.0
Q21-1863,2023-02-25,Bondurant-Tramway 138kV #1,L:8872:8889:138,1.0,True,Bondurant-Tramway 138kV Cir. 2,L:8872:8889:138,143.0,391.0,5.8,,table,Rebuild line with higher-capacity conductor,1453000.0,1453000.0
Q21-1863,2023-02-25,Montgomery Village-Bondurant 138kV,L:8869:8872:138,1.0,True,Bondurant-Montgomery Village 138kV #2,L:8869:8872:138,133.7,433.0,5.8,,table,Rebuild line with higher-capacity conductor,6249000.0,6249000.0
Q21-1863,2023-02-25,Carlotta-Ritzville 138kV L,L:8733:9056:138,1.0,True,Air Force Base 345/138 kV TX,X:8849:345:138,128.3,276.0,10.9,,table,Rebuild line with higher-capacity conductor,3113000.0,2287000.0
Q21-1863,2023-02-25,Monroe Ne-South Meadow 345kV line,L:6026:7139:345,1.0,True,Channel Energy Ctr-Monroe Ne 500kV,L:7116:7139:500,111.3,1187.0,6.0,,table,Rebuild line with higher-capacity conductor,17550000.0,466000.0
Q21-1863,2023-02-25,Tiger Bay 345/138kV Autotransformer,X:8847:345:138,0.99829934950891,True,Air Force Base 345/138 kV Transformer Bank,X:8849:345:138,103.4,549.0,5.2,,table,Replace transformer with higher-rated unit,19286000.0,19286000.0
Q21-1863,2023-02-25,Sterling Park Substation-Leesburg 138kV,L:10046:10059:138,1.0,True,Uintah Substation-Claytonia 345kV,L:9085:10048:345,101.7,310.0,46.2,,table,Reconductor line,4376000.0,2679000.0
Q21-1872,2023-02-24,No Troy-Oconto 138.0 kV,L:9529:9626:138,1.0,True,4 Ac Sta-Ave 52 138.0 kV,L:9304:9665:138,116.4,290.0,14.4,,table,Rebuild line with higher-capacity conductor,1327000.0,23000.0
Q21-1872,2023-02-24,Springbank-Oconto 138.0 kV L,L:9626:9627:138,1.0,True,Ave 52-4 Ac Sta 138.0 kV line,,116.0,305.0,14.4,,table,Rebuild line with higher-capacity conductor,7169000.0,125000.0
Q21-1872,2023-02-24,Silver City-Fries 138.0 kV,L:9300:9673:138,1.0,True,Sta 11-Stock Island 138.0 kV,L:9629:9630:138,104.6,249.0,5.3,,table,Reconductor line,1958000.0,21000.0
Q21-1872,2023-02-24,Fracisco-Fries Substation 138.0 kV,L:9299:9673:138,1.0,True,Sta 11-Stock Island 138.0 kV,L:9629:9630:138,104.4,250.0,5.3,,table,Reconductor line,888000.0,9000.0
Q21-1872,2023-02-24,Sta 11-Springbank 138.0 kV,L:9627:9629:138,0.9956307837908142,True,Kean Mtn And Grassy Crk-Barr Lake 345.0 kV,L:9633:18368:345,101.8,483.0,8.2,,table,Reconductor line,6496000.0,40000.0
Q21-1872,2023-02-24,Stock Island-Station 11 138.0 kV,L:9629:9630:138,1.0,True,Kean Mtn And Grassy Crk Substation-Barr Lake 345.0 kV,L:9633:18368:345,101.4,504.0,8.2,,table,Reconductor line,1423000.0,9000.0
Q21-1872,2023-02-24,Francisco-Buck Hydro 138.0 kV Line,L:9299:9635:138,0.9966671766838797,False,Sta 11 Substation-Stock Island 138.0 kV,L:9629:9630:138,100.9,247.0,5.3,,table,Reconductor line,3475000.0,37000.0
Q21-1877,2023-03-04,Brimley – Mecklenburg Power Sta 138 kV,L:9489:9650:138,1.0,True,Tecumseh Energy Center 345-138 kV TX,X:11063:345:138,108.5,348.0,61.4,,table,Reconductor line,1083000.0,215000.0
Q21-1880,2023-03-06,GWF 4 / NORTH HAVEN 138kV line,L:18247:18680:138,1.0,True,PENCE / VALEMOUNT SUBSTATION 345kV,L:18267:18338:345,120.5,196.0,55.1,,prose_overloaded,Rebuild line with higher-capacity conductor,4432000.0,2936000.0
Q21-1880,2023-03-06,N HAVEN / DORRIS 138kV,L:18247:18254:138,1.0,True,VALEMOUNT / PENCE 345kV Line,L:18267:18338:345,100.1,220.0,55.1,,prose_loss,Reconductor line,2703000.0,1791000.0
Q21-1941,2023-03-01,Mariposa to Msher 100.0 kV,L:19005:19144:100,1.0,True,Barrett Substation to Norich 500.0 kV Line,L:19134:19145:500,130.1,179.0,6.4,,table,Rebuild line with higher-capacity conductor,2736000.0,2736000.0
Q21-1941,2023-03-01,Mariposa to Acec Brooks 100.0 kV L,L:19005:19073:100,1.0,True,Barrett to Norwich 500.0 kV,L:19134:19145:500,124.6,205.0,6.4,,table,Rebuild line with higher-capacity conductor,3857000.0,3857000.0
Q22-2034,2023-03-01,Monel / La Joie 138.0 kV,L:9154:9158:138,1.0,True,New Lodon / Franklin-Elk Grove 138.0 kV,L:9148:9149:138,153.6,212.0,8.9,,table,Rebuild line with higher-capacity conductor,20413000.0,699000.0
Q22-2034,2023-03-01,Clover / Leesville 345.0 kV,L:9667:9669:345,1.0,True,State School / Clover Substation 345.0 kV,L:9669:11154:345,124.7,1643.0,17.8,,table,Rebuild line with higher-capacity conductor,128610000.0,1365000.0
Q22-2034,2023-03-01,Intel / S Crk Substation 138.0 kV,L:9161:9162:138,1.0,True,S Crk / Aibonito Pds 138.0 kV line,L:9162:9163:138,123.8,404.0,9.2,,table,Rebuild line with higher-capacity conductor,9468000.0,243000.0
Q22-2034,2023-03-01,Lyndell Substation / Orlando Cogen Lp 138.0 kV,L:9424:9427:138,1.0,True,S Crk / Wythe 138.0 kV Line,L:9162:9293:138,109.1,299.0,5.4,,table,Reconductor line,6497000.0,362000.0
Q22-2034,2023-03-01,Riv Substation / Layfir 138.0 kV,L:9288:9289:138,1.0,True,Wythe / South Creek 138.0 kV Line,L:9162:9293:138,108.9,274.0,5.4,,table,Reconductor line,1146000.0,64000.0
Q22-2034,2023-03-01,Riv Substation / Perth Substation 138.0 kV,L:9288:9428:138,1.0,True,Wythe / South Creek 138.0 kV line,L:9162:9293:138,108.8,281.0,5.4,,table,Reconductor line,2010000.0,112000.0
Q22-2034,2023-03-01,Orlando Cogen Lp / Perth 138.0 kV,L:9427:9428:138,1.0,True,South Crk / Wythe 138.0 kV Line,L:9162:9293:138,108.6,287.0,5.4,,table,Reconductor line,4169000.0,232000.0
Q22-2034,2023-03-01,Nacoochee / S Texa 138.0 kV,L:9153:9657:138,1.0,True,Flowood / S Colton 138.0 kV,L:9203:9284:138,106.9,659.0,5.5,,table,Reconductor line,1191000.0,11000.0
Q22-2034,2023-03-01,Desert Outpost / S Texa 138.0 kV,L:9152:9153:138,1.0,True,S Texa / Franklin-Elk Grove 138.0 kV Line,L:9148:9153:138,106.0,1002.0,8.2,,table,Reconductor line,790000.0,8000.0
Q22-2034,2023-03-01,Franklin-Elk Grove / S Texa Substation 138.0 kV L,L:9148:9153:138,1.0,True,Desert Outpost Substation / S Texa Substation 138.0 kV,L:9152:9153:138,105.7,774.0,8.4,,table,Reconductor line,4169000.0,53000.0
Q22-2034,2023-03-01,Wythe / South Creek 138.0 kV,L:9162:9293:138,1.0,True,New London / Franklin-Elk Grove 138.0 kV,L:9148:9149:138,105.4,629.0,13.4,,table,Reconductor line,4268000.0,99000.0
Q22-2034,2023-03-01,Walworth / Shenandoah 138.0 kV L,L:9119:9275:138,1.0,True,Bear / Clover 345.0 kV line,L:9276:9669:345,105.2,520.0,5.5,,table,Reconductor line,8394000.0,370000.0
Q22-2034,2023-03-01,Red Hill / Grassmere 138.0 kV,L:9109:9111:138,1.0,True,Bear / Fluvanna P.S Substation 345.0 kV,L:9276:9631:345,105.1,472.0,5.6,,table,Reconductor line,998000.0,32000.0
Q22-2034,2023-03-01,Shenandoah / Aibonito Pds 138.0 kV line,L:9163:9275:138,1.0,True,Bear / Clover Substation 345.0 kV,L:9276:9669:345,105.0,544.0,5.5,,table,Reconductor line,10861000.0,479000.0
Q22-2034,2023-03-01,Franklin-Elk Grove / Banning 138.0 kV Line,L:9148:9150:138,1.0,True,Franklin-Elk Grove / South Texa 138.0 kV,L:9148:9153:138,104.9,509.0,10.9,,table,Reconductor line,520000.0,10000.0
Q22-2034,2023-03-01,Yaphank / S Colton 138.0 kV,L:9203:9205:138,1.0,True,Desert utpost / S Texa 138.0 kV L,L:9152:9153:138,104.8,517.0,17.6,,table,Reconductor line,1907000.0,111000.0
Q22-2034,2023-03-01,Desert Outpost / Banning 138.0 kV,L:9150:9152:138,1.0,True,Franklin-Elk Grove / South Texa 138.0 kV,L:9148:9153:138,104.5,523.0,10.9,,table,Reconductor line,5108000.0,103000.0
Q22-2034,2023-03-01,Person / State School 345.0 kV,L:11146:11154:345,1.0,True,Person / Mecklenburg Power Station Substation 345.0 kV,L:9650:11146:345,102.3,2134.0,15.3,,table,Reconductor line,18318000.0,185000.0
Q22-2034,2023-03-01,Wythe / Unity 138.0 kV,L:9293:9294:138,1.0,True,Parkin / Opossum Crk 138.0 kV,L:9290:9295:138,102.1,368.0,13.5,,table,Reconductor line,4174000.0,406000.0
Q22-2034,2023-03-01,Person / Riverview 345.0 kV Line,L:9335:11146:345,1.0,True,Leesville / Clover 345.0 kV,L:9667:9669:345,102.0,1969.0,21.8,,table,Reconductor line,28594000.0,237000.0
Q22-2034,2023-03-01,South Creek / Aibonito Pds 138.0 kV,L:9162:9163:138,1.0,True,Bear / Clover 345.0 kV line,L:9276:9669:345,100.2,799.0,8.8,,table,Reconductor line,2214000.0,41000.0
Q22-2036,2023-02-20,Lewisville Switch / Doyle Energy Facility 100 kV,L:21375:21393:100,1.0,True,Lakeport / Fermi 500 kV,L:21655:21682:500,105.2,220.0,6.0,,prose_loss,Reconductor line,998000.0,998000.0
Q21-1655,2023-03-18,Hills / Lincoln Beach 100kV,L:20204:20205:100,1.0,True,Chamberlin / Imperial 230kV,L:19780:20091:230,122.3,127.0,5.9,,table,Rebuild line with higher-capacity conductor,2349000.0,2349000.0
Q21-1666,2023-03-29,N Tower Tap to Cedar Falls Wi 138 kV Line,L:9793:9834:138,1.0,True,North Tower Tap to Haggin 345 kV,L:9793:10265:345,112.5,304.0,6.4,111.6,fields,Rebuild line with higher-capacity conductor,7076000.0,140000.0
Q21-1754,2023-03-26,WHEELABRATOR PORTSMOUTH / VICTORY WAY 138 kV,L:9759:10219:138,1.0,True,MICKENS / MIRA VISTA SUBSTATION 345 kV Line,L:10128:10205:345,114.2,234.0,11.9,,table,Rebuild line with higher-capacity conductor,12752000.0,5423000.0
Q21-1754,2023-03-26,REEVES AVE / THOLE STREET 138 kV Line,L:9761:10108:138,1.0,True,MIRA VISTA / MICKENS 345 kV line,L:10128:10205:345,103.0,224.0,8.2,,table,Reconductor line,1787000.0,1023000.0
Q21-1754,2023-03-26,WHEELABRATOR PORTSMOUTH / REEVES AVE 138 kV Line,L:9759:9761:138,1.0,True,MICKENS / MIRA VISTA 345 kV line,L:10128:10205:345,102.2,282.0,8.2,,table,Reconductor line,758000.0,434000.0
Q21-1754,2023-03-26,TIPECANOE / SKAGGS ISLAND JUNCTION 2 138 kV,L:9974:9975:138,1.0,True,CHANCELLOR ROW / SKAGGS ISLAND JCT 2 345 kV,L:9975:9988:345,101.3,295.0,5.3,,table,Reconductor line,1016000.0,61000.0
Q21-1754,2023-03-26,TIPPECANOE / OLD CHURCH 138 kV,L:9974:9976:138,1.0,True,CHANCELLOR ROW / SKAGGS ISLAND JUNCTION 2 345 kV,L:9975:9988:345,100.5,266.0,5.3,,table,Reconductor line,2721000.0,162000.0
Q21-1815,2023-03-15,Buchanan Mi - Bonnet Creek 100kV,L:20996:21678:100,1.0,True,Gaston Rd - Table Mt 100kV Line,L:22597:22767:100,122.5,137.0,22.7,102.5,fields,Rebuild line with higher-capacity conductor,1757000.0,244000.0
Q21-1815,2023-03-15,Buchanan Mi - Northern 100kV,L:21678:22591:100,1.0,True,Table Mt - Gaston Rd 100kV,L:22597:22767:100,121.0,138.0,22.7,101.2,fields,Rebuild line with higher-capacity conductor,9335000.0,1295000.0
Q21-1815,2023-03-15,Ager - Northern 100kV,L:22590:22591:100,1.0,True,Table Mt - Gaston Rd 100kV line,L:22597:22767:100,119.0,162.0,22.7,102.1,fields,Rebuild line with higher-capacity conductor,1942000.0,270000.0
Q21-1815,2023-03-15,Grandview Ave - Drewry 100kV,L:22588:22595:100,1.0,True,Table Mt - Gaston Rd 100kV L,L:22597:22767:100,117.9,207.0,37.9,95.7,fields,Rebuild line with higher-capacity conductor,1500000.0,269000.0
Q21-1815,2023-03-15,Freehaven-Lakepark - Twin Branch 100kV,L:22034:22575:100,1.0,True,Twin Branch Pv - Parkrose 100kV,L:22015:22578:100,110.8,300.0,32.1,97.9,fields,Rebuild line with higher-capacity conductor,1753000.0,155000.0
Q21-1815,2023-03-15,Twin Branch - Kemper County 100kV,L:22034:22574:100,1.0,True,Twin Branch Pv - Parkrose Substation 100kV,L:22015:22578:100,110.1,329.0,32.1,98.3,fields,Rebuild line with higher-capacity conductor,3597000.0,318000.0
Q21-1815,2023-03-15,Tortoise - Denver Terminal Substation 100kV line,L:20997:22598:100,1.0,True,Tortoise - Denver Terminal 100kV Line 2,L:20997:22598:100,106.2,239.0,30.3,90.8,fields,Reconductor line,774000.0,69000.0
Q21-1815,2023-03-15,Denver Terminal - Tortoise 100kV Cir. 2,L:20997:22598:100,1.0,True,Tortoise - Denver Terminal 100kV #1,L:20997:22598:100,106.2,239.0,30.3,90.8,fields,Reconductor line,774000.0,69000.0
Q21-1815,2023-03-15,Tortoise - Teeland 100kV Circuit 1,L:20994:20997:100,1.0,True,Teeland - Tortoise 100kV Ckt 2,L:20994:20997:100,104.7,265.0,30.7,90.7,fields,Reconductor line,722000.0,64000.0
Q21-1815,2023-03-15,Teeland - Tortoise 100kV,L:20994:20997:100,1.0,True,Teeland - Tortoise Substation 100kV #1,L:20994:20997:100,104.7,265.0,30.7,90.7,fields,Reconductor line,722000.0,64000.0
Q21-1815,2023-03-15,Teeland - Tble Mt Substation 100kV Circuit 1,L:20994:22597:100,1.0,True,Table Mt Substation - Teeland 100kV Circuit 2,L:20994:22597:100,103.5,300.0,32.1,90.5,fields,Reconductor line,225000.0,20000.0
Q21-1815,2023-03-15,Teeland - Table Mt 100kV,L:20994:22597:100,1.0,True,Teeland Substation - Table Mt 100kV,L:20994:22597:100,103.5,300.0,32.1,90.5,fields,Reconductor line,225000.0,20000.0
Q21-1815,2023-03-15,Table Mt - Gaston Rd 100kV,L:22597:22767:100,1.0,True,Kemper County - Dalreed Substation 100kV,L:22574:22587:100,101.2,408.0,69.7,80.6,fields,Reconductor line,365000.0,61000.0
Q21-1837,2023-03-17,FULLERTON / WINDY EDGE STTION 138.0 kV,L:8524:9099:138,1.0,True,N STAUNTON / TANGUISSON 138.0 kV,L:8537:8538:138,107.6,269.0,6.9,,table,Reconductor line,752000.0,18000.0
Q21-1837,2023-03-17,TANGUISSON / N STAUNTON 138.0 kV line,L:8537:8538:138,1.0,True,TANGUISSON / FULLERTON 138.0 kV,L:8524:8538:138,103.7,437.0,5.9,,table,Reconductor line,387000.0,6000.0
Q21-1837,2023-03-17,TANGUISSON / RAPHAEL RD 138.0 kV Cir. 1,L:8538:8542:138,1.0,True,RAPHAEL ROAD / TANGUISSON 138.0 kV #2,L:8538:8542:138,101.8,509.0,6.0,,table,Reconductor line,1040000.0,15000.0
Q21-1837,2023-03-17,RAPHAEL RD / TANGUISSON 138.0 kV L,L:8538:8542:138,1.0,True,TANGUISSON / RAPHAEL RD 138.0 kV Ckt 1,L:8538:8542:138,101.8,509.0,6.0,,table,Reconductor line,1040000.0,15000.0
Q21-1837,2023-03-17,JOPPATOWNE / RAPHAEL ROAD 138.0 kV Line 1,L:8541:8542:138,1.0,True,JOPPATOWNE / RAPHAEL ROAD 138.0 kV Circuit 2,L:8541:8542:138,101.6,513.0,5.8,,table,Reconductor line,873000.0,12000.0
Q21-1837,2023-03-17,JOPPATOWNE SUBSTATION / RAPHAEL ROAD 138.0 kV Cir. 2,L:8541:8542:138,1.0,True,JOPPATOWNE / RAPHAEL RD 138.0 kV Line,L:8541:8542:138,101.6,513.0,5.8,,table,Reconductor line,873000.0,12000.0
Q21-1837,2023-03-17,FULLERTON / TANGUISSON 138.0 kV,L:8524:8538:138,1.0,True,N STAUNTON / TANGUISSON 138.0 kV line,L:8537:8538:138,100.0,488.0,6.0,,table,Reconductor line,375000.0,5000.0
Q21-1856,2023-03-26,LONGMIRE - ORANGE BULK 138kV,L:8829:8830:138,1.0,True,DONNER - NINEMILE PT 138kV,L:8320:8321:138,158.2,196.0,64.3,,table,Rebuild line with higher-capacity conductor,6357000.0,2627000.0
Q21-1856,2023-03-26,DONNER SUBSTATION - ORANGE BULK 138kV,L:8320:8830:138,1.0,True,DONNER SUBSTATION - NINEMILE PT 138kV Line,L:8320:8321:138,111.4,291.0,100.0,,table,Rebuild line with higher-capacity conductor,26257000.0,11794000.0
Q21-1856,2023-03-26,DONNER - NINEMILE PT 138kV,L:8320:8321:138,1.0,True,NINEMILE PT - LONGMIRE 138kV,L:8321:8829:138,103.7,477.0,77.6,,table,Reconductor line,979000.0,398000.0
Q21-1857,2023-04-01,Wolverine Crk / L L Wilkins Substation 138 kV,L:6398:6416:138,1.0,True,Westwood Generation Llc / Coronet 500 kV,L:6421:7168:500,126.5,197.0,6.4,116.3,fields,Rebuild line with higher-capacity conductor,2356000.0,2356000.0
Q21-1857,2023-04-01,Berlin 5 / Austin Dam 138 kV,L:6401:6404:138,1.0,True,Ft Gage / Austin Dam 138 kV,L:6395:6404:138,115.7,252.0,100.0,8.9,fields,Rebuild line with higher-capacity conductor,5175000.0,5175000.0
Q21-1857,2023-04-01,Wolverine Creek / Yorkshire 138 kV,L:6389:6398:138,1.0,True,Coronet / Westwood Generation Llc 500 kV,L:6421:7168:500,105.6,219.0,6.4,96.4,fields,Reconductor line,1978000.0,1978000.0
Q21-1857,2023-04-01,Ft Age / Austin Dam 138 kV,L:6395:6404:138,1.0,True,Coronet / Westwood Generation Llc 500 kV,L:6421:7168:500,104.5,384.0,78.5,40.4,fields,Reconductor line,521000.0,521000.0
Q21-1866,2023-03-26,Cave Spring / Seton Lake 100 KV,L:19309:19913:100,1.0,True,Myrtle Pt / Post ock 230 KV,L:19626:19637:230,132.1,92.0,26.3,,table,Rebuild line with higher-capacity conductor,19155000.0,19155000.0
Q21-1866,2023-03-26,Acme Hill / W Salem 100 KV L,L:19642:20057:100,1.0,True,Trego / Beaver 500 KV,L:19893:20264:500,131.8,127.0,5.1,,table,Rebuild line with higher-capacity conductor,8869000.0,8869000.0
Q21-1866,2023-03-26,Acme Hill / Seville 100 KV,L:20057:20301:100,1.0,True,Trego / Bever 500 KV L,L:19893:20264:500,130.1,122.0,5.1,,table,Rebuild line with higher-capacity conductor,2707000.0,2707000.0
Q21-1866,2023-03-26,Sevile / Ryan 100 KV,L:19958:20301:100,1.0,True,Trego / Beaver 500 KV L,L:19893:20264:500,127.5,125.0,5.1,,table,Rebuild line with higher-capacity conductor,3503000.0,3503000.0
Q21-1866,2023-03-26,S Hollywood / Kerman 100 KV,L:20117:20118:100,1.0,True,Pot Rock / Myrtle Pt 230 KV,L:19626:19637:230,127.2,128.0,29.9,,table,Rebuild line with higher-capacity conductor,2315000.0,2315000.0
Q21-1866,2023-03-26,Callender / Jemison 100 KV,L:19627:19628:100,1.0,True,Post Rock / Myrtle Pt 230 KV,L:19626:19637:230,123.4,116.0,8.8,,table,Rebuild line with higher-capacity conductor,7140000.0,7140000.0
Q21-1866,2023-03-26,Knuaf / Wappingers Falls 100 KV,L:19631:19633:100,1.0,True,Post Rock / Myrtle Pt 230 KV,L:19626:19637:230,120.1,119.0,26.3,,table,Rebuild line with higher-capacity conductor,6229000.0,6229000.0
Q21-1866,2023-03-26,Wappingers Falls / Seton Lake 100 KV,L:19633:19913:100,1.0,True,Post Rock / Myrtle Pt Substation 230 KV,L:19626:19637:230,118.7,112.0,26.3,,table,Rebuild line with higher-capacity conductor,6060000.0,6060000.0
Q21-1866,2023-03-26,Quijota / Cave Spring 100 KV,L:19309:19641:100,1.0,True,Post Rock / Newport Tie Substation 230 KV,L:19626:19645:230,112.3,117.0,10.4,,table,Rebuild line with higher-capacity conductor,35002000.0,35002000.0
Q21-1866,2023-03-26,Kerman / Knuaf 100 KV line,L:19631:20118:100,1.0,True,Knuaf / Wappingers Falls 100 KV,L:19631:19633:100,111.2,125.0,100.0,,table,Rebuild line with higher-capacity conductor,7426000.0,7426000.0
Q21-1866,2023-03-26,Quijota Substation / Coralville Gt Substation 100 KV,L:19641:20060:100,1.0,True,Post Rock / Newport Tie 230 KV Line,L:19626:19645:230,110.3,105.0,10.4,,table,Rebuild line with higher-capacity conductor,8751000.0,8751000.0
Q21-1866,2023-03-26,Santa Isabel / Denmark Substation 100 KV,L:19307:20067:100,1.0,True,Post Rock / Newport Tie 230 KV,L:19626:19645:230,108.6,151.0,7.2,,table,Reconductor line,1030000.0,1030000.0
Q21-1866,2023-03-26,Mcgill / S Hollywood 100 KV,L:19718:20117:100,1.0,True,Post Rock / Myrtle Pt 230 KV,L:19626:19637:230,102.6,267.0,17.3,,table,Reconductor line,1138000.0,933000.0
Q21-1891,2023-03-20,SANDY VLY - WELLS IC 138kV,L:9475:9487:138,1.0,True,MECKLENBURG POWER STA - BEAR 345kV,L:9276:9650:345,103.9,243.0,38.6,,table,Reconductor line,7270000.0,5217000.0
