project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1922,2023-03-21,Lincoln to Elwood 230kV Line,L:23506:23530:230,1.0,True,Blythe to South Boston 230kV,L:22965:23455:230,109.0,612.0,38.1,94.0,fields,Reconductor line,11478000.0,2412000.0
Q21-1922,2023-03-21,S Boston to Blythe 230kV,L:22965:23455:230,1.0,True,Lncoln Substation to Elwood 230kV,L:23506:23530:230,103.5,714.0,21.6,96.2,fields,Reconductor line,13446000.0,1653000.0
Q22-2018,2023-03-19,GROVE ST-CHARLOTTESVILLE 138 KV line,L:9118:9122:138,1.0,True,COLGATE-ALBREDA TANS MTN TAP 138 KV Line,L:9113:9129:138,148.0,240.0,34.7,,table,Rebuild line with higher-capacity conductor,12487000.0,2109000.0
Q22-2018,2023-03-19,PENINSULA SUBSTATION-PINE HOLLOW 138 KV,L:9127:9128:138,1.0,True,FLUVANNA P.S-LOUISA GENERATION FACILITY 345 KV,L:9631:9643:345,141.8,240.0,13.0,,table,Rebuild line with higher-capacity conductor,3328000.0,337000.0
Q22-2018,2023-03-19,GORDONSVILE-PROFFIT 138 KV,L:9124:9130:138,1.0,True,FLUVANNA P.S-LOUISA GENERATION FACILITY 345 KV,L:9631:9643:345,136.2,364.0,13.0,,table,Rebuild line with higher-capacity conductor,11917000.0,931000.0
Q22-2018,2023-03-19,PROFFIT-COLGATE 138 KV L,L:9113:9124:138,1.0,True,LOUISA GENERATION FACILITY-FLUVANNA P.S 345 KV line,L:9631:9643:345,134.2,385.0,13.0,,table,Rebuild line with higher-capacity conductor,8791000.0,687000.0
Q22-2018,2023-03-19,ALBREDA TANS MTN TAP-COLGATE 138 KV,L:9113:9129:138,1.0,True,FLUVANNA P.S-LOUISA GENERATION FACILITY 345 KV line,L:9631:9643:345,130.8,429.0,13.0,,table,Rebuild line with higher-capacity conductor,3591000.0,281000.0
Q22-2018,2023-03-19,GORDONSVILLE-GORDONSVILLE ENERGY LP SUBSTATION 138 KV,L:9130:9131:138,1.0,True,FLUVANNA P.S-LOUISA GENERATION FACILITY SUBSTATION 345 KV,L:9631:9643:345,129.6,378.0,9.9,,table,Rebuild line with higher-capacity conductor,5590000.0,406000.0
Q22-2018,2023-03-19,GORDONSVILLE ENERGY LP-LITTLEFORK 138 KV,L:9131:9132:138,1.0,True,LOUISA GENERATION FACILITY-FLUVANNA P.S 345 KV,L:9631:9643:345,123.2,496.0,5.3,,table,Rebuild line with higher-capacity conductor,4613000.0,165000.0
Q22-2018,2023-03-19,PENINSULA-RUNNING Y 138 KV,L:9127:9419:138,1.0,True,FLUVANNA P.S-LOUISA GENERATION FACILITY 345 KV,L:9631:9643:345,122.1,271.0,13.0,,table,Rebuild line with higher-capacity conductor,11662000.0,1180000.0
Q22-2018,2023-03-19,GORDONSVILLE ENERGY LP SUBSTATION-LOUISA GENERATION FACILITY 138 KV Line 1,L:9131:9643:138,1.0,True,LOUISA GENERATION FACILITY-FLUVANNA P.S 345 KV,L:9631:9643:345,117.8,444.0,6.7,,table,Rebuild line with higher-capacity conductor,2028000.0,120000.0
Q22-2018,2023-03-19,LOUSA GENERATION FACILITY-GORDONSVILLE ENERGY LP 138 KV Ckt 2,L:9131:9643:138,1.0,True,FLUVANNA P.S-LOUISA GENERATION FACILITY 345 KV,L:9631:9643:345,117.8,444.0,6.7,,table,Rebuild line with higher-capacity conductor,2028000.0,120000.0
Q22-2018,2023-03-19,ALBREDA TANS MTN TAP-RUNNINGY 138 KV,L:9129:9419:138,1.0,True,FLUVANNA P.S-LOUISA GENERATION FACILITY 345 KV,L:9631:9643:345,113.9,282.0,13.0,,table,Rebuild line with higher-capacity conductor,4386000.0,444000.0
Q22-2018,2023-03-19,AMBER-BREMO BLUFF 138 KV,L:9368:9641:138,1.0,True,LAKE LURE-BLUFF CITY 138 KV line,L:9121:9138:138,111.0,406.0,8.8,,table,Rebuild line with higher-capacity conductor,18267000.0,973000.0
Q22-2018,2023-03-19,WALWORTH-BLUFF CITY 138 KV line,L:9119:9121:138,1.0,True,FLUVANNA P.S-LOUISA GENERATION FACILITY 345 KV L,L:9631:9643:345,109.5,474.0,6.8,,table,Reconductor line,1587000.0,108000.0
Q22-2018,2023-03-19,GROVE STREET-FLUVANNA P.S 138 KV,L:9118:9631:138,1.0,True,RED HILL-FLUVANNA P.S 345 KV Line,L:9111:9631:345,108.5,345.0,28.6,,table,Reconductor line,668000.0,139000.0
Q22-2018,2023-03-19,THOMASTON-COMANCHE PEAK 345 KV,L:9915:10070:345,1.0,True,THOMASTON-HELIJET 345 KV Line,L:8876:10070:345,106.6,1551.0,6.1,,table,Reconductor line,14084000.0,285000.0
Q22-2018,2023-03-19,HELIJET-THOMASTON 345 KV,L:8876:10070:345,1.0,True,COMANCHE PEAK-THOMASTON 345 KV,L:9915:10070:345,106.6,1545.0,5.9,,table,Reconductor line,13538000.0,294000.0
Q22-2018,2023-03-19,CITY WEST DIESEL PLANT-NESTUCA 345 KV,L:8937:9852:345,1.0,True,NAUVOO-CITY W DIESEL PLANT 345 KV,L:8680:8937:345,103.6,1740.0,6.3,,table,Reconductor line,17191000.0,157000.0
Q22-2051,2023-03-31,Auburn Road 500/345 kV Transformer Bank,X:8275:500:345,0.9972994532411298,True,Firstenergy Fort Martin Power Sta to Ronco 345.0 kV,L:8280:18688:345,101.5,814.0,14.2,,table,Replace transformer with higher-rated unit,30263000.0,870000.0
Q22-2057,2023-03-24,TIDD / LERDO 500.0 kV,L:19533:19579:500,1.0,True,EL PASO / RAVENNA 500.0 kV,L:8093:20097:500,104.9,2594.0,9.5,,table,Reconductor line,26733000.0,2245000.0
Q22-2064,2023-03-28,Laning to Dyckesville 100kV,L:22968:23470:100,1.0,True,Sand Ridge to Castle Afb 100kV,L:22839:22969:100,194.2,133.0,22.2,178.6,fields,Rebuild line with higher-capacity conductor,1288000.0,219000.0
Q22-2064,2023-03-28,Lawrence Hill Substation to Terryville 100kV,L:22975:23032:100,1.0,True,S Boston to Blythe 230kV line,L:22965:23455:230,190.6,133.0,30.5,169.0,fields,Rebuild line with higher-capacity conductor,1865000.0,281000.0
Q22-2064,2023-03-28,Terryville to Sycamore Cogen 100kV line,L:22967:22975:100,1.0,True,S Boston to Blythe 230kV Line,L:22965:23455:230,173.4,137.0,30.5,152.4,fields,Rebuild line with higher-capacity conductor,2692000.0,406000.0
Q22-2064,2023-03-28,Sand Ridge Substation to Castle Afb 100kV,L:22839:22969:100,1.0,True,Lansing to Dyckesville 100kV L,L:22968:23470:100,168.9,134.0,18.4,155.9,fields,Rebuild line with higher-capacity conductor,716000.0,112000.0
Q22-2064,2023-03-28,North Vly to West Danville 15 Substation 100kV Line,L:22951:23074:100,1.0,True,Weyerhaeuser Co to North Vly 100kV L,L:23036:23074:100,161.4,129.0,8.1,155.5,fields,Rebuild line with higher-capacity conductor,3349000.0,164000.0
Q22-2064,2023-03-28,North Valley to Lawrence Hll 100kV,L:23032:23074:100,1.0,True,Sweatt to Tinley Park 100kV,L:23022:23088:100,148.8,209.0,11.2,143.8,fields,Rebuild line with higher-capacity conductor,2374000.0,86000.0
Q22-2064,2023-03-28,Sweatt to Lawrence Hill 100kV,L:23022:23032:100,1.0,True,Tinley Park to Sweatt 100kV,L:23022:23088:100,141.0,229.0,5.6,138.7,fields,Rebuild line with higher-capacity conductor,3911000.0,68000.0
Q22-2064,2023-03-28,Shoreham Power Sta to Castle Afb Substation 100kV,L:22969:23500:100,1.0,True,Dyckesville Substation to East Jackson 1&2 100kV L,L:23017:23470:100,126.2,137.0,15.2,115.7,fields,Rebuild line with higher-capacity conductor,3341000.0,461000.0
Q22-2064,2023-03-28,North Vly to Weyerhaeuser Co 100kV,L:23036:23074:100,1.0,True,W Danville 15 to N Valley 100kV,L:22951:23074:100,121.9,131.0,8.4,115.9,fields,Rebuild line with higher-capacity conductor,3364000.0,198000.0
Q22-2064,2023-03-28,Castle Afb to Dyckesville 100kV Line,L:22969:23470:100,1.0,True,Cstle Afb to Sand Ridge 100kV Line,L:22839:22969:100,119.3,135.0,7.1,114.3,fields,Rebuild line with higher-capacity conductor,1675000.0,215000.0
Q22-2064,2023-03-28,Franz Holmes to Sand Ridge 100kV,L:22325:22839:100,1.0,True,Lansing to Dyckesville 100kV,L:22968:23470:100,118.3,138.0,14.0,108.7,fields,Rebuild line with higher-capacity conductor,1068000.0,329000.0
Q22-2064,2023-03-28,Dyckesville to East Jackson 1&2 100kV,L:23017:23470:100,1.0,True,Castle Afb to Shoreham Power Station 100kV,L:22969:23500:100,111.7,154.0,20.4,99.2,fields,Rebuild line with higher-capacity conductor,2052000.0,490000.0
Q22-2064,2023-03-28,Shoreham Power Sta to Outlook Substation 100kV Line,L:22966:23500:100,1.0,True,South Holland to Shoreham Power Station 100kV Line,L:22838:23500:100,108.1,118.0,9.5,100.5,fields,Reconductor line,732000.0,89000.0
Q22-2064,2023-03-28,Lincoln Substation to Blythe 230kV,L:23455:23506:230,1.0,True,South Boston to Blythe 230kV Line,L:22965:23455:230,106.5,617.0,6.1,105.6,fields,Reconductor line,5290000.0,45000.0
Q22-2064,2023-03-28,Lansing to Ucon 100kV,L:22968:23027:100,0.9996663656897531,False,Lansing to Ucon 100kV #2,L:22968:23027:100,105.3,146.0,13.7,96.5,fields,Reconductor line,495000.0,94000.0
Q22-2064,2023-03-28,Lansing to Ucon 100kV Line 2,L:22968:23027:100,0.9996663656897531,False,Lansing to Ucon 100kV Ckt 1,L:22968:23027:100,105.3,146.0,13.7,96.5,fields,Reconductor line,495000.0,94000.0
Q22-2064,2023-03-28,Canadys Steam to Lawrence Hill 100kV,L:23018:23032:100,1.0,True,Canadys Steam to Lawrence Hill 100kV Circuit 2,L:23018:23032:100,103.5,231.0,6.3,101.0,fields,Reconductor line,2108000.0,143000.0
Q22-2064,2023-03-28,Canadys Steam to Lawrence Hill 100kV,L:23018:23032:100,1.0,True,Canadys Steam to Lawrence Hill 100kV #1,L:23018:23032:100,103.5,231.0,6.3,101.0,fields,Reconductor line,2108000.0,143000.0
Q22-2069,2023-03-15,SEGS 5 - PEAVINE 100 kV,L:21764:21784:100,1.0,True,STATE ST SUBSTATION - SEGS 5 100 kV,L:21764:21774:100,108.6,203.0,7.6,104.4,fields,Reconductor line,983000.0,34000.0
Q22-2084,2023-03-16,Ruritan / Gosport 138 kV,L:10098:10132:138,1.0,True,Wheelabrator Portsmouth / Victory Way 138 kV,L:9759:10219:138,101.6,230.0,5.4,,prose_loss,Reconductor line,1331000.0,101000.0
Q22-2084,2023-03-16,Thole St / Diamond Springs 138 kV,L:10108:10217:138,1.0,True,Newprt News / Mickens 345 kV,L:9959:10128:345,109.0,211.0,6.1,,prose_colon,Reconductor line,1565000.0,64000.0
Q21-1753,2023-04-21,TALLMADGE to EVANS 100 KV,L:20184:20193:100,1.0,True,TALLMADGE to EVANS 100 KV Circuit 2,L:20184:20193:100,121.2,157.0,12.7,106.4,fields,Reconductor line,566000.0,566000.0
Q21-1753,2023-04-21,EDGERTON to EVANS SUBSTATION 100 KV,L:20188:20193:100,1.0,True,EDGERTON to EVANS 100 KV Ckt 1,L:20188:20193:100,118.6,179.0,11.9,106.4,fields,Reconductor line,902000.0,902000.0
Q21-1753,2023-04-21,SOUTH AKRON to MOORE 100 KV Ckt 2,L:20196:20197:100,1.0,True,MOORE to SOUTH AKRON 100 KV Cir. 1,L:20196:20197:100,114.0,169.0,26.7,85.2,fields,Rebuild line with higher-capacity conductor,3075000.0,3075000.0
Q21-1753,2023-04-21,SOUTH AKRON to MOORE 100 KV Ckt 1,L:20196:20197:100,1.0,True,MOORE to S KRON 100 KV Ckt 2,L:20196:20197:100,112.2,171.0,26.7,83.8,fields,Rebuild line with higher-capacity conductor,3075000.0,3075000.0
Q21-1753,2023-04-21,EVANS to EDGERTON 100 KV Cir. 1,L:20188:20193:100,1.0,True,EDGERTON to EVANS 100 KV Cir. 2,L:20188:20193:100,107.6,197.0,11.9,96.6,fields,Reconductor line,902000.0,902000.0
Q21-1753,2023-04-21,EVANS to TALLMADGE 100 KV line,L:20184:20193:100,1.0,True,EVANS to TALLMADGE 100 KV,L:20184:20193:100,105.6,180.0,12.7,92.7,fields,Reconductor line,566000.0,566000.0
Q21-1753,2023-04-21,EDGERON to WATER 100 KV Circuit 1,L:20188:20203:100,1.0,True,WATER to EDGERTON 100 KV Line 2,L:20188:20203:100,101.1,214.0,8.5,93.9,fields,Reconductor line,730000.0,730000.0
Q21-1753,2023-04-21,BELL ROCK ROAD to MOORE 100 KV,L:20180:20196:100,1.0,True,PORTAGE LAKES 100-1 kV Transformer,X:20086:100:1,101.0,179.0,21.0,79.5,fields,Reconductor line,1394000.0,1059000.0
Q21-1753,2023-04-21,TALLMDGE SUBSTATION to DAVID SWINFORD 100 KV L,L:20184:20316:100,1.0,True,OLD FORGE to PORTAGE LAKES 230 KV line,L:20086:20096:230,101.0,206.0,12.1,90.3,fields,Reconductor line,402000.0,402000.0
Q21-1790,2023-04-30,MECHANICVILLE HYDROELECTRIC STA / CATLETT 100 kV,L:19337:19341:100,1.0,True,DRESDEN / GREENLY 500 kV L,L:19344:19554:500,126.1,150.0,7.4,,table,Rebuild line with higher-capacity conductor,5063000.0,5063000.0
Q21-1790,2023-04-30,SMITHERS / MECANICVILLE HYDROELECTRIC STA 100 kV L,L:19337:19345:100,1.0,True,SMITHERS SUBSTATION / MECHANICVILLE HYDROELECTRIC STATION 100 kV,L:19337:19345:100,107.3,220.0,10.0,,table,Reconductor line,730000.0,479000.0
Q21-1790,2023-04-30,MECHANICVILLE HYDROELECTRIC STATION / SMITHERS 100 kV Circuit 2,L:19337:19345:100,1.0,True,SMITHERS / MECHANICVILLE HYDROELECTRIC STA 100 kV Line 1,L:19337:19345:100,101.2,233.0,10.0,,table,Reconductor line,730000.0,479000.0
Q21-1821,2023-04-21,LEESBURG PICCIOLA – OROVADA 138kV Line,L:9348:9559:138,1.0,True,CLINCH RIV – CARLTON HILLS 345kV,L:9638:9662:345,147.6,391.0,48.1,,table,Rebuild line with higher-capacity conductor,3093000.0,1111000.0
Q21-1821,2023-04-21,LEESBURG PICCIOLA – HAYSI 138kV,L:9265:9348:138,1.0,True,CARLTON HILLS 345 kV/1 kV Autotransformer,X:9662:345:1,144.4,276.0,48.9,,table,Rebuild line with higher-capacity conductor,19179000.0,7214000.0
Q21-1821,2023-04-21,CARLTON HILLS – OROVADA 138kV L,L:9559:9662:138,1.0,True,ATOKA SUBSTATION – CARLTON HILLS 345kV,L:9625:9662:345,137.6,463.0,37.2,,table,Rebuild line with higher-capacity conductor,537000.0,136000.0
Q21-1821,2023-04-21,CARLTON HILLS 138/1kV Transformer,X:9662:138:1,0.9995629236679937,True,ATOKA – CARLTON HILLS 345kV,L:9625:9662:345,136.4,481.0,37.2,,table,Replace transformer with higher-rated unit,4147000.0,1056000.0
Q21-1821,2023-04-21,CARLTON HILLS 345/1kV Transformer,X:9662:345:1,0.9995629236679937,True,ATOKA – CARLTON HILLS 345kV line,L:9625:9662:345,131.0,501.0,37.2,,table,Replace transformer with higher-rated unit,19182000.0,4884000.0
Q21-1821,2023-04-21,TURKEY PEN – LEESBURG PICCIOLA SUBSTATION 138kV,L:9263:9348:138,0.9989560878071407,False,CARLTON HILLS – CLINCH RIV 345kV,L:9638:9662:345,123.8,275.0,21.2,,table,Rebuild line with higher-capacity conductor,22682000.0,10812000.0
Q21-1821,2023-04-21,LOCHMERE HYDROELECTRIC PLANT – HINTON AP 138kV,L:18543:18544:138,1.0,True,MANATEE – HINTO AP 345kV line,L:18381:18544:345,120.3,192.0,7.1,,table,Rebuild line with higher-capacity conductor,3104000.0,350000.0
Q21-1821,2023-04-21,MINNIX MOUNTAIN SUBSTATION – OPTICAL COATING LAB 138kV,L:18385:18386:138,1.0,True,KEAN MTN AND GRASSY CREEK – BARR LAKE SUBSTATION 345kV,L:9633:18368:345,117.4,261.0,8.1,,table,Rebuild line with higher-capacity conductor,3066000.0,332000.0
Q21-1821,2023-04-21,RECWAY – MINNIX MTN SUBSTATION 138kV,L:9600:18386:138,1.0,True,KEAN MTN AND GRASSY CRK – BARR LAKE 345kV,L:9633:18368:345,117.2,265.0,8.1,,table,Rebuild line with higher-capacity conductor,4781000.0,518000.0
Q21-1821,2023-04-21,RECWAY – PRAIRIE CITY 138kV Line,L:9600:18374:138,1.0,True,KEAN MTN AND GRASSY CREEK – BARR LAKE SUBSTATION 345kV,L:9633:18368:345,117.1,269.0,8.1,,table,Rebuild line with higher-capacity conductor,1135000.0,123000.0
Q21-1821,2023-04-21,LONEOME PINE SUBSTATION – PRAIRIE CITY 138kV,L:9596:18374:138,1.0,True,KEAN MTN AND GRASSY CREEK – BARR LAKE 345kV L,L:9633:18368:345,116.5,288.0,8.1,,table,Rebuild line with higher-capacity conductor,3725000.0,404000.0
Q21-1821,2023-04-21,MUNICIPAL LIGHT – LONESOME PINE 138kV,L:9596:9598:138,1.0,True,KEAN MTN AND GRASSY CRK – BARR LAKE 345kV,L:9633:18368:345,116.0,310.0,8.1,,table,Rebuild line with higher-capacity conductor,7067000.0,766000.0
Q21-1821,2023-04-21,DAFFIN GIN – MUNICIPAL LIGHT SUBSTATION 138kV,L:9598:9599:138,1.0,True,KEAN MTN AND GRASSY CRK – BARR LAKE 345kV Line,L:9633:18368:345,115.8,318.0,8.1,,table,Rebuild line with higher-capacity conductor,7548000.0,818000.0
Q21-1821,2023-04-21,STA 11 – SPRINGBANK 138kV,L:9627:9629:138,0.9928391914802711,True,KEAN MTN AND GRASSY CRK – BARR LAKE 345kV,L:9633:18368:345,115.4,483.0,9.2,,table,Rebuild line with higher-capacity conductor,11542000.0,796000.0
Q21-1821,2023-04-21,STOCK ISLAND – STATION 11 138kV,L:9629:9630:138,1.0,True,BARR LAKE – KEAN MTN AND GRASSY CRK 345kV,L:9633:18368:345,114.4,504.0,9.2,,table,Rebuild line with higher-capacity conductor,2735000.0,189000.0
Q21-1821,2023-04-21,HURLEY – DOOLEY 138kV,L:9268:18362:138,1.0,True,KEAN MTN AND GRASSY CRK – BARR LAKE 345kV,L:9633:18368:345,109.4,276.0,10.6,,table,Reconductor line,156000.0,36000.0
Q21-1821,2023-04-21,LENA – OU SPIRIT WIND FARM 138kV L,L:18378:18535:138,1.0,True,BARR LAKE – NEW HOPE AP 345kV line,L:18368:18377:345,108.6,295.0,8.7,,table,Reconductor line,4594000.0,446000.0
Q21-1821,2023-04-21,LENA – OPTICAL COATNG LAB 138kV,L:18378:18385:138,1.0,True,BARR LAKE – NEW HOPE AP 345kV,L:18368:18377:345,108.5,298.0,8.7,,table,Reconductor line,4317000.0,419000.0
Q21-1821,2023-04-21,PEYTON – COVADONGA 1014-1013-1012-1011 138kV Line,L:9409:9495:138,1.0,True,LOWMOOR – HINTON AP 345kV,L:9666:18544:345,107.9,326.0,5.0,,table,Reconductor line,2670000.0,354000.0
Q21-1821,2023-04-21,MOUNT VIEW – PEYTON 138kV Line,L:9491:9495:138,1.0,True,LOWMOOR – HINTON AP 345kV Line,L:9666:18544:345,107.8,288.0,5.0,,table,Reconductor line,1366000.0,181000.0
Q21-1821,2023-04-21,OCONTO – SPRINGBANK 138kV L,L:9626:9627:138,1.0,True,LOWMOOR – HINTON AP 345kV,L:9666:18544:345,106.9,305.0,5.7,,table,Reconductor line,1798000.0,130000.0
Q21-1821,2023-04-21,NO TROY – OCONTO 138kV,L:9529:9626:138,1.0,True,LOWMOOR – HINTON AP 345kV line,L:9666:18544:345,106.8,290.0,5.7,,table,Reconductor line,774000.0,56000.0
Q21-1821,2023-04-21,PITCHGEN – LOCHMERE HYDROELECTRIC PLANT 138kV,L:18543:18552:138,1.0,True,MANATEE – HINTON AP 345kV L,L:18381:18544:345,105.8,224.0,7.1,,table,Reconductor line,2042000.0,230000.0
Q21-1821,2023-04-21,BRIAR – PITCHGEN 138kV line,L:18533:18552:138,1.0,True,MANATEE – HINTON AP 345kV Line,L:18381:18544:345,105.4,346.0,10.5,,table,Reconductor line,1123000.0,123000.0
Q21-1821,2023-04-21,BRIAR – FRASER 138kV,L:18533:18541:138,1.0,True,MANATEE – HINTON AP 345kV line,L:18381:18544:345,105.3,349.0,10.5,,table,Reconductor line,1206000.0,132000.0
Q21-1821,2023-04-21,WINNEBAGO WIND POWER PROJECT – LEBANON 138kV,L:9565:9566:138,1.0,True,BARR LAKE – KEAN MTN AND GRASSY CREEK SUBSTATION 345kV,L:9633:18368:345,104.6,249.0,7.4,,table,Reconductor line,739000.0,151000.0
Q21-1827,2023-04-29,Trowbridge 138/69 kV Auto T1,X:11099:138:69,0.9972363768473975,True,Bel Air to Fabrica Tenere 138.0 kV,L:10367:10497:138,146.1,92.0,24.1,,table,Replace transformer with higher-rated unit,5388000.0,876000.0
Q21-1827,2023-04-29,Jajome 343 138/69 kV TX Unit 1,X:10447:138:69,0.9470438224730294,True,Jajome 3403 138 kV/69 kV TX Unit 2,X:10447:138:69,145.6,145.0,61.5,,table,Replace transformer with higher-rated unit,5708000.0,903000.0
Q21-1827,2023-04-29,Trowbridge 138 kV/69 kV Transformer Bank,X:11099:138:69,0.9972363768473975,True,Bel Air to Fabrica Tenere 138.0 kV,L:10367:10497:138,140.7,96.0,24.1,,table,Replace transformer with higher-rated unit,5388000.0,876000.0
Q21-1827,2023-04-29,Jajome 3403 138/69 kV Transformer Bank,X:10447:138:69,0.9946628700920772,True,Jajome 3403 138 kV/69 kV Auto,X:10447:138:69,128.8,164.0,61.5,,table,Replace transformer with higher-rated unit,5708000.0,903000.0
Q21-1827,2023-04-29,No Maries to Trowbridge 138.0 kV,L:10358:11099:138,1.0,True,Bel Air to Fabrica Tenere 138.0 kV,L:10367:10497:138,124.9,235.0,48.2,,table,Rebuild line with higher-capacity conductor,13929000.0,2265000.0
Q21-1827,2023-04-29,Bel Ir to Fabrica Tenere 138.0 kV,L:10367:10497:138,1.0,True,Home Substation to No Maries 138.0 kV,L:10354:10358:138,123.2,249.0,50.9,,table,Rebuild line with higher-capacity conductor,14645000.0,2332000.0
Q21-1827,2023-04-29,No Maries to Home 138.0 kV L,L:10354:10358:138,1.0,True,Bel Air to Fabrica Tenere 138.0 kV,L:10367:10497:138,116.6,300.0,48.8,,table,Rebuild line with higher-capacity conductor,17089000.0,2735000.0
Q21-1827,2023-04-29,Home Substation to Bel Air 138.0 kV,L:10354:10367:138,1.0,True,No Maries to Home 138.0 kV,L:10354:10358:138,107.8,258.0,50.9,,table,Reconductor line,13499000.0,2360000.0
Q21-1827,2023-04-29,Wheelabrator Portsmouth to Gosport 138.0 kV,L:9759:10132:138,1.0,True,Avra Vly to Chuckatuck 138.0 kV,L:10010:10209:138,105.9,371.0,6.8,,table,Reconductor line,922000.0,22000.0
Q21-1827,2023-04-29,Cedar Heights 138/69kV Autotransformer,X:10353:138:69,0.9960383078714884,True,Laurel City 138/1kV Transformer,X:10512:138:1,101.7,89.0,24.4,,table,Replace transformer with higher-rated unit,6470000.0,1180000.0
Q21-1827,2023-04-29,Cedar Hts 138 kV/69 kV Auto #2,X:10353:138:69,0.9960383078714884,True,Laurel City 138-1 kV Transformer Bank,X:10512:138:1,101.7,89.0,24.4,,table,Replace transformer with higher-rated unit,6470000.0,1180000.0
Q21-1827,2023-04-29,Cedar Hts 138-69 kV Auto #3,X:10353:138:69,0.9960383078714884,True,Laurel City 138 kV/1 kV Auto,X:10512:138:1,101.7,89.0,24.4,,table,Replace transformer with higher-rated unit,6470000.0,1180000.0
Q21-1827,2023-04-29,Jajome 3403 to Calistoga 199 Substation 138.0 kV,L:9762:10447:138,1.0,True,Mira Vista to Yarnen 345.0 kV,L:10205:10297:345,100.3,214.0,68.4,,table,Reconductor line,12154000.0,1919000.0
Q21-1957,2023-04-21,Nacoochee – South Texa 138kV,L:9153:9657:138,1.0,True,Glen Oaks – South Texa 138kV,L:9153:9216:138,127.6,659.0,6.8,124.9,fields,Rebuild line with higher-capacity conductor,2900000.0,149000.0
Q21-1957,2023-04-21,Asheville – Ladysmith Hydro 138kV Ckt 1,L:9383:9385:138,1.0,True,Ladysmith Hydro – Asheville 138kV Line,L:9383:9385:138,117.5,722.0,60.5,95.3,fields,Rebuild line with higher-capacity conductor,8769000.0,1294000.0
Q21-1957,2023-04-21,Asheville – Ladysmith Hydro 138kV,L:9383:9385:138,1.0,True,Ladymith Hydro – Asheville 138kV #1,L:9383:9385:138,117.5,722.0,60.5,95.3,fields,Rebuild line with higher-capacity conductor,8769000.0,1294000.0
Q21-1957,2023-04-21,Ladysmith Hydro – West Bassett 138kV Circuit 1,L:9369:9385:138,1.0,True,W Bassett – Ladysmith Hydro 138kV Cir. 2,L:9369:9385:138,116.6,398.0,37.4,91.7,fields,Rebuild line with higher-capacity conductor,9961000.0,1515000.0
Q21-1957,2023-04-21,Ladysmith Hydro – West Bassett 138kV,L:9369:9385:138,1.0,True,W Bassett – Ladysmith Hydro 138kV Line 1,L:9369:9385:138,116.6,398.0,37.4,91.7,fields,Rebuild line with higher-capacity conductor,9961000.0,1515000.0
Q21-1957,2023-04-21,Leesville – Cloer 345kV L,L:9667:9669:345,1.0,True,Clover – State School Substation 345kV,L:9669:11154:345,114.9,1643.0,22.7,111.2,fields,Rebuild line with higher-capacity conductor,137165000.0,6351000.0
Q21-1957,2023-04-21,Intel Substation – Suth Crk 138kV,L:9161:9162:138,0.9788474589670016,True,S Crk – Aibonito Pds Substation 138kV,L:9162:9163:138,110.9,404.0,5.1,107.5,fields,Rebuild line with higher-capacity conductor,8958000.0,477000.0
Q21-1957,2023-04-21,Hancock 345-138 kV TX,X:9534:345:138,0.9977207109844515,True,Huntington Court 345 kV/138 kV Autotransformer,X:9243:345:138,107.6,415.0,14.9,98.1,fields,Replace transformer with higher-rated unit,17929000.0,860000.0
Q21-1957,2023-04-21,Ladysmith Hydro – Leesville 138kV L,L:9385:9667:138,1.0,True,Reusens – Huntington Court 345kV Line,L:9219:9243:345,102.7,430.0,24.9,87.4,fields,Reconductor line,14338000.0,1809000.0
Q21-1957,2023-04-21,Desert Outpost – South Tea 138kV L,L:9152:9153:138,1.0,True,Franklin-Elk Grove – South Texa Substation 138kV,L:9148:9153:138,102.1,1002.0,7.6,100.1,fields,Reconductor line,761000.0,25000.0
Q21-1957,2023-04-21,South Texa – Franklin-Elk Grove 138kV,L:9148:9153:138,1.0,True,Desert Outost – South Texa 138kV,L:9152:9153:138,101.6,774.0,6.6,99.3,fields,Reconductor line,5125000.0,179000.0
Q21-1967,2023-05-04,COPUS-HERNDON 100kV,L:21381:21398:100,1.0,True,FERMI 500/230 kV Transformer,X:21682:500:230,117.6,213.0,39.5,89.0,fields,Rebuild line with higher-capacity conductor,5752000.0,5752000.0
Q21-1967,2023-05-04,COPUS-LEWISVILLE SWITCH 100kV,L:21375:21381:100,1.0,True,FERMI 500/230kV Autotransformer,X:21682:500:230,114.6,201.0,39.5,84.2,fields,Rebuild line with higher-capacity conductor,11344000.0,11344000.0
Q21-1967,2023-05-04,COUNTY LINE 19-MIDWA M.P 100kV,L:21383:21387:100,1.0,True,FERMI 500 kV/230 kV Transformer Bank,X:21682:500:230,114.3,407.0,60.5,91.4,fields,Rebuild line with higher-capacity conductor,2795000.0,2795000.0
Q21-1967,2023-05-04,COUNTY LINE 19-S WOOROW 100kV,L:21383:21388:100,1.0,True,FERMI 500-230 kV Autotransformer,X:21682:500:230,108.1,498.0,60.5,89.4,fields,Reconductor line,1645000.0,1645000.0
Q21-1967,2023-05-04,BONITA SPRINGS-MIDWAY .P SUBSTATION 100kV L,L:21385:21387:100,1.0,True,FERMI SUBSTATION 500/230 kV Autotransformer,X:21682:500:230,105.1,425.0,60.5,83.2,fields,Reconductor line,934000.0,934000.0
Q21-1967,2023-05-04,LANDSMAN CRK-SAMARIA 100kV Line 2,L:21394:21396:100,1.0,True,SAMARIA-LANDSMAN CREEK 100kV #1,L:21394:21396:100,101.9,191.0,14.0,90.7,fields,Reconductor line,1072000.0,1072000.0
Q21-1967,2023-05-04,MONROE MI-MONROE 100kV,L:21390:21681:100,1.0,True,FERMI SUBSTATION 500/230kV TX,X:21682:500:230,101.9,211.0,12.5,92.7,fields,Reconductor line,1143000.0,1143000.0
Q21-1967,2023-05-04,DUARTE-ST IGNACE 100kV Circuit 1,L:21376:21377:100,1.0,True,FERMI 500-230 kV Transformer,X:21682:500:230,100.6,184.0,16.2,87.1,fields,Reconductor line,1773000.0,1773000.0
Q21-1967,2023-05-04,SAMARIA-ST IGNACE 100kV,L:21376:21396:100,1.0,True,FERMI 500-230 kV TX,X:21682:500:230,100.4,191.0,16.2,87.4,fields,Reconductor line,2909000.0,2909000.0
Q22-1973,2023-04-28,MONEL - LA JOIE 138 KV L,L:9154:9158:138,1.0,True,FRANKLIN-ELK GROVE - NEW LONDON 138 KV,L:9148:9149:138,156.6,212.0,7.7,,table,Rebuild line with higher-capacity conductor,19987000.0,1071000.0
Q22-1973,2023-04-28,BALCONY FALLS - PLAQUEMINE COGENERATION PLANT 138 KV,L:9280:9545:138,1.0,True,S TEXA - NACOOCHEE SUBSTATION 138 KV line,L:9153:9657:138,130.3,224.0,7.2,,table,Rebuild line with higher-capacity conductor,6885000.0,685000.0
Q22-1973,2023-04-28,AIBONITO PDS - INTEL 138 KV L,L:9161:9163:138,1.0,True,AIBONITO PDS - SOUTH CREEK 138 KV line,L:9162:9163:138,126.2,374.0,8.2,,table,Rebuild line with higher-capacity conductor,10787000.0,1312000.0
Q22-1973,2023-04-28,BUTTE - BALCONY FALLS 138 KV,L:9282:9545:138,1.0,True,SOUTH TEXA - NACOOCHEE 138 KV,L:9153:9657:138,119.6,234.0,7.2,,table,Rebuild line with higher-capacity conductor,13500000.0,1344000.0
Q22-1973,2023-04-28,PLAQUEMINE COGENERATION PLANT - WAY DAM 138 KV Line,L:9280:9281:138,1.0,True,S TEXA - NACOOCHEE 138 KV,L:9153:9657:138,115.4,264.0,7.2,,table,Rebuild line with higher-capacity conductor,2907000.0,289000.0
Q22-1973,2023-04-28,ABONITO PDS - ALDERWOOD 138 KV,L:9163:9193:138,1.0,True,AIBONITO PDS - SHENANDOH 138 KV,L:9163:9275:138,114.8,222.0,5.1,,table,Rebuild line with higher-capacity conductor,43750000.0,9323000.0
Q22-1973,2023-04-28,WHITE PINE - CUSHAW 138 KV,L:9156:9663:138,1.0,True,S TEXA - NACOOCHEE SUBSTATION 138 KV Line,L:9153:9657:138,114.7,274.0,7.2,,table,Rebuild line with higher-capacity conductor,5047000.0,502000.0
Q22-1973,2023-04-28,WAY DAM - CUSHAW 138 KV,L:9281:9663:138,1.0,True,SOUTH TEXA - NACOOCHEE 138 KV L,L:9153:9657:138,114.4,276.0,7.2,,table,Rebuild line with higher-capacity conductor,2096000.0,209000.0
Q22-1973,2023-04-28,DEVIL'S HILL - WHITE PINE 138 KV,L:9155:9156:138,1.0,True,NACOOCHEE - SOUTH TEXA 138 KV line,L:9153:9657:138,114.2,280.0,7.2,,table,Rebuild line with higher-capacity conductor,7308000.0,728000.0
Q22-1973,2023-04-28,ISLA GRANDE GIS 11191120 - SNOWDEN 138 KV,L:9655:9668:138,1.0,True,SOUTH TEXA - NACOOCHEE 138 KV,L:9153:9657:138,113.9,285.0,7.2,,table,Rebuild line with higher-capacity conductor,3361000.0,335000.0
Q22-1973,2023-04-28,DEVIL'S HILL - ISLA GRANDE GIS 11191120 138 KV line,L:9155:9655:138,1.0,True,S TEXA - NACOOCHE 138 KV line,L:9153:9657:138,113.8,286.0,7.2,,table,Rebuild line with higher-capacity conductor,4402000.0,438000.0
Q22-1973,2023-04-28,BUTTE - WALERGA-GALBRATH 138 KV,L:9282:9466:138,1.0,True,S TEXA - NACOOCHEE 138 KV line,L:9153:9657:138,109.3,245.0,7.2,,table,Reconductor line,4269000.0,425000.0
Q22-1973,2023-04-28,DESERT OUTPOST - MONEL SUBSTATION 138 KV Line,L:9152:9154:138,1.0,True,NEW LONDON - FRANKLIN-ELK GROVE 138 KV Line,L:9148:9149:138,107.6,655.0,14.0,,table,Reconductor line,1640000.0,87000.0
Q22-1973,2023-04-28,RED HILL - TIMKEN MERCY 138 KV,L:9111:9117:138,1.0,True,RED HILL - FLUVANNA P.S 345 KV line,L:9111:9631:345,106.5,352.0,5.1,,table,Reconductor line,1037000.0,34000.0
Q22-1973,2023-04-28,OAK CREEK - BEAR 138 KV line,L:9276:9278:138,1.0,True,BEAR - COVER 345 KV,L:9276:9669:345,105.1,366.0,5.3,,table,Reconductor line,604000.0,73000.0
Q22-1973,2023-04-28,NACOOCHEE - SOUTH TEXA 138 KV,L:9153:9657:138,1.0,True,PARKIN - OPOSSUM CREEK 138 KV,L:9290:9295:138,104.5,967.0,51.7,,table,Reconductor line,2324000.0,236000.0
Q22-1973,2023-04-28,BANNING - FRANKLIN-ELK GROVE 138 KV,L:9148:9150:138,1.0,True,FRANKLIN-ELK GROVE - SOUTH TEXA 138 KV,L:9148:9153:138,103.5,509.0,11.1,,table,Reconductor line,341000.0,11000.0
Q22-1973,2023-04-28,BANNING - DESERT OUTPOST 138 KV,L:9150:9152:138,1.0,True,FRANKLIN-ELK GROVE - S TEXA 138 KV,L:9148:9153:138,103.2,523.0,11.1,,table,Reconductor line,4128000.0,139000.0
Q22-1973,2023-04-28,SOUTH CRK - WYTHE 138 KV L,L:9162:9293:138,1.0,True,S TEXA - NACOOCEE 138 KV,L:9153:9657:138,102.4,629.0,30.1,,table,Reconductor line,2521000.0,240000.0
Q22-1973,2023-04-28,GRASSMERE - RED HILL 138 KV,L:9109:9111:138,1.0,True,BEAR - FLUVANNA P.S 345 KV,L:9276:9631:345,101.1,472.0,6.6,,table,Reconductor line,1096000.0,66000.0
Q22-1973,2023-04-28,SHENANDOAH - WALWORTH 138 KV,L:9119:9275:138,1.0,True,BEAR - CLOVER 345 KV,L:9276:9669:345,100.9,520.0,7.5,,table,Reconductor line,10529000.0,1005000.0
Q22-1973,2023-04-28,AIBONITO PDS - SHENANDOAH 138 KV L,L:9163:9275:138,1.0,True,BEAR - CLOVER 345 KV,L:9276:9669:345,100.9,544.0,7.5,,table,Reconductor line,7184000.0,686000.0
Q22-1973,2023-04-28,S COLTON - YAPHANK 138 KV,L:9203:9205:138,1.0,True,DESERT OUTPOST SUBSTATION - S TEXA 138 KV line,L:9152:9153:138,100.4,517.0,6.5,,table,Reconductor line,2175000.0,83000.0
Q22-1975,2023-04-18,Youngwood 500 kV/345 kV Auto,X:8220:500:345,0.9999328717830483,True,Youngwood-Univ Of Nc Chapel Hill Cogen Facility 345 kV,L:8220:8228:345,103.7,732.0,30.3,,prose_loss,Replace transformer with higher-rated unit,42672000.0,7009000.0
Q22-1988,2023-04-29,Custer – Loving South 138 KV L,L:9861:9911:138,1.0,True,Luna – Yavapai Substation 138 KV,L:9857:9860:138,338.6,287.0,7.7,,table,Rebuild line with higher-capacity conductor,1180000.0,75000.0
Q22-1988,2023-04-29,Custer – Jeune Landing 138 KV Line,L:9861:9912:138,1.0,True,Custer – Occoquan 138 KV,L:9861:9913:138,329.2,235.0,5.6,,table,Rebuild line with higher-capacity conductor,1880000.0,132000.0
Q22-1988,2023-04-29,Cuser – Occoquan 138 KV line,L:9861:9913:138,1.0,True,Custer – Jeue Landing 138 KV,L:9861:9912:138,328.4,232.0,5.5,,table,Rebuild line with higher-capacity conductor,2770000.0,156000.0
Q22-1988,2023-04-29,Fairfax – Franconia 138 KV,L:9910:9914:138,1.0,True,Luna – Yavapai 138 KV,L:9857:9860:138,204.0,289.0,5.6,,table,Rebuild line with higher-capacity conductor,1807000.0,69000.0
Q22-1988,2023-04-29,Franconia – Brookridge 138 KV,L:9848:9914:138,1.0,True,Luna – Yavapai 138 KV,L:9857:9860:138,184.9,304.0,5.6,,table,Rebuild line with higher-capacity conductor,1884000.0,72000.0
Q22-1988,2023-04-29,Agleton – Idaho Springs 138 KV,L:9869:10158:138,1.0,True,Custer – Loving S 138 KV,L:9861:9911:138,168.0,232.0,9.5,,table,Rebuild line with higher-capacity conductor,5380000.0,182000.0
Q22-1988,2023-04-29,South Houston – Peavy Fall Hy 138 KV line,L:9858:9879:138,1.0,True,Custer – Loving S 138 KV,L:9861:9911:138,157.7,310.0,7.9,,table,Rebuild line with higher-capacity conductor,1142000.0,43000.0
Q22-1988,2023-04-29,Barneys – Borden 138 KV,L:9874:9881:138,1.0,True,Custer – Jeune Landing 138 KV,L:9861:9912:138,154.6,215.0,5.5,,table,Rebuild line with higher-capacity conductor,1479000.0,83000.0
Q22-1988,2023-04-29,Peavy Fall Hy – Luna 138 KV,L:9857:9879:138,1.0,True,Loving South – Custer 138 KV,L:9861:9911:138,148.7,367.0,7.9,,table,Rebuild line with higher-capacity conductor,1588000.0,60000.0
Q22-1988,2023-04-29,Angleton – Schoolcraft 138 KV line,L:9869:9873:138,1.0,True,Loving S – Custer 138 KV,L:9861:9911:138,144.7,242.0,9.5,,table,Rebuild line with higher-capacity conductor,4287000.0,145000.0
Q22-1988,2023-04-29,Yavapai – Luna 138 KV,L:9857:9860:138,1.0,True,Custer – Loving S 138 KV line,L:9861:9911:138,143.6,411.0,7.9,,table,Rebuild line with higher-capacity conductor,1501000.0,57000.0
Q22-1988,2023-04-29,Borden – Loving South 138 KV Line,L:9874:9911:138,1.0,True,Custer – Jeune Landing 138 KV,L:9861:9912:138,138.2,271.0,5.5,,table,Rebuild line with higher-capacity conductor,5001000.0,282000.0
Q22-1988,2023-04-29,Yavapai – Sideburn 138 KV Line,L:9859:9860:138,1.0,True,Custer – Loving S 138 KV,L:9861:9911:138,127.8,380.0,5.8,,table,Rebuild line with higher-capacity conductor,2050000.0,94000.0
Q22-1988,2023-04-29,Lkeridge – Schoolcraft 138 KV line,L:9873:10163:138,1.0,True,Custer – Loving S 138 KV,L:9861:9911:138,110.8,216.0,5.9,,table,Rebuild line with higher-capacity conductor,2155000.0,134000.0
Q22-1988,2023-04-29,Adrian Energy Associates Llc 345 kV/138 kV Transformer Bank,X:8897:345:138,0.9956601477696995,True,Taber Substation – Glenannan 345 KV line,L:8823:8949:345,107.7,967.0,5.6,,table,Replace transformer with higher-rated unit,17743000.0,246000.0
Q22-1988,2023-04-29,Pasco Cnty Solid Waste Resource Recovery – Novec Paradise 138 KV,L:10065:10067:138,1.0,True,S Jordan – Chaffee Gas Recovery 138 KV Line,L:9922:10071:138,105.9,391.0,5.8,,table,Reconductor line,989000.0,38000.0
Q22-1988,2023-04-29,Comanche Peak – Thomaston 345 KV line,L:9915:10070:345,1.0,True,Helijet – Thomaston 345 KV line,L:8876:10070:345,105.6,1551.0,9.3,,table,Reconductor line,16002000.0,253000.0
Q22-1988,2023-04-29,Helijet – Thomaston 345 KV,L:8876:10070:345,1.0,True,Comanche Peak – Thomaston 345 KV L,L:9915:10070:345,105.3,1545.0,8.7,,table,Reconductor line,22082000.0,365000.0
Q22-1988,2023-04-29,Siloam Springs – Lewisburg 138 KV line,L:9325:9921:138,1.0,True,Detour Substation – Fort Benton 138 KV,L:9328:9330:138,105.2,437.0,5.2,,table,Reconductor line,2361000.0,104000.0
Q22-1988,2023-04-29,N Bluff – Prince William Dp 138 KV,L:10138:10272:138,1.0,True,Prince William Dp – N Bluff 138 KV Circuit 1,L:10138:10272:138,104.6,260.0,21.8,,table,Reconductor line,1960000.0,639000.0
Q22-1988,2023-04-29,Prince William Dp – W Staunton Substation 138 KV L,L:10072:10272:138,1.0,True,Pasco Cnty Solid Waste Resource Recovery – Novec Paradise 138 KV,L:10065:10067:138,101.0,298.0,22.6,,table,Reconductor line,277000.0,68000.0
Q22-1988,2023-04-29,Cit W Diesel Plant – Nestuca 345 KV,L:8937:9852:345,1.0,True,Nauvoo – City West Diesel Plant 345 KV L,L:8680:8937:345,100.4,1740.0,8.2,,table,Reconductor line,12757000.0,83000.0
Q22-2026,2023-05-04,N Mullet River Substation-Murray Hill Solar 138 kV,L:5673:5875:138,1.0,True,Ansonia 345-138 kV Transformer Bank,X:5819:345:138,102.2,161.0,25.0,,prose_overloaded,Reconductor line,707000.0,707000.0
Q22-2026,2023-05-04,Burns-Coronado 345 kV,L:5844:5850:345,1.0,True,Clear Springs 500/345 kV Auto,X:6725:500:345,100.7,1655.0,11.5,,prose_overloaded,Reconductor line,9938000.0,267000.0
Q22-2026,2023-05-04,Getzville Substation-Fanwood 138 kV,L:5854:5874:138,1.0,True,Locust Grove 345/138kV TX,X:5543:345:138,141.4,224.0,14.9,,prose_loss,Rebuild line with higher-capacity conductor,2667000.0,814000.0
Q22-2026,2023-05-04,Guion-Getzville 138 kV,L:5550:5854:138,1.0,True,Locust Grove 345/138kV Transformer,X:5543:345:138,139.2,217.0,14.9,,prose_loss,Rebuild line with higher-capacity conductor,1952000.0,596000.0
Q22-2026,2023-05-04,Guion-Jacaranda 138 kV,L:5550:5692:138,1.0,True,Locust Grove 345 kV/138 kV Autotransformer,X:5543:345:138,138.2,183.0,14.9,,prose_loss,Rebuild line with higher-capacity conductor,6662000.0,2034000.0
Q22-2026,2023-05-04,Shredder-Roxboro 138 kV,L:5902:5907:138,1.0,True,White Rock-Nike-Magnolia 1708 138 kV,L:5364:5775:138,131.4,324.0,8.1,,prose_loss,Rebuild line with higher-capacity conductor,6133000.0,806000.0
Q22-2026,2023-05-04,Hoist-Kilner 138 kV,L:5821:5923:138,1.0,True,Asonia 345 kV/138 kV Transformer Bank,X:5819:345:138,114.0,253.0,30.7,,prose_loss,Rebuild line with higher-capacity conductor,665000.0,665000.0
Q22-2026,2023-05-04,W Gallatin-Felida 345 kV,L:6225:7135:345,1.0,True,Wallenpaupack 500/345kV XFMR,X:7171:500:345,110.9,1858.0,11.4,,prose_loss,Rebuild line with higher-capacity conductor,35076000.0,861000.0
Q22-2026,2023-05-04,New Dover-Meadow Rd 138 kV,L:5570:5871:138,1.0,True,Ansonia 345/138 kV XFMR,X:5819:345:138,103.2,243.0,30.7,,prose_loss,Reconductor line,3458000.0,3458000.0
Q22-2026,2023-05-04,Lerdo-Tidd 500 kV,L:19533:19579:500,1.0,True,El Paso-Ravenna 500 kV,L:8093:20097:500,100.4,2594.0,7.7,,prose_loss,Reconductor line,15754000.0,220000.0
Q22-2026,2023-05-04,Crawfordsville Power Plant-Roxboro 138 kV,L:5367:5902:138,1.0,True,White Rock-Nike-Magnolia 1708 138 kV,L:5364:5775:138,147.5,257.0,8.1,,prose_colon,Rebuild line with higher-capacity conductor,1937000.0,255000.0
Q22-2026,2023-05-04,Crawfordsville Power Plant-Pine Tree Acres 138 kV Line,L:5367:5865:138,1.0,True,Magnolia 1708-White Rock-Nike 138 kV,L:5364:5775:138,141.2,686.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,1326000.0,49000.0
Q22-2026,2023-05-04,Clearwater-Sweden Switches 138 kV,L:5876:5877:138,1.0,True,Ansonia 345 kV/138 kV TX,X:5819:345:138,129.2,321.0,44.3,,prose_colon,Rebuild line with higher-capacity conductor,3391000.0,3391000.0
Q22-2026,2023-05-04,Ansonia-Fanwood 138 kV,L:5819:5874:138,1.0,True,Meadow Road-Hoist 138 kV line,L:5570:5923:138,117.1,302.0,21.3,,prose_colon,Rebuild line with higher-capacity conductor,1380000.0,803000.0
Q22-2026,2023-05-04,Hoist-Meadow Rd 138 kV line,L:5570:5923:138,1.0,True,Ansona 345 kV/138 kV Transformer,X:5819:345:138,114.3,254.0,30.7,,prose_colon,Rebuild line with higher-capacity conductor,727000.0,727000.0
Q22-2026,2023-05-04,Station E Toluca-Locust Grove 138 kV line,L:5396:5543:138,1.0,True,Crawfordsville Power Plant-Pine Tree Acres 138 kV L,L:5367:5865:138,105.3,358.0,7.1,,prose_colon,Reconductor line,828000.0,56000.0
Q22-2026,2023-05-04,Laurel Ave-Orange 345 kV,L:5372:5704:345,1.0,True,Orange 345/138 kV Transformer,X:5704:345:138,102.7,1247.0,11.2,,prose_colon,Reconductor line,4857000.0,214000.0
Q22-2026,2023-05-04,Locust Grove-Shredder 138 kV,L:5543:5907:138,1.0,True,Magnolia 1708-White Rock-Nike 138 kV,L:5364:5775:138,101.9,486.0,7.3,,prose_colon,Reconductor line,376000.0,50000.0
Q22-2026,2023-05-04,Talenenergy Martins Creek Llc Harwood-Felida 345 kV Line,L:7112:7135:345,1.0,True,Felida 500-345 kV Auto,X:7135:500:345,101.1,1745.0,9.3,,prose_colon,Reconductor line,12665000.0,261000.0
Q22-2026,2023-05-04,New Dover Substation-San Gerardo 1342 138 kV Line,L:5822:5871:138,1.0,True,Ansonia 345/138 kV Autotransformer,X:5819:345:138,101.0,238.0,30.7,,prose_colon,Reconductor line,1540000.0,1540000.0
Q22-2026,2023-05-04,Hills Chapel-Wallenpaupack 345 kV L,L:6968:7171:345,1.0,True,West Gallatin-Walnut 345 kV,L:6225:6714:345,100.6,1817.0,11.8,,prose_colon,Reconductor line,22600000.0,609000.0
Q22-2038,2023-04-16,VIKING ENERGY OF NORTHUMBERLAND - MEYER RD 138 KV,L:9833:10135:138,1.0,True,MCCARTNEY - N TOWER TAP 345 KV,L:9725:9793:345,101.7,257.0,6.3,,prose_loss,Reconductor line,2173000.0,41000.0
Q22-2070,2023-05-02,Great Works Hydro - Johnsonville 138 KV,L:6488:6501:138,1.0,True,Vieques 2501 - Jim Bridger 138 KV L,L:6486:6513:138,214.1,212.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,8544000.0,8544000.0
Q22-2070,2023-05-02,Great Works Hydro - Terrebonne 138 KV L,L:6488:7006:138,1.0,True,Veques 2501 - Jim Bridger 138 KV L,L:6486:6513:138,202.8,228.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,13115000.0,13115000.0
Q22-2070,2023-05-02,Procter & Gamble Mehoopany Mill - Terrebone 138 KV,L:7005:7006:138,1.0,True,Vieques 2501 - Jim Bridger 138 KV,L:6486:6513:138,200.6,235.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,10165000.0,10165000.0
Q22-2070,2023-05-02,Procter & Gamble Mehoopany Mill - Chambers Springs 138 KV,L:7005:7166:138,1.0,True,Vieques 2501 Substation - Jim Bridger 138 KV L,L:6486:6513:138,196.0,246.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,844000.0,844000.0
Q22-2070,2023-05-02,Simms Substation - Wnp No. 2 Construction 138 KV,L:6503:6512:138,1.0,True,Lakin Municipal 345/138 kV TX,X:6511:345:138,136.8,239.0,23.5,,prose_overloaded,Rebuild line with higher-capacity conductor,8886000.0,8482000.0
Q22-2070,2023-05-02,North Dayton - Grand 138 KV,L:6515:6516:138,1.0,True,Lakin Municipal 345/138kV TX,X:6511:345:138,127.4,285.0,23.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2043000.0,1951000.0
Q22-2070,2023-05-02,Jim Bridger - North Dayton 138 KV Line,L:6513:6515:138,1.0,True,Lakin Municipal 345/138kV Transformer,X:6511:345:138,121.5,310.0,23.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3348000.0,3196000.0
Q22-2070,2023-05-02,Geer - Aec 300 138 KV,L:6485:6487:138,1.0,True,Jim Bridger - Vieques 2501 138 KV,L:6486:6513:138,232.4,187.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6414000.0,6414000.0
Q22-2070,2023-05-02,Geer - Vieques 2501 Substation 138 KV,L:6485:6486:138,1.0,True,Procter & Gamble Mehoopany Mill - Chambes Springs 138 KV Line,L:7005:7166:138,205.0,219.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3259000.0,3259000.0
Q22-2070,2023-05-02,Hilltop 345/138kV Autotransformer,X:7105:345:138,0.9927361492865439,True,Strawberry Belt - Hilltop 345 KV L,L:7105:7117:345,162.3,487.0,5.1,,prose_loss,Replace transformer with higher-rated unit,12226000.0,3972000.0
Q22-2070,2023-05-02,Simms - Grand 138 KV,L:6512:6516:138,1.0,True,Lakin Municipal 345/138kV Transformer Bank,X:6511:345:138,126.6,268.0,23.5,,prose_loss,Rebuild line with higher-capacity conductor,2685000.0,2563000.0
Q22-2070,2023-05-02,Jim Bridger 138-1 kV Auto,X:6513:138:1,0.9993686120254199,True,Lakin Muncipal 345 kV/138 kV XFMR,X:6511:345:138,109.5,420.0,45.9,,prose_loss,Replace transformer with higher-rated unit,2792000.0,2792000.0
Q22-2070,2023-05-02,Neenah Crk Substation - Borrego 138 KV,L:6514:6657:138,1.0,True,Lakin Municipal 345-138 kV XFMR,X:6511:345:138,107.7,208.0,5.1,,prose_loss,Reconductor line,1112000.0,1112000.0
Q22-2070,2023-05-02,Eklutna - Allegheny Hydro No 8 345 KV,L:7727:8281:345,1.0,True,Caldwell - Piney Crk Project 345 KV line,L:7702:8253:345,106.7,1188.0,5.6,,prose_loss,Reconductor line,26217000.0,4291000.0
Q22-2070,2023-05-02,Jh Waren 500 kV/345 kV Transformer,X:7141:500:345,0.9347258740330803,True,Coronet - Westwoodgeneration Llc 500 KV,L:6421:7168:500,101.0,996.0,9.5,,prose_loss,Replace transformer with higher-rated unit,42241000.0,4865000.0
Q22-2070,2023-05-02,Aec 300 - Johnsonville 138 KV Line,L:6487:6501:138,0.9990998316423624,False,Vieques 2501 - Jim Bridger 138 KV line,L:6486:6513:138,232.4,191.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6220000.0,6220000.0
Q22-2070,2023-05-02,Jim Bridger - Vieques 2501 138 KV,L:6486:6513:138,1.0,True,Procter & Gamble Mehoopany Mill - Chambers Springs 138 KV,L:7005:7166:138,189.6,254.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1744000.0,1744000.0
Q22-2070,2023-05-02,Wnp No. 2 Construction - Lakin Municipal 138 KV,L:6503:6511:138,1.0,True,Lakin Municipal 345/138kV Auto,X:6511:345:138,125.0,280.0,17.2,,prose_colon,Rebuild line with higher-capacity conductor,5469000.0,5469000.0
Q22-2070,2023-05-02,South Hampton - Railyard Substation 138 KV,L:6959:6960:138,1.0,True,Wallenpaupack 500-345 kV Transformer,X:7171:500:345,119.6,478.0,5.1,,prose_colon,Rebuild line with higher-capacity conductor,4823000.0,4823000.0
Q22-2070,2023-05-02,Lakin Municipal - South Hampton 138 KV,L:6511:6959:138,1.0,True,Wallenpaupack 500/345 kV TX,X:7171:500:345,119.3,485.0,5.1,,prose_colon,Rebuild line with higher-capacity conductor,18788000.0,18788000.0
Q22-2070,2023-05-02,Lakin Municipal 345 kV/138 kV Auto,X:6511:345:138,0.9985086719374852,True,Wallenpaupack 500/345 kV TX,X:7171:500:345,116.9,566.0,12.8,,prose_colon,Replace transformer with higher-rated unit,17977000.0,17977000.0
Q22-2070,2023-05-02,Borrego - Dartmouth 138 KV,L:6657:6658:138,1.0,True,Lakin Municipal 345-138 kV Transformer Bank,X:6511:345:138,115.6,204.0,5.1,,prose_colon,Rebuild line with higher-capacity conductor,3858000.0,3858000.0
Q22-2070,2023-05-02,Johnson - Lancaster 138 KV L,L:6127:7000:138,1.0,True,Jim Bridger - Vieques 2501 138 KV Line,L:6486:6513:138,113.2,185.0,6.8,,prose_colon,Rebuild line with higher-capacity conductor,11704000.0,9713000.0
Q22-2070,2023-05-02,Kenneth Ford - Dwp 138 KV line,L:7037:7039:138,1.0,True,Geer - Vieques 2501 Substation 138 KV,L:6485:6486:138,111.7,268.0,25.3,,prose_colon,Rebuild line with higher-capacity conductor,3165000.0,2626000.0
Q22-2070,2023-05-02,Dartmouth - Jenkins 138 KV line,L:6658:7113:138,1.0,True,Lakin Municipal 345-138 kV Transformer,X:6511:345:138,109.9,234.0,5.1,,prose_colon,Reconductor line,1767000.0,1767000.0
Q22-2070,2023-05-02,Johnson - Lawton E Side 138 KV,L:6126:6127:138,0.9956111847627378,False,Vieques 2501 - Jim Bridger 138 KV L,L:6486:6513:138,102.1,196.0,6.8,,prose_colon,Reconductor line,1044000.0,867000.0
Q22-2070,2023-05-02,Woodland Tap - Seward 345 KV line,L:8235:8245:345,1.0,True,Allegheny Energy Units 3 4 & 5 - Southeast Vicksburg 500 KV,L:8265:8284:500,101.5,1859.0,7.8,,prose_colon,Reconductor line,16705000.0,919000.0
Q22-2070,2023-05-02,Weakley - Dwp 138 KV line,L:7038:7039:138,1.0,True,Kenneth Ford - Dwp 138 KV L,L:7037:7039:138,101.2,231.0,5.2,,prose_colon,Reconductor line,1564000.0,909000.0
Q22-2070,2023-05-02,Neenah Crk - Newport Reit 138 KV line,L:6514:6656:138,1.0,True,Lakin Municipal 345 kV/138 kV XFMR,X:6511:345:138,100.7,210.0,5.1,,prose_colon,Reconductor line,945000.0,945000.0
Q22-2087,2023-04-23,Cowlitz Falls-Saranac Facility 138 KV line,L:8877:9887:138,1.0,True,Cia-New Sterling 138 KV,L:8705:9705:138,139.7,221.0,7.8,,prose_overloaded,Rebuild line with higher-capacity conductor,693000.0,255000.0
Q22-2087,2023-04-23,Clark-Booneville 138 KV L,L:9862:9916:138,1.0,True,South Houston-Dessau 138 KV L,L:9858:9888:138,129.5,262.0,37.2,,prose_overloaded,Rebuild line with higher-capacity conductor,7498000.0,4312000.0
Q22-2087,2023-04-23,Bloomington-Mottman 138 KV #1,L:8842:9856:138,1.0,True,Mottman-Bloomington 138 KV Ckt 2,L:8842:9856:138,125.6,503.0,23.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1506000.0,591000.0
Q22-2087,2023-04-23,Clark-Comanche Peak 138 KV L,L:9915:9916:138,0.9999061670703975,False,S Houston-Dessau 138 KV,L:9858:9888:138,135.5,280.0,37.2,,prose_loss,Rebuild line with higher-capacity conductor,2174000.0,1250000.0
Q22-2087,2023-04-23,Cia-New Sterling 138 KV L,L:8705:9705:138,1.0,True,Cowlitz Falls-Cia 138 KV,L:8705:9887:138,133.7,408.0,12.8,,prose_loss,Rebuild line with higher-capacity conductor,1579000.0,444000.0
Q22-2087,2023-04-23,Bloomington-Booneville Substation 138 KV,L:9856:9862:138,1.0,True,Dessau-South Houston 138 KV,L:9858:9888:138,127.9,233.0,37.2,,prose_loss,Rebuild line with higher-capacity conductor,3257000.0,1873000.0
Q22-2087,2023-04-23,Mottman-Bloomington 138 KV Line 2,L:8842:9856:138,1.0,True,Mottman-Bloomington 138 KV Cir. 1,L:8842:9856:138,132.7,476.0,23.3,,prose_colon,Rebuild line with higher-capacity conductor,1506000.0,591000.0
Q22-2087,2023-04-23,Cowlitz Falls-Cia 138 KV L,L:8705:9887:138,1.0,True,New Sterling-Cia Substation 138 KV,L:8705:9705:138,129.9,308.0,7.8,,prose_colon,Rebuild line with higher-capacity conductor,2588000.0,954000.0
Q22-2096,2023-04-17,YARDS CRK 138-1 kV Transformer Bank,X:5972:138:1,0.9993180760632511,True,CLEAR SPRINGS 500 kV/345 kV Auto,X:6725:500:345,118.3,396.0,5.7,,table,Replace transformer with higher-rated unit,4444000.0,181000.0
Q22-2096,2023-04-17,BULLMOOSE – MOROVIS 8801 138kV,L:6607:6632:138,1.0,True,WALNUT – WEST GALLATIN 345kV,L:6225:6714:345,111.8,648.0,5.2,,table,Rebuild line with higher-capacity conductor,2708000.0,36000.0
Q22-2096,2023-04-17,NEWCOMERSTOWN – MOROVIS 8801 138kV,L:6605:6632:138,1.0,True,WALNUT – W GALLATIN SUBSTATION 345kV L,L:6225:6714:345,111.3,667.0,5.2,,table,Rebuild line with higher-capacity conductor,3764000.0,51000.0
Q22-2096,2023-04-17,NEWCOMERSTOWN – VALLEY HOME TAP 2 138kV,L:6605:6625:138,1.0,True,W GALLATIN – WANUT 345kV Line,L:6225:6714:345,110.0,720.0,5.2,,table,Reconductor line,1657000.0,22000.0
Q22-2096,2023-04-17,E ARLINGTON – VLY HOME TAP 2 138kV,L:6060:6625:138,1.0,True,WALNT – W GALLATIN 345kV,L:6225:6714:345,109.5,741.0,5.2,,table,Reconductor line,696000.0,9000.0
Q22-2101,2023-04-15,Gentilly Road - Churchs Ferry 138 kV,L:8323:8330:138,1.0,True,Chambers 345-138 kV Transformer Bank,X:5971:345:138,206.2,201.0,73.6,110.8,fields,Rebuild line with higher-capacity conductor,10859000.0,7195000.0
