project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q22-2101,2023-04-15,Denham Springs Substation - Alexander St 138 kV,L:8331:8642:138,1.0,True,Chambers 345 kV/138 kV Auto,X:5971:345:138,155.9,199.0,9.5,143.5,fields,Rebuild line with higher-capacity conductor,10086000.0,6681000.0
Q22-2101,2023-04-15,Keney - Dell Crk 138 kV,L:8317:8328:138,1.0,True,Red Lion Energy Ctr - Delaware City Plant Substation 138 kV Line,L:8348:8390:138,144.8,288.0,13.4,132.7,fields,Rebuild line with higher-capacity conductor,2837000.0,1118000.0
Q22-2101,2023-04-15,Mill Cteek - Southpoint 138 kV,L:6275:8639:138,1.0,True,Chambers 345-138 kV Auto,X:5971:345:138,142.6,172.0,7.4,131.4,fields,Rebuild line with higher-capacity conductor,3724000.0,2467000.0
Q22-2101,2023-04-15,Sunset Lake - Keeney 138 kV,L:8317:8319:138,1.0,True,Red Lion Energy Ctr - Delaware City Plant Substation 138 kV,L:8348:8390:138,133.7,242.0,13.4,119.3,fields,Rebuild line with higher-capacity conductor,2034000.0,802000.0
Q22-2101,2023-04-15,Churchtown - Chambers 138 kV,L:5801:5971:138,1.0,True,Churchs Ferry - Gentilly Rd 138 kV,L:8323:8330:138,128.7,253.0,81.3,45.1,fields,Rebuild line with higher-capacity conductor,3004000.0,2797000.0
Q22-2101,2023-04-15,Sunset Lake - Broadview 138 kV,L:8319:8334:138,1.0,True,Chambers 345 kV/138 kV Transformer Bank,X:5971:345:138,125.2,195.0,20.2,98.1,fields,Rebuild line with higher-capacity conductor,3827000.0,2536000.0
Q22-2101,2023-04-15,Churchtown - Gentilly Rd Substation 138 kV,L:5801:8323:138,1.0,True,Chambers 345/138 kV Transformer Bank,X:5971:345:138,112.4,224.0,73.6,26.7,fields,Rebuild line with higher-capacity conductor,7569000.0,5015000.0
Q22-2101,2023-04-15,Dell Creek - Churchs Ferry Substation 138 kV Line,L:8328:8330:138,1.0,True,Chambers 345-138 kV Autotransformer,X:5971:345:138,107.6,286.0,48.8,63.1,fields,Reconductor line,1143000.0,660000.0
Q22-2101,2023-04-15,Maurice - Red Lion Energy Ctr 138 kV,L:8348:8352:138,1.0,True,Keeney - Dell Creek 138 kV line,L:8317:8328:138,107.1,230.0,8.6,97.4,fields,Reconductor line,967000.0,395000.0
Q22-2101,2023-04-15,Delaware City Plant - Red Lion Energy Center 138 kV Line,L:8348:8390:138,1.0,True,Keeney - Dell Creek 138 kV,L:8317:8328:138,102.4,273.0,8.6,94.2,fields,Reconductor line,982000.0,401000.0
Q22-2101,2023-04-15,Harmony - Broadview 138 kV,L:8325:8334:138,1.0,True,Tombstone - Bixby Hill 500 kV,L:6300:7127:500,101.8,256.0,6.5,95.2,fields,Reconductor line,793000.0,402000.0
Q22-2101,2023-04-15,Southpoint Substation - Elizabeth Lake 138 kV,L:8639:8640:138,1.0,True,Chambers 345/138kV TX,X:5971:345:138,101.7,206.0,7.4,92.3,fields,Reconductor line,586000.0,388000.0
Q22-2101,2023-04-15,Chambers 345-138 kV TX,X:5971:345:138,0.9997035931767917,True,Gentilly Road - Churchs Ferry 138 kV,L:8323:8330:138,100.6,456.0,81.3,54.2,fields,Replace transformer with higher-rated unit,22026000.0,14188000.0
Q21-1717,2023-05-18,Beebee Island Hydro Plant Substation-Edenvale Tap 138 KV,L:6976:6990:138,1.0,True,Flannigan Substation-W E Swoope Substation 138 KV Line,L:6085:6093:138,134.1,231.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4074000.0,4074000.0
Q21-1717,2023-05-18,W E Swoope-Portage Pass Tap 138 KV,L:6093:6099:138,1.0,True,Cliff Drive-Indian Harbour 138 KV,L:6224:6992:138,132.5,230.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2809000.0,2809000.0
Q21-1717,2023-05-18,Flannigan-W E Soope 138 KV Line,L:6085:6093:138,1.0,True,Indian Harbour-Cliff Drive 138 KV L,L:6224:6992:138,131.5,252.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1231000.0,1231000.0
Q21-1717,2023-05-18,Panther Creek Energy Facility-Indian Harbour 138 KV,L:6223:6992:138,1.0,True,Kline Township Cogen Facility 345-138 kV XFMR,X:7137:345:138,112.8,326.0,12.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4666000.0,2077000.0
Q21-1717,2023-05-18,Redondo-Leake 138 KV,L:6086:6104:138,1.0,True,Ontelaunee Energy Center-Eliza Creek 345 KV Line,L:6088:7134:345,106.5,225.0,7.7,,prose_overloaded,Reconductor line,655000.0,655000.0
Q21-1717,2023-05-18,Canyon-Gonzales 138 KV,L:6102:6106:138,1.0,True,Wigwam-Upsco 345 KV L,L:6052:7138:345,100.2,260.0,5.6,,prose_overloaded,Reconductor line,3226000.0,3226000.0
Q21-1717,2023-05-18,Dinuba Energy-Menton 138 KV Line,L:6109:6986:138,1.0,True,Flannigan-W E Swoope 138 KV,L:6085:6093:138,171.4,156.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3873000.0,3873000.0
Q21-1717,2023-05-18,Tuller Hill-Dinuba Energy 138 KV,L:6985:6986:138,1.0,True,W E Swoope-Flannigan 138 KV,L:6085:6093:138,142.4,195.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4933000.0,4933000.0
Q21-1717,2023-05-18,Indian Harbour-Cliff Drive Substation 138 KV Line,L:6224:6992:138,1.0,True,W E Swoope-Flannigan 138 KV line,L:6085:6093:138,134.7,246.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2996000.0,2996000.0
Q21-1717,2023-05-18,Beebee Island Hydro Plant-Cliff Drive 138 KV,L:6224:6976:138,1.0,True,Flannigan-W E Swoope 138 KV,L:6085:6093:138,135.5,234.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3684000.0,3684000.0
Q21-1717,2023-05-18,Tuller Hill-Edenvale Tap 138 KV,L:6985:6990:138,1.0,True,Flannigan-W E Swoope 138 KV Line,L:6085:6093:138,135.5,218.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,21410000.0,21410000.0
Q21-1717,2023-05-18,Portage Pass Tap-Menton 138 KV,L:6099:6109:138,1.0,True,Flannigan-W E Swoope Substation 138 KV,L:6085:6093:138,125.6,201.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,11432000.0,11432000.0
Q21-1717,2023-05-18,Lost Hillschevon-Gray 138 KV,L:6103:6528:138,1.0,True,Flannigan 345/138kV Auto,X:6085:345:138,113.7,177.0,75.6,,prose_colon,Rebuild line with higher-capacity conductor,4555000.0,4555000.0
Q21-1717,2023-05-18,Plaquemine-Lost Hillschevron 138 KV,L:6097:6528:138,1.0,True,Flannigan 345 kV/138 kV XFMR,X:6085:345:138,105.3,182.0,75.6,,prose_colon,Reconductor line,728000.0,728000.0
Q21-1728,2023-05-20,W Gallatin 345/138kV Autotransformer,X:6225:345:138,0.997795171162098,True,West Gallatin / Felida 345.0 kV line,L:6225:7135:345,103.7,480.0,8.1,101.7,fields,Replace transformer with higher-rated unit,13253000.0,1845000.0
Q21-1728,2023-05-20,Felida / Satsop 138.0 kV line,L:6218:7135:138,1.0,True,Stsop Substation / Meredosia 138.0 kV,L:6218:6227:138,101.9,241.0,28.2,88.3,fields,Reconductor line,549000.0,85000.0
Q21-1787,2023-05-25,Arch Smith – Sweatt 100 KV,L:23022:23031:100,1.0,True,Sweatt – Arch Smith 100 KV Ckt 2,L:23022:23031:100,162.9,241.0,7.8,159.4,fields,Rebuild line with higher-capacity conductor,1242000.0,50000.0
Q21-1787,2023-05-25,Sweatt – Arch Smith 100 KV #2,L:23022:23031:100,1.0,True,Sweatt – Arch Smith 100 KV L,L:23022:23031:100,162.9,241.0,7.8,159.4,fields,Rebuild line with higher-capacity conductor,1242000.0,50000.0
Q21-1787,2023-05-25,Swatt – Lawrence Hill 100 KV,L:23022:23032:100,1.0,True,Sweatt – Tinley Park 100 KV,L:23022:23088:100,148.8,229.0,6.1,146.0,fields,Rebuild line with higher-capacity conductor,1860000.0,60000.0
Q21-1787,2023-05-25,S Manheim – Dairymans 100 KV Cir. 1,L:22837:23416:100,1.0,True,South Manheim – Dairymans Substation 100 KV #2,L:22837:23416:100,102.9,168.0,8.1,97.7,fields,Reconductor line,2744000.0,2076000.0
Q21-1787,2023-05-25,Goodman Energy Ctr – Forman 100 KV Circuit 1,L:23058:23089:100,1.0,True,Forman – Goodman Energy Ctr 100 KV Ckt 2,L:23058:23089:100,100.0,143.0,26.4,80.3,fields,Reconductor line,499000.0,499000.0
Q21-1787,2023-05-25,Goodman Energy Ctr – Forman 100 KV Line,L:23058:23089:100,1.0,True,Goodman Energy Center – Forman 100 KV Cir. 1,L:23058:23089:100,100.0,143.0,26.4,80.3,fields,Reconductor line,499000.0,499000.0
Q21-1809,2023-05-15,Somerville 138 kV/1 kV Transformer Bank,X:7286:138:1,1.0,True,Burwell – P.T.S Substation 345.0 kV,L:7233:7389:345,111.8,424.0,24.3,,table,Replace transformer with higher-rated unit,6558000.0,6146000.0
Q21-1809,2023-05-15,Thermas – Kilarc 138.0 kV Line,L:8217:8239:138,1.0,True,Thermas – Conemaugh Hydro Plant 138.0 kV,L:8216:8217:138,104.4,177.0,5.1,,table,Reconductor line,1925000.0,1925000.0
Q21-1847,2023-05-16,Lansing-Dycesville 100.0 kV,L:22968:23470:100,1.0,True,Castle Afb-Sand Rdge 100.0 kV line,L:22839:22969:100,148.7,133.0,5.8,140.2,fields,Rebuild line with higher-capacity conductor,1156000.0,128000.0
Q21-1847,2023-05-16,Arch Smith-Matteson 100.0 kV Line,L:23023:23031:100,1.0,True,Blythe-S Boston 230.0 kV,L:22965:23455:230,125.3,170.0,6.3,118.1,fields,Rebuild line with higher-capacity conductor,1871000.0,204000.0
Q21-1847,2023-05-16,Hoosier Fairview-Blythe 100.0 kV Line 1,L:23412:23455:100,1.0,True,Hoosier Fairview-Blythe 100.0 kV Circuit 2,L:23412:23455:100,115.9,217.0,7.2,109.4,fields,Rebuild line with higher-capacity conductor,2880000.0,335000.0
Q21-1847,2023-05-16,Hoosier Fairview-Blythe 100.0 kV Circuit 2,L:23412:23455:100,1.0,True,Blythe-Hoosier Fairview 100.0 kV line,L:23412:23455:100,115.9,217.0,7.2,109.4,fields,Rebuild line with higher-capacity conductor,2880000.0,335000.0
Q21-1847,2023-05-16,Hoosier Fairview-Blythe 100.0 kV Line,L:23412:23455:100,1.0,True,Hoosier Fairview-Blythe 100.0 kV Circuit 1,L:23412:23455:100,115.9,217.0,7.2,109.4,fields,Rebuild line with higher-capacity conductor,2880000.0,335000.0
Q21-1847,2023-05-16,Spearfish Hydro-Arch Smith 100.0 kV Line,L:23007:23031:100,1.0,True,S Boston-Blythe 230.0 kV,L:22965:23455:230,109.9,172.0,5.2,104.0,fields,Reconductor line,1795000.0,196000.0
Q21-1847,2023-05-16,Arch Smith-Spearfish Hydro 100.0 kV,L:23007:23031:100,1.0,True,S Boston-Blythe 230.0 kV,L:22965:23455:230,109.9,172.0,5.2,104.0,fields,Reconductor line,1795000.0,196000.0
Q21-1847,2023-05-16,South Boston-Blythe 230.0 kV,L:22965:23455:230,1.0,True,Blythe-Lincoln 230.0 kV,L:23455:23506:230,102.9,714.0,68.1,84.3,fields,Reconductor line,8696000.0,1818000.0
Q21-1854,2023-06-02,TARPON SPRINGS to LA CANAA 138kV,L:7077:7078:138,1.0,True,CEDAR CREEK to YORKANA 345kV,L:7083:7090:345,143.3,200.0,7.7,,table,Rebuild line with higher-capacity conductor,1852000.0,1595000.0
Q21-1854,2023-06-02,TARPON SPRINGS to CEDAR CRK SUBSTATION 138kV,L:7077:7083:138,1.0,True,CEDAR CRK to YORKANA 345kV,L:7083:7090:345,116.7,280.0,5.9,,table,Rebuild line with higher-capacity conductor,1111000.0,1081000.0
Q21-1854,2023-06-02,S MEADOW to MONROE NE 345kV,L:6026:7139:345,1.0,True,S MEADOW to POCKET N 345kV,L:6026:8629:345,115.7,1187.0,63.9,,table,Rebuild line with higher-capacity conductor,13817000.0,13789000.0
Q21-1894,2023-05-15,Ciales 8701 to Sjve Madera 138 kV,L:7705:7708:138,1.0,True,Blackrock to Shawville Station 345 kV,L:7709:8249:345,112.4,187.0,13.0,101.6,fields,Rebuild line with higher-capacity conductor,18752000.0,13424000.0
Q21-1894,2023-05-15,Phoenix to Sjve Madera 138 kV,L:7707:7708:138,1.0,True,Blackrock to Shawville Sta 345 kV,L:7709:8249:345,108.0,202.0,13.0,98.0,fields,Reconductor line,2468000.0,1767000.0
Q21-1920,2023-05-18,NORTH - SHEPAUG 138 kV,L:7223:7322:138,1.0,True,RITTER PARK - SUGAR HILL 345 kV line,L:7221:7290:345,100.3,372.0,5.2,98.5,fields,Reconductor line,1731000.0,266000.0
Q21-1931,2023-05-24,Plaquemine Cogeneration Plant - Balcony Falls 138kV line,L:9280:9545:138,1.0,True,Reusens - Pentland 138kV,L:9219:9664:138,132.8,224.0,100.0,,table,Rebuild line with higher-capacity conductor,5720000.0,1558000.0
Q21-1931,2023-05-24,S Texa - Nacoochee 138kV line,L:9153:9657:138,1.0,True,Opossum Crk - Parkin 138kV,L:9290:9295:138,127.5,659.0,29.6,,table,Rebuild line with higher-capacity conductor,6346000.0,290000.0
Q21-1931,2023-05-24,Butte - Balcony Falls 138kV,L:9282:9545:138,1.0,True,Reusens - Pentland 138kV L,L:9219:9664:138,121.9,234.0,100.0,,table,Rebuild line with higher-capacity conductor,9431000.0,2569000.0
Q21-1931,2023-05-24,Way Dm - Plaquemine Cogeneration Plant 138kV L,L:9280:9281:138,1.0,True,Reusens - Pentland 138kV,L:9219:9664:138,117.4,264.0,100.0,,table,Rebuild line with higher-capacity conductor,2649000.0,721000.0
Q21-1931,2023-05-24,White Pine - Cusaw 138kV,L:9156:9663:138,1.0,True,Pentland - Resens 138kV,L:9219:9664:138,116.5,274.0,100.0,,table,Rebuild line with higher-capacity conductor,3435000.0,936000.0
Q21-1931,2023-05-24,Way Dam Substation - Cushaw 138kV,L:9281:9663:138,1.0,True,Pentland - Reusens 138kV,L:9219:9664:138,116.3,276.0,100.0,,table,Rebuild line with higher-capacity conductor,4049000.0,1103000.0
Q21-1931,2023-05-24,White Pine - Devil'S Hill 138kV,L:9155:9156:138,1.0,True,Reusens - Pentland 138kV line,L:9219:9664:138,116.1,280.0,100.0,,table,Rebuild line with higher-capacity conductor,7709000.0,2100000.0
Q21-1931,2023-05-24,Snowden - Isla Grande Gis 11191120 138kV,L:9655:9668:138,1.0,True,Reusens - Pentland 138kV,L:9219:9664:138,115.7,285.0,100.0,,table,Rebuild line with higher-capacity conductor,2996000.0,816000.0
Q21-1931,2023-05-24,Isla Grande Gis 11191120 - Devil'S Hill 138kV,L:9155:9655:138,1.0,True,Rusens - Pentland 138kV L,L:9219:9664:138,115.6,286.0,100.0,,table,Rebuild line with higher-capacity conductor,2890000.0,787000.0
Q21-1931,2023-05-24,Walerga-Galbrath - Butte 138kV L,L:9282:9466:138,1.0,True,Reusens - Pentland Substation 138kV,L:9219:9664:138,111.5,245.0,100.0,,table,Rebuild line with higher-capacity conductor,13298000.0,3622000.0
Q21-1931,2023-05-24,La Joie Substation - Monel 138kV,L:9154:9158:138,1.0,True,Franklin-Elk Grove - New London 138kV,L:9148:9149:138,105.1,212.0,5.4,,table,Reconductor line,4921000.0,121000.0
Q21-1931,2023-05-24,Pentland - Reusens 138kV,L:9219:9664:138,1.0,True,Devil'S Hill - Isla Grande Gis 11191120 138kV,L:9155:9655:138,101.6,325.0,100.0,,table,Reconductor line,2134000.0,581000.0
Q21-1931,2023-05-24,Skimmer - Snowden 138kV,L:9661:9668:138,1.0,True,Reusens - Pentland 138kV,L:9219:9664:138,101.0,326.0,100.0,,table,Reconductor line,796000.0,217000.0
Q21-1934,2023-05-30,Mariposa - Mosher 100.0 kV,L:19005:19144:100,1.0,True,Barrett - Norwich 500.0 kV L,L:19134:19145:500,133.4,179.0,5.2,,table,Rebuild line with higher-capacity conductor,1975000.0,1975000.0
Q21-1934,2023-05-30,John C. Eisinger 100/1 kV Auto,X:18981:100:1,0.9996176396881938,True,Omni-Hackberry - Norwich 500.0 kV Line,L:19030:19145:500,132.1,316.0,28.6,,table,Replace transformer with higher-rated unit,3617000.0,3617000.0
Q21-1934,2023-05-30,Isabella - John C. Eisinger 100.0 kV,L:18980:18981:100,1.0,True,East Broad St - West Jct 100.0 kV,L:19072:19074:100,131.6,170.0,69.5,,table,Rebuild line with higher-capacity conductor,2971000.0,2971000.0
Q21-1934,2023-05-30,John C. Eisinger - E Cortez 100.0 kV line,L:18981:19346:100,1.0,True,Omni-Hackberry - Norwich 500.0 kV,L:19030:19145:500,129.2,126.0,14.1,,table,Rebuild line with higher-capacity conductor,15163000.0,15163000.0
Q21-1934,2023-05-30,Jug St - W Junction 100.0 kV,L:19026:19074:100,1.0,True,Isabella - John C. Eisinger 100.0 kV line,L:18980:18981:100,127.9,132.0,42.1,,table,Rebuild line with higher-capacity conductor,4417000.0,4417000.0
Q21-1934,2023-05-30,Mariposa - Acec Brooks 100.0 kV Line,L:19005:19073:100,1.0,True,Barrett - Norwich 500.0 kV,L:19134:19145:500,127.4,205.0,5.2,,table,Rebuild line with higher-capacity conductor,2468000.0,2468000.0
Q21-1934,2023-05-30,East Broad St - W Junction 100.0 kV,L:19072:19074:100,1.0,True,Isabella Substation - John C. Eisiner 100.0 kV,L:18980:18981:100,126.3,158.0,42.1,,table,Rebuild line with higher-capacity conductor,8756000.0,8756000.0
Q21-1934,2023-05-30,John C. Eisinger 230/1kV TX,X:18981:230:1,0.9996176396881938,True,Omni-Hackberry Substation - Norwich 500.0 kV,L:19030:19145:500,121.8,342.0,28.6,,table,Replace transformer with higher-rated unit,9657000.0,9657000.0
Q21-1934,2023-05-30,Penryn - John C. Eisinger 100.0 kV,L:18981:18982:100,1.0,True,Denmark - Thrive Fontana 100.0 kV line,L:20067:20120:100,108.2,133.0,8.6,,table,Reconductor line,1145000.0,1145000.0
Q21-1934,2023-05-30,Fleming Island - W Coshocton 100.0 kV,L:18924:18937:100,1.0,True,Omni-Hackberry - Norwich 500.0 kV,L:19030:19145:500,102.4,131.0,9.4,,table,Reconductor line,2581000.0,1043000.0
Q21-1934,2023-05-30,Opp - Penrn 100.0 kV line,L:18966:18982:100,1.0,True,Denmark - Thrive Fontana 100.0 kV,L:20067:20120:100,102.0,128.0,8.6,,table,Reconductor line,1677000.0,1677000.0
Q21-1934,2023-05-30,Vicco Substation - Mosher 100.0 kV L,L:19004:19144:100,1.0,True,Monterey Naval Lab - Neligh 100.0 kV line,L:18964:18968:100,100.4,151.0,7.7,,table,Reconductor line,1470000.0,1470000.0
Q21-1939,2023-05-28,CEDAR CRK / TARPON SPRINGS 138kV,L:7077:7083:138,1.0,True,CEDAR CRK / YORKANA 345kV,L:7083:7090:345,103.9,375.0,5.9,97.6,fields,Reconductor line,378000.0,77000.0
Q21-1939,2023-05-28,S MEADOW / POCKET NORTH 345kV L,L:6026:8629:345,0.9993136007933425,False,SOUTH MEADOW / MONROE NE 345kV Line,L:6026:7139:345,102.9,1261.0,50.5,87.0,fields,Reconductor line,8828000.0,1776000.0
Q22-2013,2023-05-27,Pt Arena to Cross Plains 230 kV,L:19587:20138:230,1.0,True,Pt Arena to W Canton 500 kV,L:19587:20174:500,119.2,707.0,5.9,,table,Rebuild line with higher-capacity conductor,76246000.0,55578000.0
Q22-2013,2023-05-27,North Cambridge Substation to Cross Plains 230 kV line,L:20138:20177:230,1.0,True,West Canton to Point Arena 500 kV,L:19587:20174:500,116.2,847.0,5.8,,table,Rebuild line with higher-capacity conductor,20571000.0,13857000.0
Q22-2013,2023-05-27,Lerdo to Tidd 500 kV,L:19533:19579:500,1.0,True,El Paso to Ravenna 500 kV,L:8093:20097:500,101.4,2594.0,14.0,,table,Reconductor line,20349000.0,2419000.0
Q22-2013,2023-05-27,Dresden 500/230kV Transformer Bank,X:19554:500:230,1.0,True,Dresden Substation to Conesville Sta 500 kV,L:19554:19557:500,101.2,976.0,15.1,,table,Replace transformer with higher-rated unit,40786000.0,24363000.0
Q22-2013,2023-05-27,Sunnyvale to Conesville Station Substation 230 kV Line,L:19455:19557:230,1.0,True,Conesville Station to Dresden 500 kV,L:19554:19557:500,100.3,665.0,10.9,,table,Reconductor line,11217000.0,3752000.0
Q22-2013,2023-05-27,Sunnyvale to Dresden 230 kV,L:19455:19554:230,1.0,True,Dresden to Conesville Sta 500 kV Line,L:19554:19557:500,100.2,701.0,10.9,,table,Reconductor line,3242000.0,1084000.0
Q22-2017,2023-05-21,Rogers Lake 138 kV/1 kV Auto,X:19648:138:1,1.0,True,Gilstrap - Rogers Lake 230.0 kV,L:7764:19648:230,248.0,200.0,100.0,,table,Replace transformer with higher-rated unit,5870000.0,4593000.0
Q22-2017,2023-05-21,Rogers Lake 230 kV/1 kV Autotransformer,X:19648:230:1,1.0,True,Gilstrap - Rogers Lake 230.0 kV,L:7764:19648:230,193.8,256.0,100.0,,table,Replace transformer with higher-rated unit,13577000.0,10624000.0
Q22-2017,2023-05-21,Gilstrap 230/138 kV Transformer,X:7764:230:138,0.9990244476039131,True,Gilstrap - Rogers Lake Substation 230.0 kV,L:7764:19648:230,136.0,187.0,23.0,,table,Replace transformer with higher-rated unit,7391000.0,5012000.0
Q22-2017,2023-05-21,Nelson - Lark 100.0 kV,L:19732:19736:100,0.9950923717374,False,Gilstrap - Rogers Lake 230.0 kV Line,L:7764:19648:230,120.9,115.0,9.1,,table,Rebuild line with higher-capacity conductor,4763000.0,2861000.0
Q22-2017,2023-05-21,Rogers Lake - Gilstrap 230.0 kV,L:7764:19648:230,1.0,True,Rogers Lake 230/1 kV Autotransformer,X:19648:230:1,107.3,463.0,100.0,,table,Reconductor line,9713000.0,7600000.0
Q22-2017,2023-05-21,Gilstrap Substation - Stoner 230.0 kV L,L:7764:20223:230,1.0,True,El Paso - Ravenna 500.0 kV,L:8093:20097:500,104.1,483.0,24.7,,table,Reconductor line,16218000.0,10816000.0
Q22-2023,2023-05-19,Naval Submarine Base Kings Bay Substation / W Frankfort 100.0 kV,L:22872:22903:100,1.0,True,Luka / W Frankfort 100.0 kV,L:22903:22933:100,121.3,166.0,100.0,85.8,fields,Rebuild line with higher-capacity conductor,2223000.0,1416000.0
Q22-2023,2023-05-19,W Frankfort / Luka Substation 100.0 kV,L:22903:22933:100,1.0,True,Naval Submarine Base Kings Bay / West Frankfort 100.0 kV,L:22872:22903:100,117.8,171.0,100.0,83.3,fields,Rebuild line with higher-capacity conductor,1116000.0,710000.0
Q22-2031,2023-05-20,PINELLAS COUNTY RESOURCE RECOVERY / MARANA 100 KV,L:19433:19434:100,1.0,True,IOLA / WAUSAU PAPER MIDDLETOWN 100 KV line,L:18812:18814:100,153.0,131.0,56.5,,table,Rebuild line with higher-capacity conductor,1269000.0,1269000.0
Q22-2031,2023-05-20,MARANA / REENERGY STRATTON LLC 100 KV,L:18809:19433:100,1.0,True,IOLA / WAUSAU PAPER MIDDLETOWN 100 KV,L:18812:18814:100,147.4,148.0,56.5,,table,Rebuild line with higher-capacity conductor,10031000.0,10031000.0
Q22-2031,2023-05-20,CONNERSVILLE / RICHARD M FLYNN 100 KV,L:18894:19518:100,1.0,True,WOODSDALE / OROSI 230 KV,L:19575:19592:230,127.5,141.0,18.1,,table,Rebuild line with higher-capacity conductor,3166000.0,3166000.0
Q22-2031,2023-05-20,WAUSAU PAPER MIDDLETOWN SUBSTATION / IOLA 100 KV line,L:18812:18814:100,1.0,True,MARANA / REENERGY STRATTON LLC 100 KV,L:18809:19433:100,123.1,172.0,49.5,,table,Rebuild line with higher-capacity conductor,2905000.0,2905000.0
Q22-2031,2023-05-20,SEMINOLA / WAUSAU PAPER MIDDLETOWN 100 KV,L:18814:19425:100,1.0,True,REENERGY STRATTON LLC / MARANA SUBSTATION 100 KV,L:18809:19433:100,120.0,133.0,49.5,,table,Rebuild line with higher-capacity conductor,6063000.0,6063000.0
Q22-2031,2023-05-20,SEMNOLA / SERPENT 100 KV,L:19425:19426:100,1.0,True,REENERGY STRATTON LLC / MARANA 100 KV,L:18809:19433:100,110.1,124.0,49.5,,table,Rebuild line with higher-capacity conductor,2109000.0,2109000.0
Q22-2031,2023-05-20,BLANEY PARK SW STA / OTTER VLY 100 KV Line 1,L:19555:19580:100,1.0,True,OTTER VLY SUBSTATION / BLAEY PARK SW STA 100 KV,L:19555:19580:100,107.6,151.0,5.8,,table,Reconductor line,471000.0,176000.0
Q22-2031,2023-05-20,BLANEY PARK SW STA / OTTER VALLEY 100 KV #2,L:19555:19580:100,1.0,True,BLANEY PARK SW STA SUBSTATION / OTTE VLY 100 KV Cir. 1,L:19555:19580:100,107.6,151.0,5.8,,table,Reconductor line,471000.0,176000.0
Q22-2031,2023-05-20,WARNER / IOLA 100 KV,L:18810:18812:100,1.0,True,MIDDLETOWN COKE COMPANY LLC / OROSI 100 KV,L:18811:19592:100,107.1,170.0,26.5,,table,Reconductor line,172000.0,172000.0
Q22-2031,2023-05-20,MIDDLETOWN COKE COMPANY LLC / OROSI 100 KV L,L:18811:19592:100,1.0,True,WARNER / OROSI 100 KV line,L:18810:19592:100,104.0,213.0,27.4,,table,Reconductor line,237000.0,237000.0
Q22-2031,2023-05-20,WARNER SUBSTATION / OROSI 100 KV,L:18810:19592:100,1.0,True,OROSI / MIDDLETOWN COKE COMPANY LLC 100 KV,L:18811:19592:100,103.2,207.0,26.5,,table,Reconductor line,805000.0,805000.0
Q22-2031,2023-05-20,SERPENT / PINELLAS COUNTY RESOURCE RECOVERY 100 KV,L:19426:19434:100,1.0,True,REENERGY STRATTON LLC / MARANA 100 KV,L:18809:19433:100,102.3,111.0,49.5,,table,Reconductor line,560000.0,560000.0
Q22-2049,2023-06-01,Sierra Pine – Arpgen 138kV,L:17008:17045:138,1.0,True,Pine Bluff Watson Chapel – Carraizo 1201 345kV,L:17208:17847:345,143.0,291.0,100.0,86.2,fields,Rebuild line with higher-capacity conductor,16555000.0,8312000.0
Q22-2049,2023-06-01,Arpgen – N Blacksburg 138kV,L:17008:17024:138,1.0,True,Carraizo 1201 – Pine Bluff Watson Chapel 345kV,L:17208:17847:345,140.6,306.0,100.0,86.6,fields,Rebuild line with higher-capacity conductor,25113000.0,12610000.0
Q22-2049,2023-06-01,Sierra Pine – Schertz 138kV,L:17045:17048:138,1.0,True,Sierra Pine Substation – Carntown 138kV line,L:17045:17050:138,135.7,241.0,74.6,84.5,fields,Rebuild line with higher-capacity conductor,18023000.0,8749000.0
Q22-2049,2023-06-01,N Selma – W Olean 138kV line,L:17147:17148:138,1.0,True,Arverne – Deschutes 138kV,L:17156:17587:138,132.7,193.0,46.8,92.6,fields,Rebuild line with higher-capacity conductor,5225000.0,1451000.0
Q22-2049,2023-06-01,Sierra Pine – Carntown 138kV Line,L:17045:17050:138,1.0,True,Schertz – Sierra Pine 138kV L,L:17045:17048:138,132.7,227.0,64.3,85.9,fields,Rebuild line with higher-capacity conductor,24800000.0,12010000.0
Q22-2049,2023-06-01,Carntown Substation – Cmf Vaaville 138kV,L:17050:17150:138,1.0,True,Schertz – Sierra Pine 138kV L,L:17045:17048:138,131.0,226.0,64.3,84.0,fields,Rebuild line with higher-capacity conductor,6980000.0,3380000.0
Q22-2049,2023-06-01,Cmf Vacaville – North Selma 138kV,L:17147:17150:138,1.0,True,Sierra Pine – Schertz 138kV,L:17045:17048:138,129.6,219.0,64.3,81.2,fields,Rebuild line with higher-capacity conductor,3058000.0,1481000.0
Q22-2049,2023-06-01,Schertz – Met Ctr 138kV,L:17047:17048:138,1.0,True,Sierra Pine – Carntown 138kV line,L:17045:17050:138,117.5,234.0,38.9,90.0,fields,Rebuild line with higher-capacity conductor,2772000.0,788000.0
Q22-2049,2023-06-01,Arverne Substation – Tyranena 138kV,L:17587:17589:138,1.0,True,Beaver DamEast – Keifer-Jackson 138kV Line,L:17146:17162:138,116.8,201.0,15.7,103.9,fields,Rebuild line with higher-capacity conductor,2332000.0,294000.0
Q22-2049,2023-06-01,Dynergy Arlington Vly Energy Facility – Met Center 138kV,L:17047:17149:138,1.0,True,Sierra Pine Substation – Carntown 138kV line,L:17045:17050:138,115.7,229.0,38.9,87.6,fields,Rebuild line with higher-capacity conductor,10536000.0,2994000.0
Q22-2049,2023-06-01,N Selma – Dynergy Arlington Vly Energy Facility 138kV,L:17147:17149:138,1.0,True,Sierra Pine – Carntown 138kV,L:17045:17050:138,113.6,226.0,38.9,85.1,fields,Rebuild line with higher-capacity conductor,4750000.0,1350000.0
Q22-2049,2023-06-01,Lg&E; Canal – Tyranena Substation 138kV,L:17154:17589:138,1.0,True,Keifer-Jackson – Beaver Dam East 138kV,L:17146:17162:138,112.8,219.0,8.9,106.1,fields,Rebuild line with higher-capacity conductor,2180000.0,613000.0
Q22-2049,2023-06-01,Eldrado 345 kV/138 kV Transformer,X:17328:345:138,0.9296596894434905,True,Carraizo 1201 – Pine Bluff Watson Chapel 345kV,L:17208:17847:345,107.1,544.0,21.1,100.7,fields,Replace transformer with higher-rated unit,15025000.0,931000.0
Q22-2049,2023-06-01,Deschutes – Arverne 138kV,L:17156:17587:138,1.0,True,W Olean – N Selma 138kV Line,L:17147:17148:138,106.6,198.0,31.8,79.9,fields,Reconductor line,2128000.0,924000.0
Q22-2049,2023-06-01,Cairo – Becker 345kV,L:18655:18692:345,1.0,True,Dillard-Orange – Beck Rd Substation 345kV Line,L:18683:18687:345,103.6,1379.0,6.1,102.8,fields,Reconductor line,10715000.0,128000.0
Q22-2049,2023-06-01,Hopson – L&E; Canal 100kV Line 1,L:17154:19262:100,1.0,True,Lg&E; Canal – Hopson Substation 100kV,L:17154:19262:100,102.0,203.0,6.2,96.9,fields,Reconductor line,147000.0,43000.0
Q22-2049,2023-06-01,Hopson – Lg&E; Canal Substation 100kV Ckt 2,L:17154:19262:100,1.0,True,Lg&E; Canal – Hopson 100kV Cir. 1,L:17154:19262:100,102.0,203.0,6.2,96.9,fields,Reconductor line,147000.0,43000.0
Q22-2083,2023-05-22,Gould-Ford 100kV line,L:20007:20010:100,1.0,True,Tracy-Fort Hall 100kV,L:19990:20000:100,121.1,148.0,25.2,,table,Rebuild line with higher-capacity conductor,1951000.0,1137000.0
Q22-2083,2023-05-22,Tracy-Gould 100kV Cir. 1,L:20000:20007:100,1.0,True,Tracy Substation-Gould 100kV line,L:20000:20007:100,107.3,155.0,19.8,,table,Reconductor line,1357000.0,809000.0
Q22-2083,2023-05-22,Gould-Tracy 100kV Ckt 2,L:20000:20007:100,1.0,True,Gould-Tracy 100kV Line 1,L:20000:20007:100,107.3,155.0,19.8,,table,Reconductor line,1357000.0,809000.0
Q22-2083,2023-05-22,Edic-Allen Junction 100kV,L:19979:19980:100,1.0,True,Minnehaha-Sta S Van Nuys 230kV L,L:19862:19972:230,106.8,121.0,5.5,,table,Reconductor line,1652000.0,817000.0
Q22-2083,2023-05-22,Dower-Japanese Mesa 100kV Line,L:19996:20009:100,1.0,True,Japanese Mesa Substation-Dower Substation 100kV Cir. 1,L:19996:20009:100,103.2,184.0,5.6,,table,Reconductor line,368000.0,314000.0
Q22-2088,2023-06-02,Opequon-Lcec No. 5 138kV line,L:17920:17922:138,1.0,True,Clark County-Kearneyville 345kV,L:8742:17910:345,130.8,515.0,42.6,116.8,fields,Rebuild line with higher-capacity conductor,4655000.0,1012000.0
Q22-2088,2023-06-02,Jack Mcdonough-Low Gap 138kV Line,L:8744:8747:138,1.0,True,Artesia Country Club-Clark County Substation 345kV line,L:8612:8742:345,117.1,581.0,6.8,115.1,fields,Rebuild line with higher-capacity conductor,1623000.0,167000.0
Q22-2088,2023-06-02,Arvin-Shuffleton 138kV,L:10034:10049:138,1.0,True,Kearneyville-Clark County 345kV L,L:8742:17910:345,116.3,277.0,12.9,108.4,fields,Rebuild line with higher-capacity conductor,1475000.0,422000.0
Q22-2088,2023-06-02,Smallwood-Killingsworth Substation 138kV Line,L:17907:17909:138,1.0,True,Kearneyville-Clark County 345kV,L:8742:17910:345,114.9,245.0,9.1,108.5,fields,Rebuild line with higher-capacity conductor,4256000.0,522000.0
Q22-2088,2023-06-02,Columbus City 345/1kV Transformer,X:17908:345:1,0.9997538801537642,True,Kearnyville-International Paper Valliant Ok 345kV line,L:9399:17910:345,111.9,586.0,30.8,103.0,fields,Replace transformer with higher-rated unit,12833000.0,3131000.0
Q22-2088,2023-06-02,Columbus City-Smallwood 138kV line,L:17908:17909:138,1.0,True,Clark County-Kearneyville 345kV,L:8742:17910:345,111.0,267.0,9.1,105.2,fields,Rebuild line with higher-capacity conductor,7992000.0,981000.0
Q22-2088,2023-06-02,Air Force Base 345/138kV Autotransformer,X:8849:345:138,0.9952984676298278,True,Tiger Bay Substation-Air Fore Base 345kV,L:8847:8849:345,110.0,704.0,8.3,108.0,fields,Replace transformer with higher-rated unit,12375000.0,779000.0
Q22-2088,2023-06-02,Southwest Research Institute-Douglas City 138kV line,L:10050:10051:138,1.0,True,Clark County-Kearneyville 345kV,L:8742:17910:345,109.2,306.0,9.3,104.1,fields,Reconductor line,1525000.0,903000.0
Q22-2088,2023-06-02,Columbus City 138-1 kV Transformer Bank,X:17908:138:1,0.9997538801537642,True,Kearneyville-International Paper Valliant Ok Substation 345kV,L:9399:17910:345,106.8,629.0,30.8,98.5,fields,Replace transformer with higher-rated unit,6383000.0,1557000.0
Q22-2088,2023-06-02,Frederick-Altavista Power Station 138kV,L:8740:8761:138,1.0,True,Jack Mcdonough-Low Gap 138kV,L:8744:8747:138,105.3,433.0,6.2,102.9,fields,Reconductor line,5487000.0,5487000.0
Q22-2088,2023-06-02,Columbus City-North Mesa 138kV line,L:17908:17912:138,1.0,True,Kearneyville-International Paper Valliant Ok 345kV,L:9399:17910:345,102.6,452.0,39.2,87.9,fields,Reconductor line,527000.0,424000.0
Q22-2088,2023-06-02,Clark County-Kearneyville 345kV,L:8742:17910:345,1.0,True,Sleepy Hollow-Grimmway-Malaga 138kV,L:18208:18210:138,101.7,2021.0,25.7,99.6,fields,Reconductor line,18476000.0,750000.0
Q22-2088,2023-06-02,Arvin-Southwest Research Institute 138kV,L:10034:10051:138,1.0,True,Clark County-Kearneyville 345kV line,L:8742:17910:345,101.5,292.0,9.3,96.1,fields,Reconductor line,2425000.0,1436000.0
Q22-2088,2023-06-02,Sleepy Hollow-Grimmway-Malaga 138kV,L:18208:18210:138,1.0,True,Clark County-Kearneyville 345kV,L:8742:17910:345,101.2,623.0,15.4,97.0,fields,Reconductor line,634000.0,94000.0
Q22-2088,2023-06-02,Claytonia-Shuffleton 138kV line,L:9085:10049:138,1.0,True,Kearneyville-Clark County 345kV line,L:8742:17910:345,101.1,283.0,12.9,93.4,fields,Reconductor line,985000.0,282000.0
Q22-2114,2023-05-30,Barret – Rosea County 100 kV,L:19825:19834:100,1.0,True,Harper – Monte Del Estado 6303 100 kV,L:21799:21808:100,157.9,234.0,7.0,,table,Rebuild line with higher-capacity conductor,7327000.0,1653000.0
Q22-2114,2023-05-30,Roseau County – S Whitehall 100 kV,L:19834:21806:100,1.0,True,Monte Del Estado 6303 – Harper 100 kV line,L:21799:21808:100,136.2,172.0,7.1,,table,Rebuild line with higher-capacity conductor,8212000.0,1708000.0
Q22-2114,2023-05-30,Hassen Cassel – Drlington Rd 100 kV,L:21777:21789:100,1.0,True,Darlington Road – Wayne Tace 100 kV L,L:21773:21789:100,130.1,189.0,5.1,,table,Rebuild line with higher-capacity conductor,2206000.0,402000.0
Q22-2114,2023-05-30,Hassen Cassel – Muldoon Mill 100 kV,L:21777:21792:100,1.0,True,Darlington Rd – Wayne Trace Substation 100 kV,L:21773:21789:100,127.3,204.0,5.1,,table,Rebuild line with higher-capacity conductor,1863000.0,339000.0
Q22-2114,2023-05-30,Pt A – Lake Marion 100 kV L,L:19830:19831:100,1.0,True,State St – Robison Park 230 kV,L:21774:21796:230,118.2,224.0,5.0,,table,Rebuild line with higher-capacity conductor,2612000.0,906000.0
Q22-2114,2023-05-30,Brret – Pt A 100 kV,L:19825:19830:100,1.0,True,State St – Robison Park 230 kV Line,L:21774:21796:230,115.9,247.0,5.0,,table,Rebuild line with higher-capacity conductor,13960000.0,4841000.0
Q22-2114,2023-05-30,Harper – Monte Del Estado 6303 100 kV,L:21799:21808:100,1.0,True,Barret – Roseau County 100 kV,L:19825:19834:100,103.6,423.0,5.8,,table,Reconductor line,2597000.0,64000.0
Q22-2114,2023-05-30,Hillcrest Substation – Muldoon Mill 100 kV line,L:21772:21792:100,1.0,True,Wayne Trace – Darlington Road 100 kV,L:21773:21789:100,102.4,435.0,8.1,,table,Reconductor line,1263000.0,33000.0
Q22-2115,2023-05-29,Seminole - Milltown 138 kV line,L:6235:8329:138,0.999940476031905,False,Seminole - Shred 138 kV line,L:8329:8344:138,300.1,195.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1731000.0,1731000.0
Q22-2115,2023-05-29,Milltown - Kiamensi 138 kV,L:6235:8336:138,1.0,True,Shred - Seminole 138 kV Line,L:8329:8344:138,291.1,198.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2787000.0,2787000.0
Q22-2115,2023-05-29,Harmony - Broadview 138 kV,L:8325:8334:138,1.0,True,Alessandro - Carver Falls 138 kV,L:8324:8383:138,150.0,300.0,29.7,,prose_overloaded,Rebuild line with higher-capacity conductor,2045000.0,1455000.0
Q22-2115,2023-05-29,Dell Creek - Glasgow 138 kV,L:8328:8638:138,1.0,True,Seminole - Milltown 138 kV Line,L:6235:8329:138,144.0,218.0,13.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3734000.0,2087000.0
Q22-2115,2023-05-29,Maurice - Alessandro 138 kV,L:8352:8383:138,1.0,True,Broadview - Harmony 138 kV,L:8325:8334:138,128.0,242.0,17.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3253000.0,1868000.0
Q22-2115,2023-05-29,Mill Cteek - Conoco S 138 kV,L:6275:8644:138,1.0,True,Denham Springs - Star Peak 138 kV,L:8331:8637:138,108.5,182.0,5.7,,prose_overloaded,Reconductor line,3822000.0,3822000.0
Q22-2115,2023-05-29,Basin Rd - West 138 kV L,L:8384:8391:138,1.0,True,Harmony - Broadview 138 kV,L:8325:8334:138,103.6,186.0,7.7,,prose_overloaded,Reconductor line,933000.0,466000.0
Q22-2115,2023-05-29,Otay Tap - Denham Springs 138 kV line,L:8331:8332:138,1.0,True,Milltown - Seminole 138 kV Line,L:6235:8329:138,209.2,249.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,5609000.0,5609000.0
Q22-2115,2023-05-29,Maurice - Sunset Lake 138 kV,L:8319:8352:138,1.0,True,Broadview Substation - Harmony 138 kV,L:8325:8334:138,100.3,248.0,22.2,,prose_loss,Reconductor line,865000.0,630000.0
Q22-2115,2023-05-29,Seminoe - Shred 138 kV,L:8329:8344:138,1.0,True,Milltown - Seminole 138 kV,L:6235:8329:138,291.8,200.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1360000.0,1360000.0
Q22-2115,2023-05-29,Oty Tap - Shred 138 kV,L:8332:8344:138,1.0,True,Milltown - Seminole 138 kV line,L:6235:8329:138,251.1,220.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2477000.0,2477000.0
Q22-2115,2023-05-29,Beacon - Kiamensi Substation 138 kV,L:8336:8351:138,1.0,True,Seminole - Shred 138 kV,L:8329:8344:138,223.3,232.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5039000.0,5039000.0
Q22-2115,2023-05-29,Denham Springs Substation - Star Peak 138 kV,L:8331:8637:138,0.999018350343126,False,Milltown - Seminole 138 kV,L:6235:8329:138,218.6,242.0,70.5,,prose_colon,Rebuild line with higher-capacity conductor,1465000.0,1465000.0
Q22-2115,2023-05-29,Beacon - Broadview 138 kV L,L:8334:8351:138,1.0,True,Seminole - Shred 138 kV,L:8329:8344:138,200.2,243.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1939000.0,1939000.0
Q22-2115,2023-05-29,Glasgow - Blooming Prairie 138 kV,L:6265:8638:138,1.0,True,Seminole - Milltown Substation 138 kV,L:6235:8329:138,137.3,255.0,13.3,,prose_colon,Rebuild line with higher-capacity conductor,14547000.0,8130000.0
Q22-2115,2023-05-29,Blooming Prairie - MillCteek 138 kV,L:6265:6275:138,1.0,True,Milltown - Seminole 138 kV L,L:6235:8329:138,135.7,264.0,13.3,,prose_colon,Rebuild line with higher-capacity conductor,4357000.0,2435000.0
Q22-2115,2023-05-29,Carver Falls - Alessandro 138 kV,L:8324:8383:138,1.0,True,Harmony - Broadview 138 kV L,L:8325:8334:138,133.2,236.0,17.6,,prose_colon,Rebuild line with higher-capacity conductor,5586000.0,3207000.0
Q22-2115,2023-05-29,New Castle - Carver Falls 138 kV Line,L:8324:8346:138,1.0,True,Harmony - Broadview 138 kV Line,L:8325:8334:138,110.7,249.0,17.6,,prose_colon,Rebuild line with higher-capacity conductor,2823000.0,1621000.0
Q22-2115,2023-05-29,Perryville - Conoco S 138 kV,L:8641:8644:138,1.0,True,Star Peak - Denham Springs 138 kV Line,L:8331:8637:138,108.2,199.0,5.7,,prose_colon,Reconductor line,808000.0,808000.0
Q22-2115,2023-05-29,Springville - Waste Management Northern Oaks Lfgte 138 kV L,L:8643:8645:138,1.0,True,Denham Springs - Star Peak 138 kV,L:8331:8637:138,102.1,241.0,5.7,,prose_colon,Reconductor line,1643000.0,1643000.0
Q21-1761,2023-06-24,Dobbins / Spencer 138.0 kV line,L:9009:9012:138,0.9997778105720837,False,Bozman / Spencer 138.0 kV,L:8979:9012:138,153.1,494.0,67.3,,table,Rebuild line with higher-capacity conductor,6566000.0,5912000.0
Q21-1761,2023-06-24,Bozman Substation / Spencer 138.0 kV L,L:8979:9012:138,1.0,True,Dobbins / Spencer 138.0 kV line,L:9009:9012:138,142.3,406.0,55.8,,table,Rebuild line with higher-capacity conductor,27494000.0,27494000.0
Q21-1761,2023-06-24,Easton / Dobbins Substation 138.0 kV,L:9009:9011:138,1.0,True,Bozman / Spencer 138.0 kV,L:8979:9012:138,115.8,636.0,67.3,,table,Rebuild line with higher-capacity conductor,2805000.0,2526000.0
Q21-1761,2023-06-24,Easton / Navy Mole 138.0 kV,L:9011:9097:138,1.0,True,Bozman / Spencer Substation 138.0 kV,L:8979:9012:138,114.7,609.0,67.3,,table,Rebuild line with higher-capacity conductor,8361000.0,7528000.0
Q21-1761,2023-06-24,Bozman Substation / Greenstone 138.0 kV Line,L:8979:9013:138,1.0,True,Dobbins / Spencer 138.0 kV,L:9009:9012:138,103.6,286.0,28.5,,table,Reconductor line,7313000.0,7313000.0
Q21-1822,2023-06-24,Wheelabrator Portsmouth to Gosport 138kV Line,L:9759:10132:138,1.0,True,Mickens to Swan 138kV,L:10128:10131:138,121.7,371.0,14.2,,table,Rebuild line with higher-capacity conductor,1768000.0,67000.0
Q21-1846,2023-06-19,Mdrose - Freehold 138 KV,L:10032:10056:138,1.0,True,Lovettsville - West Hills 138 KV,L:8751:10057:138,212.7,157.0,69.7,,table,Rebuild line with higher-capacity conductor,10768000.0,10768000.0
Q21-1846,2023-06-19,Auburn Street - Doubs 138 KV,L:10052:10053:138,1.0,True,Freehold - Midrose 138 KV L,L:10032:10056:138,177.0,168.0,55.6,,table,Rebuild line with higher-capacity conductor,5294000.0,5294000.0
Q21-1846,2023-06-19,Loettsville - Auburn Street 138 KV,L:8751:10052:138,1.0,True,Midrose - Freehold 138 KV Line,L:10032:10056:138,174.9,177.0,55.6,,table,Rebuild line with higher-capacity conductor,2710000.0,2710000.0
Q21-1846,2023-06-19,Freehod - Okray 138 KV,L:10044:10056:138,1.0,True,Lovettsville - W Hills 138 KV,L:8751:10057:138,168.9,186.0,69.7,,table,Rebuild line with higher-capacity conductor,3023000.0,3023000.0
Q21-1846,2023-06-19,Lovettsville Substation - West Hills 138 KV,L:8751:10057:138,1.0,True,Midrose - Freehold 138 KV,L:10032:10056:138,167.7,195.0,55.6,,table,Rebuild line with higher-capacity conductor,9646000.0,9646000.0
Q21-1846,2023-06-19,Doubs - Claytonia 138 KV,L:9085:10053:138,1.0,True,Midrose - Freehold 138 KV,L:10032:10056:138,149.1,188.0,55.6,,table,Rebuild line with higher-capacity conductor,6398000.0,6398000.0
Q21-1846,2023-06-19,Okray - Bertwood 138 KV,L:10044:10047:138,1.0,True,Lovettsville - W Hills 138 KV line,L:8751:10057:138,136.8,208.0,69.7,,table,Rebuild line with higher-capacity conductor,7483000.0,7483000.0
Q21-1846,2023-06-19,Willett St - Midrose 138 KV L,L:10032:10054:138,1.0,True,Freehold - Midrose 138 KV,L:10032:10056:138,115.5,193.0,100.0,,table,Rebuild line with higher-capacity conductor,13403000.0,13403000.0
Q21-1846,2023-06-19,W Hills - Willett St 138 KV,L:10054:10057:138,1.0,True,Freehold - Midose 138 KV,L:10032:10056:138,114.7,206.0,100.0,,table,Rebuild line with higher-capacity conductor,2723000.0,2723000.0
Q21-1846,2023-06-19,Uintah - Bertwood 138 KV,L:10047:10048:138,1.0,True,Lovettsville - West Hills Substation 138 KV,L:8751:10057:138,110.0,226.0,69.7,,table,Rebuild line with higher-capacity conductor,1522000.0,1522000.0
Q21-1871,2023-06-20,FOX to CEDAR HILL 100kV,L:19787:19798:100,1.0,True,IMPERIAL to EUFAULA 500kV Line,L:19780:20266:500,161.7,163.0,58.1,99.4,fields,Rebuild line with higher-capacity conductor,2005000.0,1838000.0
Q21-1871,2023-06-20,POUST to FOX 100kV line,L:19790:19798:100,1.0,True,IMPERIAL to EUFAULA 500kV,L:19780:20266:500,159.0,132.0,32.1,116.5,fields,Rebuild line with higher-capacity conductor,4510000.0,3736000.0
Q21-1871,2023-06-20,W UNION to WELLINGTON 1 100kV line,L:19764:19808:100,1.0,True,IMPERIAL to EUFAULA 500kV,L:19780:20266:500,147.4,148.0,10.2,135.4,fields,Rebuild line with higher-capacity conductor,2249000.0,1412000.0
Q21-1871,2023-06-20,WLLINGTON 1 to FOWLES 100kV,L:19808:19809:100,1.0,True,IMPERIAL to EUFAULA SUBSTATION 500kV L,L:19780:20266:500,147.3,173.0,10.2,137.1,fields,Rebuild line with higher-capacity conductor,1893000.0,1188000.0
Q21-1871,2023-06-20,CLEVELAND THERMAL to MARCOS 100kV line,L:19771:20279:100,1.0,True,MARCOS SUBSTATION to SCRANTON 100kV line,L:19744:20279:100,144.8,165.0,7.1,137.2,fields,Rebuild line with higher-capacity conductor,1893000.0,919000.0
Q21-1871,2023-06-20,SCRANTON SUBSTATION to MARCOS 100kV,L:19744:20279:100,1.0,True,CLEVELAND THERMAL SUBSTATION to MARCOS 100kV,L:19771:20279:100,137.1,152.0,6.0,130.2,fields,Rebuild line with higher-capacity conductor,2208000.0,1719000.0
Q21-1871,2023-06-20,IX CTR to FOWLES 100kV,L:19728:19809:100,1.0,True,GETTY to COSUMNES 100kV,L:19731:19811:100,133.6,132.0,11.8,118.0,fields,Rebuild line with higher-capacity conductor,2048000.0,2048000.0
Q21-1871,2023-06-20,WEST 41ST STREET to LORING POWER PLANT 100kV,L:19756:19788:100,1.0,True,GALEVILLE SUBSTATION to MAROS 100kV,L:19797:20279:100,119.9,112.0,7.0,108.9,fields,Rebuild line with higher-capacity conductor,4418000.0,4418000.0
Q21-1871,2023-06-20,HILLS to LINCOLN BEACH 100kV,L:20204:20205:100,1.0,True,IMPERIAL to CHAMBERLIN 230kV,L:19780:20091:230,111.2,179.0,7.6,103.8,fields,Rebuild line with higher-capacity conductor,2347000.0,1581000.0
Q21-1871,2023-06-20,HILLS to NORDONIA 100kV,L:20205:20207:100,1.0,True,IMPERIAL to CHAMBERLIN 230kV,L:19780:20091:230,110.9,157.0,6.5,103.6,fields,Rebuild line with higher-capacity conductor,6247000.0,4189000.0
Q21-1871,2023-06-20,GALEVILLE to MARCOS 100kV,L:19797:20279:100,1.0,True,EUFAULA to IMPERIAL SUBSTATION 500kV,L:19780:20266:500,110.2,297.0,6.5,106.3,fields,Rebuild line with higher-capacity conductor,4894000.0,3912000.0
Q21-1871,2023-06-20,BACA to POUST 100kV L,L:19758:19790:100,1.0,True,WELLINGTON 1 to FOWES 100kV,L:19808:19809:100,104.7,136.0,10.6,91.1,fields,Reconductor line,1147000.0,1147000.0
Q21-1871,2023-06-20,WEST UNION to LORING POWER PLANT SUBSTATION 100kV,L:19764:19788:100,1.0,True,IMPERIAL to EUFAULA SUBSTATION 500kV,L:19780:20266:500,102.7,197.0,5.8,97.5,fields,Reconductor line,649000.0,313000.0
Q21-1879,2023-06-25,Mccree / Coxs Corner 138kV,L:5242:5957:138,1.0,True,Mathewson / Mount Laurel 345kV Line,L:5237:5306:345,111.1,203.0,31.5,86.6,fields,Rebuild line with higher-capacity conductor,8996000.0,5512000.0
Q21-1893,2023-07-01,E BISMARCK SUBSTATION – RIO BRAVO ROCKLIN 100.0 kV Circuit 1,L:23299:23357:100,1.0,True,TEXON – E BISMARCK 230.0 kV,L:23352:23357:230,100.9,189.0,26.7,,table,Reconductor line,1554000.0,515000.0
Q21-1893,2023-07-01,RIO BRAVO ROCKLIN SUBSTATION – E BISMARCK 100.0 kV Circuit 2,L:23299:23357:100,1.0,True,TEXON – E BISMARCK 230.0 kV line,L:23352:23357:230,100.9,189.0,26.7,,table,Reconductor line,1554000.0,515000.0
Q21-1929,2023-06-28,S TEXA / NACOOCHEE 138kV,L:9153:9657:138,1.0,True,PARKIN / OPOSSUM CRK 138kV,L:9290:9295:138,124.6,659.0,57.7,87.0,fields,Rebuild line with higher-capacity conductor,5232000.0,1713000.0
Q21-1929,2023-06-28,LA JOIE / MONEL 138kV L,L:9154:9158:138,1.0,True,FRANKLIN-ELK GROVE SUBSTATION / NEW LONDON SUBSTATION 138kV,L:9148:9149:138,102.2,212.0,11.6,78.7,fields,Reconductor line,7954000.0,1819000.0
Q22-2077,2023-07-04,FILBET – MCREE 138kV,L:5242:5246:138,1.0,True,MOUNT LAUREL – MATHEWSON 345kV,L:5237:5306:345,103.1,231.0,6.4,,table,Reconductor line,2415000.0,112000.0
Q22-2077,2023-07-04,SERRAMONTE – COXS CORNER 138kV,L:5249:5957:138,0.9988830863150554,False,MOUNT LAUREL – MATHEWSON SUBSTATION 345kV Line,L:5237:5306:345,102.5,230.0,7.4,,table,Reconductor line,3976000.0,268000.0
Q22-2077,2023-07-04,CO LINE RD – BRUNNER ISLAND 500kV,L:7103:7159:500,1.0,True,FAYETTE – IRONWOOD LLC 345kV,L:6531:7169:345,102.4,2335.0,11.5,,table,Reconductor line,3662000.0,21000.0
Q22-2077,2023-07-04,HILLS CHPEL – BURNS 345kV,L:5844:6968:345,1.0,True,CLEAR SPRINGS 500/345kV Transformer,X:6725:500:345,100.3,1962.0,7.5,,table,Reconductor line,33273000.0,266000.0
Q22-2081,2023-07-03,Barr Lake to Kean Mtn And Grassy Crk 345.0 kV L,L:9633:18368:345,1.0,True,Raland to North Pt 345.0 kV,L:18299:18399:345,102.3,1240.0,6.0,,table,Reconductor line,17896000.0,461000.0
Q22-2097,2023-07-03,PIERCE BROOK – FARMERS VLY 138 KV,L:8070:8072:138,1.0,True,APEX – HAMMER 138 KV,L:8064:8066:138,550.5,187.0,100.0,,table,Rebuild line with higher-capacity conductor,2794000.0,2794000.0
Q22-2097,2023-07-03,APEX – HAMMER 138 KV,L:8064:8066:138,1.0,True,PIERCE BROOK – FARMERS VLY 138 KV,L:8070:8072:138,542.9,189.0,100.0,,table,Rebuild line with higher-capacity conductor,5469000.0,5469000.0
Q22-2097,2023-07-03,HOBE – FARMERS VALLEY 138 KV line,L:8057:8070:138,1.0,True,APEX – HAMMER 138 KV L,L:8064:8066:138,540.4,189.0,100.0,,table,Rebuild line with higher-capacity conductor,5240000.0,5240000.0
Q22-2097,2023-07-03,TENKILLER FERRY – LAS MONJAS 1416 138 KV,L:8059:8060:138,1.0,True,APEX – HAMMER 138 KV,L:8064:8066:138,382.8,188.0,54.4,,table,Rebuild line with higher-capacity conductor,2475000.0,2475000.0
Q22-2097,2023-07-03,LAY DAM – TENKILLER FERRY 138 KV,L:3646:8059:138,1.0,True,HAMMER – APEX 138 KV line,L:8064:8066:138,381.9,187.0,54.4,,table,Rebuild line with higher-capacity conductor,3387000.0,3387000.0
Q22-2097,2023-07-03,APEX 138-1 kV Auto,X:8064:138:1,0.9992103410799592,True,FARMERS VLY – PIERCE BROK SUBSTATION 138 KV,L:8070:8072:138,207.7,354.0,64.8,,table,Replace transformer with higher-rated unit,5642000.0,5642000.0
Q22-2097,2023-07-03,MILES CITY – SIERRA 138 KV,L:8067:8121:138,1.0,True,APEX – HAMMER 138 KV,L:8064:8066:138,187.0,363.0,39.4,,table,Rebuild line with higher-capacity conductor,3672000.0,3672000.0
Q22-2097,2023-07-03,LAVA – SIERRA 138 KV,L:8067:8068:138,1.0,True,HAMMER – APEX 138 KV,L:8064:8066:138,186.5,365.0,39.4,,table,Rebuild line with higher-capacity conductor,7424000.0,7424000.0
Q22-2097,2023-07-03,LAVA – RODEO 138 KV,L:8068:8069:138,1.0,True,APEX – HAMMER 138 KV Line,L:8064:8066:138,185.9,368.0,39.4,,table,Rebuild line with higher-capacity conductor,1718000.0,1718000.0
Q22-2097,2023-07-03,RODEO – LAY DAM 138 KV line,L:3646:8069:138,1.0,True,APEX SUBSTATION – HAMMER 138 KV line,L:8064:8066:138,185.2,371.0,39.4,,table,Rebuild line with higher-capacity conductor,3859000.0,3859000.0
Q22-2097,2023-07-03,APEX 345/1kV Auto,X:8064:345:1,0.9992103410799592,True,FARMERS VALEY SUBSTATION – PIERCE BROOK 138 KV line,L:8070:8072:138,182.0,404.0,64.8,,table,Replace transformer with higher-rated unit,18810000.0,18810000.0
Q22-2097,2023-07-03,DPC BELL CENTER – JOHN KELLY 138 KV,L:7756:8162:138,1.0,True,TENKILLER FERRY SUBSTATION – LAS MONJAS 1416 138 KV,L:8059:8060:138,162.9,193.0,33.2,,table,Rebuild line with higher-capacity conductor,8086000.0,8086000.0
Q22-2097,2023-07-03,CACHE SLOUGH – MILES CITY 138 KV L,L:8065:8121:138,1.0,True,ANCHOR ENERGY – MILES CITY 138 KV,L:8112:8121:138,157.3,263.0,21.4,,table,Rebuild line with higher-capacity conductor,16601000.0,16601000.0
Q22-2097,2023-07-03,APEX – CACHE SLOUGH 138 KV line,L:8064:8065:138,1.0,True,ANCHOR ENERGY – MILES CITY SUBSTATION 138 KV,L:8112:8121:138,154.3,266.0,21.4,,table,Rebuild line with higher-capacity conductor,2859000.0,2859000.0
Q22-2097,2023-07-03,MILES CITY – ANCHOR ENERGY SUBSTATION 138 KV,L:8112:8121:138,1.0,True,APEX 138/1kV Transformer Bank,X:8064:138:1,150.6,266.0,19.3,,table,Rebuild line with higher-capacity conductor,8089000.0,8089000.0
