project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q22-2097,2023-07-03,LAKE PLACID N – PONDEROSA 138 KV line,L:7640:7810:138,1.0,True,APEX 345-1 kV Transformer,X:8064:345:1,144.9,184.0,21.5,,table,Rebuild line with higher-capacity conductor,8354000.0,8354000.0
Q22-2097,2023-07-03,PUNTLEDGE – SAN SIMEN-STEFANO 138 KV,L:6111:6124:138,1.0,True,APEX 138 kV/1 kV XFMR,X:8064:138:1,132.8,195.0,5.6,,table,Rebuild line with higher-capacity conductor,4618000.0,4618000.0
Q22-2097,2023-07-03,LAY DAM 161/138 kV Auto,X:3646:161:138,0.998522323861599,True,LAY DAM – RODEO 138 KV,L:3646:8069:138,129.1,130.0,20.7,,table,Replace transformer with higher-rated unit,5284000.0,5284000.0
Q22-2097,2023-07-03,PONDEROSA – LAKE PARK 138 KV line,L:7639:7640:138,1.0,True,APEX 345-1 kV Transformer Bank,X:8064:345:1,127.7,214.0,21.5,,table,Rebuild line with higher-capacity conductor,11014000.0,11014000.0
Q22-2097,2023-07-03,LAKE PARK – DIVISION 138 KV line,L:7639:8071:138,1.0,True,APEX 345/1kV TX,X:8064:345:1,122.8,226.0,21.5,,table,Rebuild line with higher-capacity conductor,10990000.0,10990000.0
Q22-2097,2023-07-03,NEW PLYMOUNTH – PUNTLEDGE 138 KV,L:4818:6111:138,1.0,True,APEX 138/1kV Transformer Bank,X:8064:138:1,121.6,222.0,5.6,,table,Rebuild line with higher-capacity conductor,29682000.0,29682000.0
Q22-2097,2023-07-03,APEX – DIVISION 138 KV,L:8064:8071:138,1.0,True,APEX 345/1kV TX,X:8064:345:1,119.4,235.0,21.5,,table,Rebuild line with higher-capacity conductor,4392000.0,4392000.0
Q22-2097,2023-07-03,RED BLUFF – DPC BELL CENTER 138 KV line,L:7756:8173:138,1.0,True,TENKILLER FRRY – LAS MONJAS 1416 138 KV L,L:8059:8060:138,112.7,226.0,20.5,,table,Rebuild line with higher-capacity conductor,8504000.0,8262000.0
Q22-2097,2023-07-03,NE PLYMOUNTH – AGUA FRIA 138 KV,L:4818:7016:138,1.0,True,APEX 345 kV/1 kV TX,X:8064:345:1,104.9,227.0,5.0,,table,Reconductor line,817000.0,817000.0
Q22-2097,2023-07-03,RIVERMINE – ALSEA 138 KV L,L:7860:7861:138,1.0,True,LAS MONJAS 1416 – TENKILLER FERRY 138 KV L,L:8059:8060:138,102.6,213.0,27.9,,table,Reconductor line,1725000.0,1725000.0
Q22-2105,2023-07-01,Lonetree 500 kV/230 kV Transformer Bank,X:22749:500:230,0.9951250567034635,True,E Methuen-Lonetree 500.0 kV,L:19576:22749:500,116.8,1081.0,8.3,,prose_colon,Replace transformer with higher-rated unit,29612000.0,1809000.0
Q22-2105,2023-07-01,Murdock-Sabanera 230.0 kV,L:21989:22765:230,1.0,True,Henry County Substation-E Methuen 500.0 kV,L:19576:22739:500,100.6,1527.0,7.7,,prose_colon,Reconductor line,10936000.0,208000.0
Q22-2127,2023-06-22,DEER VALLEY-NEWLINVILLE 138kV L,L:6238:6241:138,1.0,True,PORT HUDSON-AZTEC 138kV,L:6239:6301:138,443.7,201.0,100.0,,table,Rebuild line with higher-capacity conductor,1680000.0,1680000.0
Q22-2127,2023-06-22,CONNELL-NEWLINVILLE 138kV,L:6240:6241:138,1.0,True,AZTEC-PORT HUDSON 138kV,L:6239:6301:138,422.2,218.0,100.0,,table,Rebuild line with higher-capacity conductor,3421000.0,3421000.0
Q22-2127,2023-06-22,CHIMAYO-DEER VLY 138kV,L:6238:6302:138,1.0,True,PORT HUDSON-AZTEC 138kV,L:6239:6301:138,331.2,260.0,100.0,,table,Rebuild line with higher-capacity conductor,4143000.0,4143000.0
Q22-2127,2023-06-22,PORT HUDSON-CHIMYO 138kV,L:6239:6302:138,1.0,True,PORT HUDSON-AZTEC 138kV,L:6239:6301:138,311.7,272.0,100.0,,table,Rebuild line with higher-capacity conductor,2508000.0,2508000.0
Q22-2127,2023-06-22,PORT HUDSON-AZTEC 138kV,L:6239:6301:138,1.0,True,CONNELL-NEWLINVILLE 138kV,L:6240:6241:138,305.5,301.0,100.0,,table,Rebuild line with higher-capacity conductor,2417000.0,2417000.0
Q22-2127,2023-06-22,BD CRK-BIG RIV 138kV,L:6244:6245:138,1.0,True,PORT HUDSON-AZTEC SUBSTATION 138kV Line,L:6239:6301:138,217.9,213.0,53.8,,table,Rebuild line with higher-capacity conductor,1161000.0,1161000.0
Q22-2127,2023-06-22,BIG RIVER-CONNELL 138kV,L:6240:6244:138,0.9992522719845547,False,AZTEC-PORT HUDSON 138kV,L:6239:6301:138,195.0,226.0,53.8,,table,Rebuild line with higher-capacity conductor,688000.0,688000.0
Q22-2127,2023-06-22,AZTEC SUBSTATION 345 kV/138 kV TX,X:6301:345:138,0.9997873072534277,True,NEWLINVILLE-CONNELL 138kV,L:6240:6241:138,145.2,412.0,77.6,,table,Replace transformer with higher-rated unit,13186000.0,13186000.0
Q22-2127,2023-06-22,NEVIN-FACE ROCK 138kV L,L:6525:7118:138,1.0,True,NEEVIN-SAFE HARBOR 138kV,L:6525:7175:138,142.6,228.0,12.3,,table,Rebuild line with higher-capacity conductor,1691000.0,1691000.0
Q22-2127,2023-06-22,NEEVIN-PETERSBURG 138kV Line,L:6525:6573:138,1.0,True,STAR PEAK-AZTEC SUBSTATION 345kV,L:6301:8637:345,140.7,332.0,27.3,,table,Rebuild line with higher-capacity conductor,3048000.0,3048000.0
Q22-2127,2023-06-22,SWANSEA SUBSTATION-CLAY 138kV,L:6262:8335:138,1.0,True,AZTEC-STAR PEAK 345kV,L:6301:8637:345,140.1,286.0,27.3,,table,Rebuild line with higher-capacity conductor,2745000.0,2745000.0
Q22-2127,2023-06-22,S. MACON-CLAY 138kV L,L:6262:6264:138,1.0,True,AZTEC-STAR PEAK 345kV L,L:6301:8637:345,138.5,296.0,27.3,,table,Rebuild line with higher-capacity conductor,6169000.0,6169000.0
Q22-2127,2023-06-22,S. MACON-SOLWAY 138kV,L:6264:8650:138,1.0,True,STAR PEAK-AZTEC 345kV Line,L:6301:8637:345,135.6,316.0,27.3,,table,Rebuild line with higher-capacity conductor,7631000.0,7631000.0
Q22-2127,2023-06-22,PETERSBURG-LEADER SUBSTATION 138kV Line,L:6273:6573:138,1.0,True,AZTEC-STAR PEAK 345kV Line,L:6301:8637:345,130.4,348.0,27.3,,table,Rebuild line with higher-capacity conductor,13652000.0,13652000.0
Q22-2127,2023-06-22,HAMILTON-BAD CREEK 138kV,L:6242:6245:138,1.0,True,TOMBSTONE-CONNELL 345kV,L:6240:6300:345,128.2,422.0,16.2,,table,Rebuild line with higher-capacity conductor,2337000.0,2337000.0
Q22-2127,2023-06-22,HAMILTON-TMBSTONE 138kV L,L:6242:6300:138,1.0,True,CONNELL-TOMBSTONE 345kV,L:6240:6300:345,126.0,451.0,16.2,,table,Rebuild line with higher-capacity conductor,4465000.0,4465000.0
Q22-2127,2023-06-22,SOLWAY-LEANDER 138kV Line,L:6273:8650:138,1.0,True,AZTEC-STAR PEAK 345kV,L:6301:8637:345,121.5,362.0,27.3,,table,Rebuild line with higher-capacity conductor,2290000.0,2290000.0
Q22-2127,2023-06-22,ELIZABETH LAKE-SOUTHPOINT 138kV line,L:8639:8640:138,1.0,True,DENHAM SPRINGS-SAR PEAK 138kV L,L:8331:8637:138,119.2,241.0,7.4,,table,Rebuild line with higher-capacity conductor,3073000.0,1643000.0
Q22-2127,2023-06-22,NEEVIN-SAFE HARBOR 138kV line,L:6525:7175:138,1.0,True,NEEVIN-FACE ROCK 138kV line,L:6525:7118:138,118.2,310.0,13.1,,table,Rebuild line with higher-capacity conductor,4015000.0,4015000.0
Q22-2127,2023-06-22,STAR PEAK 345 kV/138 kV XFMR,X:8637:345:138,0.9985938688025492,True,TOMBSTONE-BIXBY HILL 500kV,L:6300:7127:500,115.8,477.0,10.7,,table,Replace transformer with higher-rated unit,16908000.0,5314000.0
Q22-2127,2023-06-22,MILL CTEEK-SOUTHPOINT 138kV,L:6275:8639:138,1.0,True,DENHAM SPRINGS-STAR PEAK 138kV,L:8331:8637:138,114.5,281.0,7.4,,table,Rebuild line with higher-capacity conductor,5352000.0,2861000.0
Q22-2127,2023-06-22,ELIZABETH LAKE-STAR PEAK 138kV L,L:8637:8640:138,1.0,True,STAR PEAK-DNHAM SPRINGS 138kV,L:8331:8637:138,112.3,224.0,7.4,,table,Rebuild line with higher-capacity conductor,999000.0,534000.0
Q22-2127,2023-06-22,CONNELL 345/138 kV XFMR,X:6240:345:138,0.9992263823648742,True,AZTEC-PORT HUDSON 138kV line,L:6239:6301:138,110.8,434.0,46.2,,table,Replace transformer with higher-rated unit,19515000.0,19515000.0
Q22-2127,2023-06-22,GRANADA-KINDER MORGAN 138kV Line,L:6048:7110:138,1.0,True,AZTEC-PORT HUDSON 138kV line,L:6239:6301:138,103.2,192.0,5.3,,table,Reconductor line,1299000.0,1299000.0
Q22-2127,2023-06-22,CONOWINGO SUBSTATION 345/138kV Autotransformer,X:9104:345:138,0.9974966122926101,True,NEWLINVILLE-CONNELL 138kV,L:6240:6241:138,101.7,445.0,5.2,,table,Replace transformer with higher-rated unit,17028000.0,4193000.0
Q22-2147,2023-07-04,Starkey - Hancock 138.0 kV,L:9532:9534:138,1.0,True,Reusens - Huntington Court 345.0 kV L,L:9219:9243:345,151.7,310.0,25.1,92.9,fields,Rebuild line with higher-capacity conductor,2798000.0,902000.0
Q22-2147,2023-07-04,Hancock 345/138kV Auto,X:9534:345:138,1.0,True,Huntington Court - Hancock 345.0 kV,L:9243:9534:345,141.3,514.0,100.0,0.0,fields,Replace transformer with higher-rated unit,15145000.0,15145000.0
Q22-2147,2023-07-04,Meadowview - Poages Mill 138.0 kV,L:9533:9535:138,1.0,True,Reusens - Huntington Curt 345.0 kV,L:9219:9243:345,136.3,267.0,18.8,85.2,fields,Rebuild line with higher-capacity conductor,4336000.0,1304000.0
Q22-2147,2023-07-04,Huntington Court 345 kV/138 kV XFMR,X:9243:345:138,0.9992756507301646,True,Huntington Court - Hancock 345.0 kV line,L:9243:9534:345,133.5,500.0,30.9,88.6,fields,Replace transformer with higher-rated unit,19990000.0,5225000.0
Q22-2147,2023-07-04,Jack Ramey Wind - Starkey 138.0 kV,L:9241:9532:138,1.0,True,Reusens - Huntington Court 345.0 kV,L:9219:9243:345,127.0,342.0,25.1,73.8,fields,Rebuild line with higher-capacity conductor,3510000.0,1132000.0
Q22-2147,2023-07-04,Jack Ramey Wind Substation - Clearbrook 138.0 kV,L:9241:9538:138,1.0,True,Reusens - Huntington Court 345.0 kV,L:9219:9243:345,111.8,366.0,25.1,62.1,fields,Rebuild line with higher-capacity conductor,1255000.0,405000.0
Q22-2147,2023-07-04,Rally Hill - Meadowview 138.0 kV,L:9371:9533:138,1.0,True,Huntington Court - Reusens 345.0 kV,L:9219:9243:345,109.1,300.0,18.8,63.6,fields,Reconductor line,1515000.0,455000.0
Q22-2147,2023-07-04,Huntington Court - Steamboat 138.0 kV,L:9242:9243:138,1.0,True,Hancock - Huntington Court 345.0 kV,L:9243:9534:345,106.1,357.0,29.7,45.5,fields,Reconductor line,1854000.0,684000.0
Q22-2147,2023-07-04,Florida - N Huntington 138.0 kV,L:9210:9223:138,1.0,True,Craven County Wood Energy Lp - Lone Tree 138.0 kV,L:9145:9236:138,106.1,577.0,10.4,93.1,fields,Reconductor line,2709000.0,283000.0
Q22-2147,2023-07-04,Berlin Gorham - Florida 138.0 kV,L:9210:9211:138,1.0,True,Craven County Wood Energy Lp - Lone Tree 138.0 kV,L:9145:9236:138,106.0,584.0,10.4,93.1,fields,Reconductor line,1309000.0,137000.0
Q22-2147,2023-07-04,Skiffes Creek - Berlin Gorham 138.0 kV,L:9202:9211:138,1.0,True,Craven County Wood Energy Lp - Lone Tree 138.0 kV,L:9145:9236:138,105.7,597.0,10.4,93.1,fields,Reconductor line,4030000.0,420000.0
Q22-2147,2023-07-04,Michigan Power Lp - Skiffes Crk 138.0 kV,L:9201:9202:138,1.0,True,Craven County Wood Energy Lp - Lone Tree 138.0 kV,L:9145:9236:138,105.4,613.0,10.4,93.1,fields,Reconductor line,1627000.0,170000.0
Q21-1789,2023-07-27,Salamancarochester St - Declo 138 KV line,L:9141:9172:138,1.0,True,Aspen - Crandall 345 KV,L:9185:9467:345,102.0,296.0,9.8,101.3,fields,Reconductor line,19990000.0,618000.0
Q21-1794,2023-07-24,Pahokee Substation – Zephyhills 138 kV L,L:8670:8997:138,1.0,True,Easton 2 – Cady 345 kV,L:8826:9068:345,102.2,231.0,6.1,,prose_overloaded,Reconductor line,1444000.0,1444000.0
Q21-1802,2023-07-16,Sunset Lake – Broadview 138kV,L:8319:8334:138,1.0,True,Denham Springs – Otay Tap 138kV,L:8331:8332:138,111.8,195.0,12.3,98.9,fields,Rebuild line with higher-capacity conductor,3514000.0,3514000.0
Q21-1802,2023-07-16,Southpoint – Mill Cteek 138kV,L:6275:8639:138,1.0,True,Dell Crk – Keeney Substation 138kV,L:8317:8328:138,105.5,172.0,8.8,95.1,fields,Reconductor line,1095000.0,1095000.0
Q21-1802,2023-07-16,Gentilly Rd – Churchs Ferry Substation 138kV,L:8323:8330:138,1.0,True,Chambers 345/138kV Auto,X:5971:345:138,101.6,201.0,82.1,18.5,fields,Reconductor line,5305000.0,3348000.0
Q21-1818,2023-07-19,Little Spadra Creek-Posco 138 KV,L:8922:8940:138,1.0,True,Campus Drive-Bladensburg 138 KV,L:8703:8958:138,128.0,222.0,27.8,,table,Rebuild line with higher-capacity conductor,1446000.0,1049000.0
Q21-1818,2023-07-19,Posco-Rush 138 KV line,L:8700:8940:138,1.0,True,Campus Drive Substation-Bladensburg 138 KV,L:8703:8958:138,122.9,215.0,27.8,,table,Rebuild line with higher-capacity conductor,1491000.0,1081000.0
Q21-1850,2023-07-24,Guardian - Anza 100 KV,L:24079:24080:100,1.0,True,Anza Substation - Sky Valley Substation 100 KV,L:24080:24083:100,133.2,123.0,20.3,,table,Rebuild line with higher-capacity conductor,2319000.0,393000.0
Q21-1850,2023-07-24,Johnson 1 Substation - Shepherds North 100 KV,L:23820:23877:100,1.0,True,Cajalco Tap - Rio Linda 100 KV,L:23878:23883:100,125.7,224.0,100.0,,table,Rebuild line with higher-capacity conductor,25043000.0,7106000.0
Q21-1850,2023-07-24,Flushing - Rio Linda 100 KV,L:23881:23883:100,1.0,True,Shepherds North - Cajalco Tap 100 KV,L:23877:23878:100,125.1,228.0,100.0,,table,Rebuild line with higher-capacity conductor,3262000.0,926000.0
Q21-1850,2023-07-24,Cajalco Tap - Rio Linda 100 KV,L:23878:23883:100,1.0,True,Shepherds N - Cajalco Tap 100 KV,L:23877:23878:100,124.2,235.0,100.0,,table,Rebuild line with higher-capacity conductor,5664000.0,1607000.0
Q21-1850,2023-07-24,Cajalco Tap - Shepherds North 100 KV Line,L:23877:23878:100,1.0,True,Rio Linda - Cajalco Tap 100 KV,L:23878:23883:100,124.2,235.0,100.0,,table,Rebuild line with higher-capacity conductor,2363000.0,671000.0
Q21-1850,2023-07-24,Sky Valley - Johnson 1 100 KV L,L:23820:24083:100,1.0,True,Cajalco Tap - Rio Linda 100 KV,L:23878:23883:100,120.7,131.0,66.9,,table,Rebuild line with higher-capacity conductor,7282000.0,1972000.0
Q21-1850,2023-07-24,Talentino Sw Sta - Lynn Vly 100 KV,L:23876:23882:100,1.0,True,Camel Tracks - Flushing 100 KV,L:23879:23881:100,110.0,170.0,47.0,,table,Reconductor line,2006000.0,475000.0
Q21-1850,2023-07-24,Camel Tracks Substation - Flushing Substation 100 KV,L:23879:23881:100,1.0,True,Talentino Sw Sta - Lynn Valley 100 KV Line,L:23876:23882:100,108.2,160.0,48.2,,table,Reconductor line,3109000.0,704000.0
Q21-1850,2023-07-24,Boca Raton - Carlyss 230 KV L,L:24592:24600:230,1.0,True,Top Crop - Carlyss 500 KV,L:24592:24606:500,106.0,724.0,33.5,,table,Reconductor line,19907000.0,3651000.0
Q21-1850,2023-07-24,Johnson 1 - Sewall 100 KV,L:23820:23880:100,1.0,True,Cajalco Tap - Rio Linda 100 KV,L:23878:23883:100,103.4,118.0,33.1,,table,Reconductor line,4723000.0,1222000.0
Q21-1850,2023-07-24,Anza - Sky Vly 100 KV line,L:24080:24083:100,0.9955477441968344,False,Front Range - Shoreline 100 KV Line,L:24024:24599:100,100.7,263.0,28.3,,table,Reconductor line,3938000.0,320000.0
Q21-1850,2023-07-24,Amrad Substation - Moore Rd 100 KV,L:23885:24570:100,1.0,True,Front Range - Shoreline 100 KV line,L:24024:24599:100,100.5,231.0,22.6,,table,Reconductor line,2106000.0,218000.0
Q21-1850,2023-07-24,Amrad - Talentino Sw Sta 100 KV,L:23882:24570:100,1.0,True,Shoreline Substation - FrontRange 100 KV Line,L:24024:24599:100,100.3,236.0,22.6,,table,Reconductor line,4849000.0,501000.0
Q21-1850,2023-07-24,Anza 230 kV/100 kV XFMR,X:24080:230:100,0.9952202317593098,True,Shoreline - Front Rnge 100 KV,L:24024:24599:100,100.1,420.0,35.8,,table,Replace transformer with higher-rated unit,12014000.0,865000.0
Q21-1851,2023-07-21,Kean Mtn And Grassy Crk / Barr Lake 345 KV,L:9633:18368:345,1.0,True,Antelope Vly Station / Hinton Ap 138 KV,L:18544:18550:138,104.0,1240.0,5.1,,table,Reconductor line,28970000.0,902000.0
Q21-1876,2023-07-20,Grove Street – Charlottesville 138kV L,L:9118:9122:138,1.0,True,Colgate Substation – Albreda Tans Mtn Tap 138kV,L:9113:9129:138,125.7,240.0,12.6,121.8,fields,Rebuild line with higher-capacity conductor,21964000.0,1270000.0
Q21-1876,2023-07-20,Gordonsville – Proffit 138kV L,L:9124:9130:138,1.0,True,Louisa Generation Facility – Fluvanna P.S 345kV,L:9631:9643:345,108.9,364.0,6.8,107.5,fields,Reconductor line,3199000.0,114000.0
Q21-1876,2023-07-20,Colgate – Proffit 138kV,L:9113:9124:138,1.0,True,Louisa Generation Facility – Fluvanna P.S 345kV,L:9631:9643:345,108.4,385.0,6.8,107.2,fields,Reconductor line,3321000.0,118000.0
Q21-1876,2023-07-20,Colgate – Albreda Tans Mtn Tap 138kV,L:9113:9129:138,1.0,True,Louisa Generation Facility – Fluvanna P.S 345kV,L:9631:9643:345,107.6,429.0,6.8,106.5,fields,Reconductor line,1992000.0,71000.0
Q21-1938,2023-08-01,LONETREE 500/230 kV XFMR,X:22749:500:230,0.9951250567034635,True,EAST METHUN - LONETEE 500kV,L:19576:22749:500,101.5,1081.0,8.3,,table,Replace transformer with higher-rated unit,25024000.0,254000.0
Q21-1938,2023-08-01,MURDOCK - SABANERA 230kV L,L:21989:22765:230,1.0,True,E METHUEN - HENRY COUNTY 500kV,L:19576:22739:500,100.0,1527.0,7.7,,table,Reconductor line,8553000.0,26000.0
Q21-1960,2023-07-16,Simon St / Slater 138.0 kV,L:6331:6822:138,1.0,True,Mighoward Substation / Simon St 138.0 kV line,L:6326:6331:138,152.2,287.0,100.0,,table,Rebuild line with higher-capacity conductor,2131000.0,900000.0
Q21-1960,2023-07-16,Foster Wheeler Mt Carmel Cogen / Mighowrd Substation 138.0 kV,L:6326:7123:138,1.0,True,Slater / Simon St 138.0 kV line,L:6331:6822:138,135.0,315.0,100.0,,table,Rebuild line with higher-capacity conductor,4117000.0,1739000.0
Q21-1960,2023-07-16,Mighoward / Simon St 138.0 kV Line,L:6326:6331:138,1.0,True,Simon St / Slater 138.0 kV L,L:6331:6822:138,132.9,329.0,100.0,,table,Rebuild line with higher-capacity conductor,6169000.0,2605000.0
Q21-1960,2023-07-16,Frackville / North Market 138.0 kV Line,L:6314:6981:138,1.0,True,Mighoward / Simon St 138.0 kV,L:6326:6331:138,128.5,267.0,58.9,,table,Rebuild line with higher-capacity conductor,15055000.0,6358000.0
Q21-1960,2023-07-16,N Market / Roseville 138.0 kV Line,L:6313:6314:138,1.0,True,Mighoward / Simon Street 138.0 kV L,L:6326:6331:138,127.1,277.0,58.9,,table,Rebuild line with higher-capacity conductor,4738000.0,2001000.0
Q21-1960,2023-07-16,Roseville / Dug Gap 138.0 kV,L:6313:6823:138,1.0,True,Mighoward / Simo Street 138.0 kV,L:6326:6331:138,124.8,293.0,58.9,,table,Rebuild line with higher-capacity conductor,2561000.0,1082000.0
Q21-1960,2023-07-16,Dug Gap / George 138.0 kV,L:6823:6824:138,1.0,True,Mighoward / Simon St 138.0 kV,L:6326:6331:138,123.6,303.0,58.9,,table,Rebuild line with higher-capacity conductor,3456000.0,1459000.0
Q21-1960,2023-07-16,Slater / George 138.0 kV,L:6822:6824:138,1.0,True,Sion St / Mighoward 138.0 kV,L:6326:6331:138,122.4,314.0,58.9,,table,Rebuild line with higher-capacity conductor,2988000.0,1262000.0
Q21-1960,2023-07-16,Sulphur / Foster Wheeler Mt Carmel Cogen 138.0 kV,L:6325:7123:138,1.0,True,Foster Wheeler Mt Carmel Cogen / Westwood Generation Llc Substation 345.0 kV,L:7123:7168:345,106.8,223.0,19.8,,table,Reconductor line,2147000.0,849000.0
Q22-1972,2023-07-25,Masury Substation - Brookfield Substation 100 KV,L:20016:20018:100,1.0,True,Brookield - Ormond Beach 100 KV L,L:20018:20218:100,138.6,125.0,71.6,,table,Rebuild line with higher-capacity conductor,1886000.0,1886000.0
Q22-1972,2023-07-25,Masury - Fondren 100 KV,L:8073:20016:100,1.0,True,Brookfield - Ormond Beach 100 KV,L:20018:20218:100,135.4,110.0,71.6,,table,Rebuild line with higher-capacity conductor,1238000.0,1238000.0
Q22-1972,2023-07-25,Brookfield - Ormond Beach Substation 100 KV,L:20018:20218:100,1.0,True,Brookfield - Masury 100 KV Line,L:20016:20018:100,126.1,111.0,62.4,,table,Rebuild line with higher-capacity conductor,4574000.0,4574000.0
Q22-1972,2023-07-25,Ridley Coal - Ormond Each 100 KV,L:8094:20218:100,1.0,True,Masury - Brookfield 100 KV Line,L:20016:20018:100,113.9,108.0,62.4,,table,Rebuild line with higher-capacity conductor,993000.0,993000.0
Q22-1972,2023-07-25,Brookfield 138/100kV Autotransformer,X:20018:138:100,1.0,True,Masry - Brookfield 100 KV line,L:20016:20018:100,106.4,68.0,37.6,,table,Replace transformer with higher-rated unit,4237000.0,4237000.0
Q22-1977,2023-07-18,SANDARIO-FOX RIV 138 kV line,L:8432:8455:138,1.0,True,SIERRA PACIFIC LUMBER-LAKE CREEK 138 kV Line,L:8449:8450:138,160.0,171.0,14.1,149.4,fields,Rebuild line with higher-capacity conductor,5178000.0,1554000.0
Q22-1977,2023-07-18,SIERRA PACIFIC LUMBER-CALIFORNIA AVE 138 kV L,L:8443:8450:138,1.0,True,LAKE CRK-SIERRA PACIIC LUMBER 138 kV Line,L:8449:8450:138,158.8,233.0,14.1,151.0,fields,Rebuild line with higher-capacity conductor,12949000.0,3886000.0
Q22-1977,2023-07-18,CHANNELVIEW-CALIFORNIA AVE SUBSTATION 138 kV,L:8406:8443:138,1.0,True,LAKE CRK-SIERRA PCIFIC LUMBER 138 kV,L:8449:8450:138,152.8,220.0,14.1,144.5,fields,Rebuild line with higher-capacity conductor,2305000.0,692000.0
Q22-1977,2023-07-18,GEORGIA-PACIFIC CROSSETT LLC SUBSTATION-CHANNELVIEW 138 kV,L:8406:8431:138,1.0,True,SIERRA PACIFIC LUMBER-LAKE CREEK 138 kV,L:8449:8450:138,149.0,206.0,14.1,140.1,fields,Rebuild line with higher-capacity conductor,2308000.0,693000.0
Q22-1977,2023-07-18,FOX RIV-GEORGIA-PACIFIC CROSSETT LLC 138 kV L,L:8431:8432:138,1.0,True,LAKE CRK-SIERRA PACIFIC LUMBER 138 kV,L:8449:8450:138,148.4,200.0,14.1,139.3,fields,Rebuild line with higher-capacity conductor,2619000.0,786000.0
Q22-1977,2023-07-18,FOOTHILL-WAUGH CHAPEL 138 kV,L:8440:8457:138,0.9989679126087393,False,RIVA RD-SIERRA PCIFIC LUMBER 345 kV line,L:8407:8450:345,148.1,190.0,13.4,138.9,fields,Rebuild line with higher-capacity conductor,5231000.0,1776000.0
Q22-1977,2023-07-18,GLEN BURNIE SUBSTATION-SANDARIO 138 kV,L:8435:8455:138,1.0,True,LAKE CREEK-SIERRA PACIFIC LUMBER 138 kV,L:8449:8450:138,143.7,305.0,8.6,140.1,fields,Rebuild line with higher-capacity conductor,2756000.0,490000.0
Q22-1977,2023-07-18,FOOTHILL-MCCALL SUBSTTAION 138 kV,L:8436:8440:138,1.0,True,SIERRA PACIFIC LUMBER SUBSTATION-RIVA ROAD 345 kV,L:8407:8450:345,136.1,235.0,13.4,128.6,fields,Rebuild line with higher-capacity conductor,1821000.0,618000.0
Q22-1977,2023-07-18,HUNT CLUB-SIERRA PACIFIC LUMBER 138 kV L,L:8413:8450:138,1.0,True,LAKE CRK-SIERRA PACIFIC LUMBER 138 kV,L:8449:8450:138,135.3,232.0,9.1,130.2,fields,Rebuild line with higher-capacity conductor,12611000.0,5126000.0
Q22-1977,2023-07-18,HUNT CLUB-SALAMANCAFRANK ST 138 kV,L:8413:8416:138,1.0,True,LAKE CRK-SIERRA PACIFIC LUMBER 138 kV,L:8449:8450:138,132.4,225.0,9.1,127.1,fields,Rebuild line with higher-capacity conductor,2365000.0,961000.0
Q22-1977,2023-07-18,STILLWATER HYDRO ELECTRIC PROJECT-SANDARIO 138 kV,L:8422:8455:138,1.0,True,RIVA ROAD-SIERRA PACIFIC LUMBER 345 kV,L:8407:8450:345,129.2,343.0,22.5,120.7,fields,Rebuild line with higher-capacity conductor,1187000.0,467000.0
Q22-1977,2023-07-18,MCCALL SUBSTTAION-PEBBLEDALE SUBSTATION 138 kV,L:8436:8866:138,1.0,True,RIVA ROAD-SIERRA PACIFIC LUMBER 345 kV,L:8407:8450:345,128.6,635.0,35.9,121.2,fields,Rebuild line with higher-capacity conductor,2322000.0,863000.0
Q22-1977,2023-07-18,ALLIANCE SUBSTATION-RO BLANCO 2702 SUBSTATION 138 kV,L:8510:8511:138,1.0,True,RIVA RD-SIERRA PACIFIC LUMBER SUBSTATION 345 kV,L:8407:8450:345,128.2,404.0,30.4,118.4,fields,Rebuild line with higher-capacity conductor,1733000.0,580000.0
Q22-1977,2023-07-18,MCCALL SUBSTTAION-STILLWATER HYDRO ELECTRIC PROJECT 138 kV,L:8422:8436:138,1.0,True,RIVA ROAD-SIERRA PACIFIC LUMBER 345 kV Line,L:8407:8450:345,127.2,364.0,22.5,119.1,fields,Rebuild line with higher-capacity conductor,2523000.0,993000.0
Q22-1977,2023-07-18,BRUCE CROSSING SUBSTATION-RIO BLANCO 2702 138 kV,L:8456:8511:138,1.0,True,RIVA RD-SIERRA PACIFIC LUMBER 345 kV,L:8407:8450:345,125.9,433.0,30.4,116.8,fields,Rebuild line with higher-capacity conductor,2782000.0,931000.0
Q22-1977,2023-07-18,TABER-PEBBLEDALE 138 kV,L:8823:8866:138,1.0,True,RIVA RD-SIERRA PACIFIC LUMBER 345 kV,L:8407:8450:345,125.9,687.0,35.9,119.1,fields,Rebuild line with higher-capacity conductor,2774000.0,1030000.0
Q22-1977,2023-07-18,BRUCE CROSSING-HOLOPAW 138 kV Line,L:8456:8817:138,1.0,True,RIVA RD-SIERRA PACIFIC LUMBER 345 kV,L:8407:8450:345,124.0,459.0,30.4,115.4,fields,Rebuild line with higher-capacity conductor,4503000.0,1507000.0
Q22-1977,2023-07-18,PRAIRIE WIND FARM-BELTSVILLE SUBSTATION 138 kV line,L:8833:8865:138,1.0,True,RIVA RD-SHINGLETOWN 345 kV Line,L:8407:9098:345,124.0,338.0,11.2,119.7,fields,Rebuild line with higher-capacity conductor,6966000.0,948000.0
Q22-1977,2023-07-18,HOLOPAW-PORT ROBSON SUBSTATION 138 kV,L:8496:8817:138,1.0,True,RIVA RD-SIERRA PACIFIC LUMBER SUBSTATION 345 kV,L:8407:8450:345,122.9,387.0,17.5,117.0,fields,Rebuild line with higher-capacity conductor,1745000.0,532000.0
Q22-1977,2023-07-18,ST CLOUD-COSMIC 138 kV,L:8410:8453:138,1.0,True,LAKE CREEK-SIERRA PACIFIC LUMBER 138 kV,L:8449:8450:138,118.5,182.0,9.1,112.0,fields,Rebuild line with higher-capacity conductor,5848000.0,2377000.0
Q22-1977,2023-07-18,RIVA RD 138/1 kV TX,X:8407:138:1,0.998709030952329,True,SIERRA PACIFIC LUMBER 138-1 kV Auto,X:8450:138:1,114.2,536.0,14.2,110.8,fields,Replace transformer with higher-rated unit,6394000.0,507000.0
Q22-1977,2023-07-18,PAJUI TC-PORT ROBSON 138 kV,L:8496:8563:138,1.0,True,RIVA ROAD-SIERRA PACIFIC LUMBER 345 kV,L:8407:8450:345,112.5,420.0,21.6,105.8,fields,Rebuild line with higher-capacity conductor,1880000.0,695000.0
Q22-1977,2023-07-18,GLEN BURNIE-ALLIANCE 138 kV,L:8435:8510:138,1.0,True,RIVA RD SUBSTATION-SIERRA PACIFIC LUMBER 345 kV Line,L:8407:8450:345,111.1,263.0,20.6,100.9,fields,Rebuild line with higher-capacity conductor,2691000.0,836000.0
Q22-1977,2023-07-18,TERRY-FRENCH GULCH 138 kV,L:8441:8442:138,1.0,True,RIVA RD-SIERRA PACIFIC LUMBER 345 kV,L:8407:8450:345,110.5,225.0,7.7,106.1,fields,Rebuild line with higher-capacity conductor,3451000.0,1425000.0
Q22-1977,2023-07-18,ACEC GRANT-WAUGH CHAPEL 138 kV,L:8457:8458:138,1.0,True,SIERRA PACIFIC LUMBER-RIVA RD SUBSTATION 345 kV,L:8407:8450:345,108.0,218.0,13.4,100.0,fields,Reconductor line,2412000.0,819000.0
Q22-1977,2023-07-18,COLUMBIA-SAN LORENZO 3302 138 kV,L:8809:8812:138,1.0,True,RIVA RD-SIERRA PACIFIC LUMBER 345 kV,L:8407:8450:345,107.9,218.0,8.7,102.7,fields,Reconductor line,1589000.0,656000.0
Q22-1977,2023-07-18,RALPH SUBSTATION-FENCH GULCH 138 kV,L:8442:8818:138,1.0,True,SIERRA PACIFIC LUMBER-RIVA RD 345 kV Line,L:8407:8450:345,106.5,219.0,7.7,102.0,fields,Reconductor line,659000.0,272000.0
Q22-1977,2023-07-18,SAN LORENZO 3302-PAJUIL TC 138 kV,L:8563:8812:138,1.0,True,RIVA ROAD-SIERRA PACIFIC LUMBER 345 kV,L:8407:8450:345,104.6,299.0,13.9,98.5,fields,Reconductor line,379000.0,140000.0
Q22-1977,2023-07-18,HOOKDALE-TERRY 138 kV L,L:8441:8814:138,1.0,True,RIVA RD-SIERRA PACIFIC LUMBER 345 kV,L:8407:8450:345,102.6,285.0,7.7,99.1,fields,Reconductor line,674000.0,278000.0
Q22-1977,2023-07-18,HOOKDALE-DIXLETA 138 kV Circuit 1,L:8814:8824:138,1.0,True,RIVA RD-SIERRA PACIFIC LUMBER 345 kV,L:8407:8450:345,102.4,341.0,7.1,99.7,fields,Reconductor line,605000.0,151000.0
Q22-1977,2023-07-18,DUNLAVY SUBSTATION-VIADUCT AVENUE 138 kV,L:8417:8513:138,1.0,True,PORT ROBSON-HOLOPW 138 kV,L:8496:8817:138,100.1,206.0,6.7,95.8,fields,Reconductor line,624000.0,90000.0
Q22-2010,2023-07-16,Watford City / Toledo 138kV L,L:8620:8630:138,1.0,True,Morgan Falls Substation / Toledo Substation 138kV,L:6030:8630:138,100.8,176.0,7.2,,table,Reconductor line,4354000.0,2041000.0
Q22-2050,2023-07-29,Meredosia – W Gallatin 138 kV,L:6225:6227:138,1.0,True,Felida – W Gallatin 345 kV,L:6225:7135:345,114.9,523.0,8.3,,table,Rebuild line with higher-capacity conductor,3288000.0,382000.0
Q22-2050,2023-07-29,Bullmoose – Morovis 8801 138 kV,L:6607:6632:138,1.0,True,West Gallatin – Walnut 345 kV line,L:6225:6714:345,114.0,648.0,7.5,,table,Rebuild line with higher-capacity conductor,1544000.0,104000.0
Q22-2050,2023-07-29,Morovis 8801 – Newcomerstown 138 kV,L:6605:6632:138,1.0,True,Walnut Substation – W Gallatin 345 kV,L:6225:6714:345,113.4,667.0,7.5,,table,Rebuild line with higher-capacity conductor,4350000.0,292000.0
Q22-2050,2023-07-29,Newcomerstown – Vly Home Tap 2 138 kV line,L:6605:6625:138,1.0,True,West Gallatin – Walnut 345 kV,L:6225:6714:345,112.0,720.0,7.5,,table,Rebuild line with higher-capacity conductor,2877000.0,193000.0
Q22-2050,2023-07-29,E Arlington – Vly Home Tap 2 138 kV,L:6060:6625:138,1.0,True,W Gallatin – Walnut 345 kV,L:6225:6714:345,111.5,741.0,7.5,,table,Rebuild line with higher-capacity conductor,3066000.0,206000.0
Q22-2050,2023-07-29,West Gallatin 345/138kV Transformer Bank,X:6225:345:138,0.9982911526950862,True,Felida – W Gallatin 345 kV,L:6225:7135:345,104.9,572.0,8.3,,table,Replace transformer with higher-rated unit,16011000.0,1859000.0
Q22-2050,2023-07-29,Satsop – Meredosia 138 kV line,L:6218:6227:138,1.0,True,Felida Substation – West Gallatin 345 kV,L:6225:7135:345,104.1,458.0,8.6,,table,Reconductor line,3900000.0,410000.0
Q22-2050,2023-07-29,Allegheny Hydro No 8 – Eklutna 345 kV,L:7727:8281:345,1.0,True,Piney Crk Project – Caldwell 345 kV Line,L:7702:8253:345,102.2,1188.0,5.5,,table,Reconductor line,25153000.0,948000.0
Q22-2050,2023-07-29,Wilson Dam – Tyrone Phelps Dodge 138 kV,L:6057:6979:138,1.0,True,Upsco – Wigwam 345 kV,L:6052:7138:345,101.4,461.0,6.2,,table,Reconductor line,6476000.0,1508000.0
Q22-2050,2023-07-29,Indian Harbour – Sheldon 138 kV,L:6991:6992:138,1.0,True,Kline Township Cogen Facility 345-138 kV Auto,X:7137:345:138,101.1,242.0,8.6,,table,Reconductor line,1288000.0,322000.0
Q22-2126,2023-08-02,ORANGE BULK / WHTE BLUFF 138kV Line,L:8830:8985:138,1.0,True,CADY / EASTON 2 345kV,L:8826:9068:345,118.2,418.0,10.1,106.7,fields,Rebuild line with higher-capacity conductor,16896000.0,1594000.0
Q22-2126,2023-08-02,SUTHERLAND SPRINGS / STAVE FALLS 138kV,L:5804:5805:138,1.0,True,BOND-ELK GROVE FLORIN 345/138kV Transformer Bank,X:5891:345:138,112.4,386.0,7.4,103.2,fields,Rebuild line with higher-capacity conductor,2941000.0,219000.0
Q22-2126,2023-08-02,C W TIPPY / STAVE FALLS 138kV L,L:5805:5806:138,1.0,True,BOND-ELK GROVE FLORIN 345/138 kV Transformer Bank,X:5891:345:138,111.7,396.0,7.4,102.9,fields,Rebuild line with higher-capacity conductor,2473000.0,184000.0
Q22-2126,2023-08-02,MCKEE RUN / WHEATLAND STA 138kV,L:8300:8389:138,1.0,True,CADY / DODD ROAD 345kV,L:8826:9103:345,111.1,415.0,6.8,103.2,fields,Rebuild line with higher-capacity conductor,3387000.0,347000.0
Q22-2126,2023-08-02,NINEMILE POINT / N LEBANON 138kV #1,L:8321:8322:138,1.0,True,NORTH LEBANON / NINEMILE PT 138kV,L:8321:8322:138,108.5,685.0,8.7,102.5,fields,Reconductor line,507000.0,32000.0
Q22-2126,2023-08-02,NINEMILE PT / NORTH LEBANON 138kV #2,L:8321:8322:138,1.0,True,NINEMILE POINT SUBSTATION / N LEBANON 138kV Cir. 1,L:8321:8322:138,108.5,685.0,8.7,102.5,fields,Reconductor line,507000.0,32000.0
Q22-2126,2023-08-02,WHITMORE / EDGEWATER STATION 138kV,L:5802:5912:138,1.0,True,BOND-ELK GROVE FLORIN 345/138kV XFMR,X:5891:345:138,108.3,428.0,7.4,100.1,fields,Reconductor line,2579000.0,192000.0
Q22-2126,2023-08-02,BOND-ELK GROVE FLORIN / FAIRONT 138kV Circuit 1,L:5891:8337:138,1.0,True,BOND-ELK GROVE FLORIN / FAIRMONT 138kV Line 2,L:5891:8337:138,108.2,647.0,8.6,101.9,fields,Reconductor line,941000.0,59000.0
Q22-2126,2023-08-02,BOND-ELK GROVE FLORIN / FAIRMONT 138kV Circuit 2,L:5891:8337:138,1.0,True,BOND-ELK GROVE FLORIN / FAIRMONT 138kV,L:5891:8337:138,108.2,647.0,8.6,101.9,fields,Reconductor line,941000.0,59000.0
Q22-2126,2023-08-02,N LEBANON / FAIRMONT 138kV #1,L:8322:8337:138,1.0,True,FAIRMONT / N LEBANON 138kV Cir. 2,L:8322:8337:138,107.9,654.0,8.5,101.7,fields,Reconductor line,772000.0,49000.0
Q22-2126,2023-08-02,FAIRMONT / N LEBANON 138kV #2,L:8322:8337:138,1.0,True,FAIRMONT / N LEBANON 138kV Ckt 1,L:8322:8337:138,107.9,654.0,8.5,101.7,fields,Reconductor line,772000.0,49000.0
Q22-2126,2023-08-02,HOPE CRK 345/138kV Autotransformer,X:5921:345:138,0.9890935217409834,True,BOND-ELK GROVE FLORIN 345/138kV Autotransformer,X:5891:345:138,104.5,404.0,7.4,95.8,fields,Replace transformer with higher-rated unit,11197000.0,834000.0
Q22-2126,2023-08-02,BOND-ELK GROVE FLORIN 345-138 kV TX,X:5891:345:138,0.9895109442500586,True,CADY / DODD RD 345kV,L:8826:9103:345,103.1,1337.0,34.5,90.8,fields,Replace transformer with higher-rated unit,20509000.0,1955000.0
Q22-2126,2023-08-02,WICK DRIVE / CEDARSAUK 138kV line,L:8301:8315:138,0.9902962040778662,False,CADY / DODD ROAD 345kV,L:8826:9103:345,101.4,231.0,6.6,87.7,fields,Reconductor line,651000.0,83000.0
Q22-2126,2023-08-02,DONNER / NINEMILE PT 138kV,L:8320:8321:138,1.0,True,DODD ROAD / CADY 345kV Line,L:8826:9103:345,101.3,615.0,7.4,95.6,fields,Reconductor line,1257000.0,68000.0
Q22-2126,2023-08-02,HOPE CRK / SUTHERLAND SPRINGS 138kV,L:5804:5921:138,1.0,True,BOND-ELK GROVE FLORIN 345/138 kV TX,X:5891:345:138,101.1,418.0,7.4,92.7,fields,Reconductor line,3060000.0,228000.0
Q22-2126,2023-08-02,EDGEWATER STA / C W TIPPY 138kV line,L:5802:5806:138,1.0,True,BOND-ELK GROVE FLORIN 345/138 kV Transformer,X:5891:345:138,100.2,452.0,7.4,92.4,fields,Reconductor line,1528000.0,114000.0
Q22-2140,2023-07-20,Bond-Elk Grove Florin - Whitmore 138.0 kV,L:5891:5912:138,1.0,True,Bond-Elk Grove Florin 345 kV/138 kV Transformer Bank,X:5891:345:138,116.6,465.0,32.0,104.2,fields,Rebuild line with higher-capacity conductor,5571000.0,637000.0
Q22-2140,2023-07-20,Bond-Elk Grove Florin - Fairmont 138.0 kV Cir. 1,L:5891:8337:138,1.0,True,Bond-lk Grove Florin - Fairmont 138.0 kV Cir. 2,L:5891:8337:138,106.2,806.0,72.5,89.9,fields,Reconductor line,1071000.0,187000.0
Q22-2140,2023-07-20,Bond-Elk Grove Florin - Fairmont 138.0 kV Cir. 2,L:5891:8337:138,1.0,True,Bond-Elk Grove Florin - Fairmont 138.0 kV line,L:5891:8337:138,106.2,806.0,72.5,89.9,fields,Reconductor line,1071000.0,187000.0
Q22-2140,2023-07-20,Sutherland Springs Substation - Hope Creek 138.0 kV,L:5804:5921:138,1.0,True,Bond-Elk Grove Florin 345 kV/138 kV TX,X:5891:345:138,103.0,486.0,32.0,91.1,fields,Reconductor line,3630000.0,415000.0
Q22-2140,2023-07-20,Hope Crk 345-138 kV Transformer Bank,X:5921:345:138,0.9995128151476083,True,Bond-Elk Grove Florin Substation 345/138kV TX,X:5891:345:138,103.0,486.0,32.0,91.1,fields,Replace transformer with higher-rated unit,16647000.0,1904000.0
Q22-2140,2023-07-20,Stave Falls - Sutherland Springs 138.0 kV,L:5804:5805:138,1.0,True,Bond-Elk Grove Florin 345 kV/138 kV Transformer Bank,X:5891:345:138,102.6,498.0,32.0,91.0,fields,Reconductor line,812000.0,93000.0
Q22-2140,2023-07-20,Stave Falls Substation - C W Tippy 138.0 kV,L:5805:5806:138,1.0,True,Bond-Elk Grove Florin 345 kV/138 kV Transformer Bank,X:5891:345:138,102.2,509.0,32.0,90.9,fields,Reconductor line,767000.0,88000.0
Q22-2140,2023-07-20,Edgewater Station - C W Tippy 138.0 kV,L:5802:5806:138,1.0,True,Bond-Elk Grove Florin 345/138kV Transformer Bank,X:5891:345:138,101.9,521.0,32.0,90.8,fields,Reconductor line,1401000.0,160000.0
Q22-2140,2023-07-20,Edgewater Station - Whitmore 138.0 kV,L:5802:5912:138,1.0,True,Bond-Elk Grove Florin 345/138kV Transformer Bank,X:5891:345:138,101.5,534.0,32.0,90.7,fields,Reconductor line,1576000.0,180000.0
Q22-2149,2023-07-30,SCOOTENEY - SHINGLETON 138 KV,L:17000:17001:138,0.9998398302613545,False,COLINE RD - BRUNNER ISLAND 500 KV Line,L:7103:7159:500,104.5,253.0,100.0,51.8,fields,Reconductor line,1985000.0,1985000.0
Q22-2167,2023-07-17,COLORADO-NIETOS 138.0 kV,L:5191:5764:138,1.0,True,DAM HEIGHTS-BABINE LAKE 138.0 kV,L:5450:5956:138,195.4,192.0,18.5,,table,Rebuild line with higher-capacity conductor,656000.0,292000.0
Q22-2167,2023-07-17,OLETA-MONTCLAIR COGEN FACILITY 138.0 kV,L:5360:5776:138,1.0,True,MULTITRADE OF PITTSYLVANIA LP-SNE - SANSUM N ELEC 138.0 kV,L:5373:5777:138,181.2,224.0,16.9,,table,Rebuild line with higher-capacity conductor,1766000.0,767000.0
Q22-2167,2023-07-17,WELLS RIV SUBSTATION-GASTONIA PRIME POWER PARK 161.0 kV,L:2635:2650:161,1.0,True,LEE VINING-CLOSTER 161.0 kV,L:2597:3442:161,177.2,280.0,6.2,,table,Rebuild line with higher-capacity conductor,823000.0,205000.0
Q22-2167,2023-07-17,SPADRA-MONTCLAIR COGEN FACILITY 138.0 kV,L:5384:5776:138,1.0,True,MULTITRADE OF PITTSYLVANIA LP-SNE - SANSUM N ELEC 138.0 kV,L:5373:5777:138,160.6,223.0,16.9,,table,Rebuild line with higher-capacity conductor,1161000.0,504000.0
Q22-2167,2023-07-17,COLORADO-OLETA SUBSTATION 138.0 kV,L:5360:5764:138,1.0,True,SNE - SANSUM N ELEC-MULTITRADE OF PITTSYLVANIA LP 138.0 kV line,L:5373:5777:138,160.3,281.0,16.9,,table,Rebuild line with higher-capacity conductor,2105000.0,914000.0
Q22-2167,2023-07-17,ATHENIA-DAM HEIGHTS 138.0 kV,L:5359:5450:138,1.0,True,STANDARD OIL 3-BABINE LAKE 138.0 kV,L:5459:5956:138,159.4,214.0,7.4,,table,Rebuild line with higher-capacity conductor,2349000.0,646000.0
Q22-2167,2023-07-17,SADDLE BROOK-ELKHORN 138.0 kV,L:5203:5765:138,1.0,True,DAM HTS-BABINE LAKE 138.0 kV,L:5450:5956:138,156.2,213.0,12.5,,table,Rebuild line with higher-capacity conductor,423000.0,127000.0
Q22-2167,2023-07-17,COLORADO-YAHARA RIV 138.0 kV,L:5764:5966:138,1.0,True,SNE - SANSUM N ELEC-MULTITRADE OF PITTSYLVANIA LP 138.0 kV,L:5373:5777:138,153.6,449.0,34.1,,table,Rebuild line with higher-capacity conductor,1024000.0,462000.0
Q22-2167,2023-07-17,CHURCH-WELLSVILLE 138.0 kV line,L:5783:5794:138,1.0,True,YAHARA RIVER-W PT MUNICIPAL 138.0 kV,L:5784:5966:138,148.4,236.0,20.7,,table,Rebuild line with higher-capacity conductor,1218000.0,724000.0
Q22-2167,2023-07-17,MCKENNA-ELKHORN 138.0 kV,L:5203:5964:138,1.0,True,DAM HTS-BABINE LAKE 138.0 kV,L:5450:5956:138,148.0,232.0,18.5,,table,Rebuild line with higher-capacity conductor,509000.0,226000.0
Q22-2167,2023-07-17,CEDAR GROVE-MULTITRADE OF PITTSYLVANIA LP 138.0 kV,L:5358:5373:138,1.0,True,NORTHEASTERN-MULTITRADE OF PITTSYLVANIA LP 138.0 kV,L:5373:5793:138,147.6,404.0,11.2,,table,Rebuild line with higher-capacity conductor,2476000.0,633000.0
Q22-2167,2023-07-17,CHURCH-JACKSON RD 138.0 kV line,L:5769:5794:138,1.0,True,YAHARA RIV-W PT MUNICIPAL 138.0 kV Line,L:5784:5966:138,144.7,222.0,20.7,,table,Rebuild line with higher-capacity conductor,3851000.0,2289000.0
Q22-2167,2023-07-17,HUGHES LANE-S TACMA 138.0 kV,L:5177:5778:138,1.0,True,PACIFIC POWER-PERRNE 138.0 kV Line,L:5175:5195:138,143.2,335.0,5.9,,table,Rebuild line with higher-capacity conductor,1053000.0,85000.0
Q22-2167,2023-07-17,VEVE CALZADA 2002-CEDAR GROVE 138.0 kV,L:5358:5374:138,1.0,True,MULTITRADE OF PITTSYLVANIA LP-NORTHEASTERN 138.0 kV,L:5373:5793:138,142.8,447.0,11.2,,table,Rebuild line with higher-capacity conductor,5548000.0,1418000.0
Q22-2167,2023-07-17,JACKSON RD-PASSAIC VALLEY WATER COMMISSION 138.0 kV L,L:5769:5786:138,1.0,True,YAHARA RIV-WEST POINT MUNICIPAL 138.0 kV,L:5784:5966:138,141.8,210.0,20.7,,table,Rebuild line with higher-capacity conductor,1494000.0,888000.0
Q22-2167,2023-07-17,PASSAIC VALLEY WATER COMMISSION-YAHARA RIV 138.0 kV,L:5786:5966:138,1.0,True,YAHARA RIV-W PT MUNICIPAL 138.0 kV,L:5784:5966:138,140.8,216.0,43.4,,table,Rebuild line with higher-capacity conductor,1226000.0,1226000.0
Q22-2167,2023-07-17,MCKENNA SUBSTATION-NIETOS 138.0 kV L,L:5191:5964:138,1.0,True,DAM HTS-BABINE LAKE 138.0 kV,L:5450:5956:138,140.7,226.0,18.5,,table,Rebuild line with higher-capacity conductor,2725000.0,1213000.0
Q22-2167,2023-07-17,LANE-PASSAIC VLY WATER COMMISSION 138.0 kV L,L:5782:5786:138,1.0,True,COLORADO-YAHARA RIV 138.0 kV L,L:5764:5966:138,140.5,231.0,30.0,,table,Rebuild line with higher-capacity conductor,3754000.0,2283000.0
Q22-2167,2023-07-17,MONTVILLE-BEELNE 138.0 kV,L:5668:5701:138,1.0,True,AUDOBON 138 kV/1 kV Auto,X:5401:138:1,136.6,278.0,16.1,,table,Rebuild line with higher-capacity conductor,5066000.0,2666000.0
Q22-2167,2023-07-17,JOHNNYCAKE-VEVE CALZADA 2002 138.0 kV,L:5357:5374:138,1.0,True,CEDAR GROVE-VEVE CALZADA 2002 SUBSTATION 138.0 kV,L:5358:5374:138,136.6,351.0,6.7,,table,Rebuild line with higher-capacity conductor,2956000.0,660000.0
Q22-2167,2023-07-17,STANDARD OIL 3-SPADRA 138.0 kV,L:5384:5459:138,1.0,True,MULTITRADE OF PITTSYLVANIA P-SNE - SANSUM N ELEC 138.0 kV line,L:5373:5777:138,136.2,239.0,16.9,,table,Rebuild line with higher-capacity conductor,1890000.0,820000.0
Q22-2167,2023-07-17,LAUREL AVE-VEVE CALZADA 2002 138.0 kV Cir. 2,L:5372:5374:138,1.0,True,LAUREL AVE-VEVE CALZADA 2002 138.0 kV Cir. 1,L:5372:5374:138,135.5,467.0,8.6,,table,Rebuild line with higher-capacity conductor,1915000.0,437000.0
Q22-2167,2023-07-17,BABINE LAKE-DAM HTS 138.0 kV,L:5450:5956:138,1.0,True,PINE TREE ACRES-CRAWFORDSVILLE POWER PLANT 138.0 kV,L:5367:5865:138,135.4,577.0,5.4,,table,Rebuild line with higher-capacity conductor,901000.0,70000.0
Q22-2167,2023-07-17,WELLSVILLE-FORT SAGE 138.0 kV,L:5703:5783:138,1.0,True,WEST PT MUNICIPAL-YAHARA RIVER 138.0 kV Line,L:5784:5966:138,135.0,275.0,20.7,,table,Rebuild line with higher-capacity conductor,6488000.0,3857000.0
Q22-2167,2023-07-17,MONTVILLE-FT SAGE SUBSTATION 138.0 kV,L:5668:5703:138,1.0,True,AUDOBON 138 kV/1 kV Transformer,X:5401:138:1,133.6,274.0,16.1,,table,Rebuild line with higher-capacity conductor,2179000.0,1147000.0
Q22-2167,2023-07-17,ALCHEM SUBSTATION-S TACOMA 138.0 kV L,L:5177:5185:138,1.0,True,PERRINE-PACIFIC POWER 138.0 kV,L:5175:5195:138,132.0,400.0,5.9,,table,Rebuild line with higher-capacity conductor,3214000.0,258000.0
Q22-2167,2023-07-17,MULTITRADE OF PITTSYLVANIA LP-NORTHEASTERN 138.0 kV,L:5373:5793:138,1.0,True,CEDAR GROVE-VEVE CALZADA 2002 138.0 kV Line,L:5358:5374:138,130.7,483.0,11.8,,table,Rebuild line with higher-capacity conductor,7779000.0,2055000.0
Q22-2167,2023-07-17,WEST PT MUNICIPAL-OXFORD 138.0 kV L,L:5784:5792:138,1.0,True,FT SAGE-WELLSVILLE 138.0 kV,L:5703:5783:138,130.4,354.0,22.7,,table,Rebuild line with higher-capacity conductor,10363000.0,5704000.0
Q22-2167,2023-07-17,HARTS ISLAND SUBSTATION-BLACK HOLLOW 138.0 kV,L:5161:5767:138,1.0,True,YAHARA RIV-COLORADO 138.0 kV,L:5764:5966:138,129.9,215.0,6.9,,table,Rebuild line with higher-capacity conductor,2251000.0,506000.0
Q22-2167,2023-07-17,ANTLER-GAYLORD CONTAINER BOGALUSA 138.0 kV,L:5181:5201:138,1.0,True,COLORADO-YAHARA RIV 138.0 kV,L:5764:5966:138,128.5,223.0,5.5,,table,Rebuild line with higher-capacity conductor,2847000.0,2138000.0
Q22-2167,2023-07-17,NORTHEASTERN SUBSTATION-JOHNNYCAKE 138.0 kV line,L:5357:5793:138,1.0,True,VEVE CALZADA 2002-CEDAR GROVE 138.0 kV,L:5358:5374:138,127.9,345.0,6.7,,table,Rebuild line with higher-capacity conductor,2408000.0,538000.0
Q22-2167,2023-07-17,PIPE-LINDEN COGEN PLANT 138.0 kV,L:5968:6000:138,1.0,True,CAMP EVERS-LINDEN COGEN PLANT 138.0 kV,L:5855:5968:138,127.3,393.0,5.9,,table,Rebuild line with higher-capacity conductor,1547000.0,176000.0
Q22-2167,2023-07-17,ANTLER-CREMATORIO 1512 138.0 kV,L:5181:5204:138,1.0,True,COLORADO SUBSTATION-YAHARA RIVER 138.0 kV,L:5764:5966:138,124.8,208.0,5.5,,table,Rebuild line with higher-capacity conductor,2421000.0,1818000.0
Q22-2167,2023-07-17,LAUREL AVE-VEVE CALZADA 2002 138.0 kV,L:5372:5374:138,1.0,True,VEVE CALZADA 2002-LAUREL AVE 138.0 kV,L:5372:5374:138,124.8,507.0,8.6,,table,Rebuild line with higher-capacity conductor,1915000.0,437000.0
Q22-2167,2023-07-17,SADDLE BROOK-SHELDON RD 138.0 kV,L:5186:5765:138,1.0,True,BABINE LAKE-DAM HTS 138.0 kV,L:5450:5956:138,124.7,234.0,12.5,,table,Rebuild line with higher-capacity conductor,2069000.0,620000.0
Q22-2167,2023-07-17,CAMP EVERS SUBSTATION-LINDEN COGEN PLANT SUBSTATION 138.0 kV,L:5855:5968:138,1.0,True,PIPE-LINDEN COGEN PLANT 138.0 kV,L:5968:6000:138,123.4,430.0,6.1,,table,Rebuild line with higher-capacity conductor,693000.0,75000.0
Q22-2167,2023-07-17,OAKES-LANE 138.0 kV line,L:5202:5782:138,1.0,True,YAHARA RIV-COLORADO 138.0 kV,L:5764:5966:138,122.8,211.0,30.0,,table,Rebuild line with higher-capacity conductor,10361000.0,6302000.0
Q22-2167,2023-07-17,LEE VINING-LOCH MIRROR 161.0 kV,L:2597:5214:161,1.0,True,WELLS RIVER-GASTONIA PRIME POWER PARK 161.0 kV L,L:2635:2650:161,122.6,397.0,8.4,,table,Rebuild line with higher-capacity conductor,4293000.0,1285000.0
Q22-2167,2023-07-17,PERRINE-PACIFIC POWER 138.0 kV line,L:5175:5195:138,1.0,True,DAM HTS-BABINE LAKE 138.0 kV L,L:5450:5956:138,121.7,361.0,10.2,,table,Rebuild line with higher-capacity conductor,1347000.0,399000.0
Q22-2167,2023-07-17,MAGNOLIA 1708-WHITE ROCK-NIKE 138.0 kV Line,L:5364:5775:138,1.0,True,PINE TREE ACRES-CRAWFORDSVILLE POWER PLANT 138.0 kV,L:5367:5865:138,121.3,668.0,8.8,,table,Rebuild line with higher-capacity conductor,1296000.0,73000.0
Q22-2167,2023-07-17,CLOSTER-LEE VINING 161.0 kV,L:2597:3442:161,1.0,True,WELLS RIV-GASTONIA PRIME POWER PARK 161.0 kV,L:2635:2650:161,120.4,425.0,8.4,,table,Rebuild line with higher-capacity conductor,3080000.0,921000.0
Q22-2167,2023-07-17,ARTESIAN-DAM HTS 138.0 kV line,L:5354:5450:138,1.0,True,CRAWFORDSVILLE POWER PLANT-PINE TREE ACRES 138.0 kV,L:5367:5865:138,120.0,302.0,5.9,,table,Rebuild line with higher-capacity conductor,1878000.0,215000.0
Q22-2167,2023-07-17,JAN PHYL SUBSTATION-BABINE LAKE 138.0 kV,L:5766:5956:138,1.0,True,CRAWFORDSVILLE POWER PLANT-PINE TREE ACRES 138.0 kV,L:5367:5865:138,119.8,591.0,15.3,,table,Rebuild line with higher-capacity conductor,1971000.0,458000.0
Q22-2167,2023-07-17,WEST CALDWELL-NORTHEASTERN 138.0 kV L,L:5771:5793:138,1.0,True,LAUREL AVE-ORANGE 345.0 kV,L:5372:5704:345,117.3,251.0,5.7,,table,Rebuild line with higher-capacity conductor,5258000.0,2076000.0
Q22-2167,2023-07-17,SNE - SANSUM N ELEC-JAN PHYL 138.0 kV Line,L:5766:5777:138,1.0,True,CRAWFORDSVILLE POWER PLANT-PINE TREE ACRES 138.0 kV,L:5367:5865:138,116.9,662.0,15.3,,table,Rebuild line with higher-capacity conductor,998000.0,232000.0
Q22-2167,2023-07-17,MAYWOOD-HARTS ISLAND 138.0 kV,L:5161:5170:138,1.0,True,COLORADO-YAHARA RIV SUBSTATION 138.0 kV,L:5764:5966:138,109.6,229.0,6.9,,table,Reconductor line,558000.0,125000.0
Q22-2167,2023-07-17,GAYLORD CONTAINER BOGALUSA-LOCH MIRROR 138.0 kV line,L:5201:5214:138,1.0,True,COLORADO-YAHARA RIV 138.0 kV,L:5764:5966:138,107.9,310.0,5.5,,table,Reconductor line,727000.0,546000.0
Q22-2167,2023-07-17,STANDARD OIL 3-BABINE LAKE 138.0 kV,L:5459:5956:138,1.0,True,MULTITRADE OF PITSYLVANIA LP-SNE - SANSUM N ELEC 138.0 kV,L:5373:5777:138,107.8,255.0,16.9,,table,Reconductor line,186000.0,81000.0
Q22-2167,2023-07-17,SHELDON ROAD-PACIFIC POWER 138.0 kV Line,L:5175:5186:138,1.0,True,DAM HTS-BABINE LAKE 138.0 kV,L:5450:5956:138,104.7,246.0,12.5,,table,Reconductor line,397000.0,119000.0
Q22-2174,2023-07-30,Acec Quincy – Ni Riv Dp 138.0 kV,L:10179:10187:138,1.0,True,Parsons St – Acec Quincy 138.0 kV,L:10179:10180:138,216.5,161.0,100.0,120.2,fields,Rebuild line with higher-capacity conductor,4467000.0,4467000.0
Q22-2174,2023-07-30,Acec Quincy Substation – Parsons Street 138.0 kV,L:10179:10180:138,1.0,True,Acec Quincy – Ni Riv Dp 138.0 kV line,L:10179:10187:138,173.8,200.0,100.0,96.5,fields,Rebuild line with higher-capacity conductor,2898000.0,2898000.0
Q22-2174,2023-07-30,Parsons St – Todds Tavern Dp 138.0 kV,L:10180:10181:138,1.0,True,Acec Quincy – Ni Riv Dp 138.0 kV,L:10179:10187:138,139.5,219.0,100.0,68.8,fields,Rebuild line with higher-capacity conductor,4544000.0,4544000.0
Q22-2174,2023-07-30,NiRiver Dp – Chancellor Substation 138.0 kV,L:10178:10187:138,1.0,True,North Anna 345/138kV Transformer Bank,X:10279:345:138,137.7,224.0,79.3,83.1,fields,Rebuild line with higher-capacity conductor,2717000.0,1969000.0
Q22-2174,2023-07-30,Gulfgate – Story City Substation 138.0 kV,L:9933:10182:138,1.0,True,N Anna 345 kV/138 kV Transformer,X:10279:345:138,112.5,211.0,37.6,85.0,fields,Rebuild line with higher-capacity conductor,4141000.0,1513000.0
Q22-2174,2023-07-30,Chancellor Substation – Story City 138.0 kV,L:10178:10182:138,1.0,True,N Anna 345-138 kV XFMR,X:10279:345:138,107.8,421.0,79.3,78.7,fields,Reconductor line,829000.0,339000.0
Q22-2174,2023-07-30,Cedar Creek Substation – Monroe Ne Substation 345.0 kV,L:7083:7139:345,1.0,True,Monroe Ne – Co Line Rd 500.0 kV,L:7103:7139:500,102.5,1587.0,8.0,101.7,fields,Reconductor line,12293000.0,92000.0
Q22-2174,2023-07-30,Gulfgte – Wake 138.0 kV,L:9933:10196:138,1.0,True,N Anna 345/138 kV Transformer,X:10279:345:138,102.2,189.0,37.6,71.6,fields,Reconductor line,2707000.0,989000.0
Q21-1829,2023-08-23,Pound – Upper Lake 138 KV L,L:10011:10022:138,1.0,True,Toano – Surry 345 KV,L:10014:10295:345,100.7,212.0,68.5,,table,Reconductor line,5390000.0,3260000.0
Q21-1899,2023-08-26,Mount View - Hartman Creek 138.0 kV,L:9491:9493:138,1.0,True,Lowmoor - Hinton Ap 345.0 kV line,L:9666:18544:345,114.4,328.0,80.6,78.8,fields,Rebuild line with higher-capacity conductor,2744000.0,1119000.0
Q21-1899,2023-08-26,Parke 138/1 kV TX,X:9597:138:1,0.994932967142948,True,New Hope Ap - Barr Lake 345.0 kV Line,L:18368:18377:345,101.2,482.0,10.0,98.1,fields,Replace transformer with higher-rated unit,5409000.0,190000.0
Q21-1899,2023-08-26,Parke - Taloga 138.0 kV,L:9228:9597:138,1.0,True,Barr Lake - New Hope Ap 345.0 kV,L:18368:18377:345,101.2,482.0,10.0,98.1,fields,Reconductor line,3054000.0,107000.0
Q22-1976,2023-08-27,Prineville Substation / Flagami Substation 138 kV,L:17083:17098:138,1.0,True,Abajo / Fort Rucker 138 kV,L:17427:17428:138,129.0,259.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4273000.0,2910000.0
