project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q22-1976,2023-08-27,Jacinto / PgE Pump 138 kV,L:17420:17421:138,0.9791311428303772,True,Prineville / Westin-Elgin 138 kV,L:17083:17736:138,128.9,275.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6065000.0,6065000.0
Q22-1976,2023-08-27,Hill Country 345 / Abajo Substation 138 kV,L:17427:17430:138,1.0,True,Prineville / Westin-Elgin 138 kV,L:17083:17736:138,126.8,289.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3672000.0,2500000.0
Q22-1976,2023-08-27,Westin-Elgin / Prineville 138 kV,L:17083:17736:138,1.0,True,Abajo / Fort Rcker 138 kV,L:17427:17428:138,114.4,326.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,18824000.0,12818000.0
Q22-1976,2023-08-27,Welfare / Tomahawk-Atc Substation 138 kV,L:17660:17662:138,1.0,True,Spatsum Lornex / Latah Junction 138 kV,L:17737:17739:138,108.6,213.0,26.1,,prose_overloaded,Reconductor line,3652000.0,892000.0
Q22-1976,2023-08-27,Spry / Alamea 138 kV,L:17079:17100:138,1.0,True,Westin-Elgin / Prineville 138 kV,L:17083:17736:138,105.3,229.0,100.0,,prose_overloaded,Reconductor line,3904000.0,3904000.0
Q22-1976,2023-08-27,Rec Bradford / Potato Rapids 138 kV,L:17610:17611:138,1.0,True,Prineville / Westin-Elgin 138 kV,L:17083:17736:138,100.9,316.0,100.0,,prose_overloaded,Reconductor line,2286000.0,1557000.0
Q22-1976,2023-08-27,Osawatomie / Sunset N 138 kV,L:17152:19221:138,1.0,True,Wagner Lake / Osawatomie 230 kV,L:19221:19226:230,100.3,241.0,9.3,,prose_overloaded,Reconductor line,539000.0,19000.0
Q22-1976,2023-08-27,Peacock / Hill Country 345 138 kV,L:17391:17430:138,1.0,True,Prineville / Westin-Elgin 138 kV,L:17083:17736:138,100.2,351.0,100.0,,prose_overloaded,Reconductor line,1880000.0,1280000.0
Q22-1976,2023-08-27,Pg&E; Pump / Alameda 138 kV,L:17079:17421:138,1.0,True,Prineville / Wetin-Elgin 138 kV,L:17083:17736:138,130.8,262.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,7239000.0,7239000.0
Q22-1976,2023-08-27,E Broad / Harvest Power Orlando 138 kV,L:17040:17717:138,1.0,True,Spatsum Lornex / Latah Jct 138 kV L,L:17737:17739:138,111.2,218.0,28.8,,prose_loss,Rebuild line with higher-capacity conductor,6600000.0,1569000.0
Q22-1976,2023-08-27,Kettle / Country Club 2 Substation 138 kV Line,L:17665:17826:138,1.0,True,Latah Jct / Spatsum Lornex 138 kV,L:17737:17739:138,100.9,299.0,27.6,,prose_loss,Reconductor line,3975000.0,857000.0
Q22-1976,2023-08-27,Country Club 2 / Spatsum Lornex Substation 138 kV,L:17737:17826:138,1.0,True,Spatsum Lornex Substation / Latah Jct 138 kV,L:17737:17739:138,100.6,306.0,27.6,,prose_loss,Reconductor line,4178000.0,900000.0
Q22-1976,2023-08-27,Peacock / Potato Rapids 138 kV line,L:17391:17610:138,1.0,True,Westin-Elgin / Prineville 138 kV,L:17083:17736:138,100.3,344.0,100.0,,prose_loss,Reconductor line,4125000.0,2808000.0
Q22-1976,2023-08-27,Sheffield / Jacinto 138 kV Line,L:17419:17420:138,0.9978464778446403,False,Prineville / Westin-Elgin 138 kV L,L:17083:17736:138,128.0,282.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3959000.0,3959000.0
Q22-1976,2023-08-27,Harvest Power Orlando / Frontier 138 kV,L:17040:17666:138,1.0,True,Spatsum Lornex / Ltah Jct 138 kV,L:17737:17739:138,103.5,410.0,44.8,,prose_colon,Reconductor line,9162000.0,2191000.0
Q22-1976,2023-08-27,Frontier / Delano 138 kV,L:17666:17667:138,1.0,True,Spatsum Lornex / Mcclellan Ar Substation 138 kV L,L:17735:17737:138,101.8,202.0,24.9,,prose_colon,Reconductor line,1808000.0,536000.0
Q22-1976,2023-08-27,Sheffield / Curry County 138 kV L,L:17419:17664:138,1.0,True,Westin-Elgin / Prineville 138 kV,L:17083:17736:138,101.6,290.0,100.0,,prose_colon,Reconductor line,3458000.0,2355000.0
Q22-1976,2023-08-27,Rec Bradford / Curry County 138 kV,L:17611:17664:138,1.0,True,Prineville / Westin-Elgin 138 kV,L:17083:17736:138,101.5,296.0,100.0,,prose_colon,Reconductor line,2356000.0,1604000.0
Q22-1976,2023-08-27,S / Cortez 138 kV,L:16913:16916:138,1.0,True,Summit Lake Wps / Edna 138 kV,L:17229:17231:138,100.0,197.0,9.0,,prose_colon,Reconductor line,2633000.0,314000.0
Q22-2016,2023-08-23,Chancellor Row – Shack Mills Sta 138 kV,L:9988:9989:138,1.0,True,Chancellor Row – Bear Island 345 kV,L:9988:10264:345,103.1,427.0,5.3,102.2,fields,Reconductor line,724000.0,12000.0
Q22-2032,2023-08-28,Athenia / Dam Hts 138 KV,L:5359:5450:138,1.0,True,Artesian / Wasco 138 KV,L:5354:5378:138,209.2,214.0,7.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1613000.0,555000.0
Q22-2032,2023-08-28,Indian Mesa / Wasco 138 KV,L:5378:5470:138,1.0,True,Athenia / Dam Hts 138 KV,L:5359:5450:138,139.8,247.0,7.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1377000.0,331000.0
Q22-2032,2023-08-28,Beeline / Montville 138 KV,L:5668:5701:138,1.0,True,Audobon 345 kV/1 kV Transformer,X:5401:345:1,133.5,278.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3810000.0,1470000.0
Q22-2032,2023-08-28,Belfort 138 kV/1 kV Autotransformer,X:2921:138:1,0.9994908418429952,True,Chickasaw / Homestead Substation 161 KV,L:2769:2970:161,130.7,100.0,5.2,,prose_overloaded,Replace transformer with higher-rated unit,11133000.0,11133000.0
Q22-2032,2023-08-28,Mclain / Closter 161 KV,L:2936:3442:161,1.0,True,Lee Vining / Closter 161 KV,L:2597:3442:161,130.3,327.0,31.7,,prose_overloaded,Rebuild line with higher-capacity conductor,9955000.0,7793000.0
Q22-2032,2023-08-28,Nietos / Mckenna 138 KV L,L:5191:5964:138,1.0,True,Babine Lake / Dam Hts 138 KV,L:5450:5956:138,130.1,226.0,7.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2427000.0,805000.0
Q22-2032,2023-08-28,Ft Sage / Wellsille 138 KV,L:5703:5783:138,1.0,True,W Pt Municipal / Yahara Riv 138 KV line,L:5784:5966:138,127.2,275.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4239000.0,1546000.0
Q22-2032,2023-08-28,Multitrade Of Pittsylvania Lp / Northeastern 138 KV,L:5373:5793:138,1.0,True,Veve Calzada 2002 / Cedar Grove 138 KV,L:5358:5374:138,125.0,483.0,6.7,,prose_overloaded,Rebuild line with higher-capacity conductor,5127000.0,1241000.0
Q22-2032,2023-08-28,W Pt Municipal / Oxford 138 KV,L:5784:5792:138,1.0,True,Wellsville / Fort Sage 138 KV,L:5703:5783:138,124.0,354.0,6.4,,prose_overloaded,Rebuild line with higher-capacity conductor,6581000.0,2291000.0
Q22-2032,2023-08-28,Closter / Selkirk Cogen 161 KV Line,L:3442:3448:161,1.0,True,Closter / Selkirk Cogen 161 KV line,L:3442:3448:161,123.5,568.0,25.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2452000.0,1642000.0
Q22-2032,2023-08-28,Achem / Field Street 138 KV,L:5163:5185:138,1.0,True,S Tacoma / Alchem 138 KV,L:5177:5185:138,110.7,217.0,8.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1256000.0,266000.0
Q22-2032,2023-08-28,Loch Mirror 161/138 kV Autotransformer Bank 4,X:5214:161:138,0.9993692315413719,True,Wells River / Hughes 161 KV,L:2619:2635:161,105.7,150.0,5.7,,prose_overloaded,Replace transformer with higher-rated unit,5775000.0,4848000.0
Q22-2032,2023-08-28,Chickasaw / Los Coches 161 KV L,L:2769:2961:161,0.9987798787141813,False,Pine Tree Acres / Crawfordsville Power Plant 138 KV,L:5367:5865:138,100.7,259.0,5.1,,prose_overloaded,Reconductor line,286000.0,286000.0
Q22-2032,2023-08-28,Nietos Substation / Colorado 138 KV,L:5191:5764:138,1.0,True,Dam Hts / Babine Lake 138 KV line,L:5450:5956:138,183.0,192.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,803000.0,266000.0
Q22-2032,2023-08-28,Wells River / Gastonia Prime Power Park 161 KV,L:2635:2650:161,1.0,True,Lee Vining / Closter 161 KV Line,L:2597:3442:161,159.6,280.0,54.1,,prose_loss,Rebuild line with higher-capacity conductor,833000.0,682000.0
Q22-2032,2023-08-28,Elkhorn / Mcknna 138 KV,L:5203:5964:138,1.0,True,Babine Lake / Dam Hts 138 KV,L:5450:5956:138,142.0,232.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,800000.0,266000.0
Q22-2032,2023-08-28,Cedar Grove / Veve Calzada 2002 138 KV line,L:5358:5374:138,1.0,True,Multitrade Of Pittsylvania Lp / Northeastern 138 KV,L:5373:5793:138,136.6,447.0,6.4,,prose_loss,Rebuild line with higher-capacity conductor,6421000.0,1495000.0
Q22-2032,2023-08-28,Maywood / Pacific Power Substation 138 KV,L:5170:5175:138,1.0,True,S Tacoma / Alchem 138 KV,L:5177:5185:138,112.1,291.0,7.2,,prose_loss,Rebuild line with higher-capacity conductor,1133000.0,198000.0
Q22-2032,2023-08-28,Chickasaw / Homestead 161 KV,L:2769:2970:161,1.0,True,Crawfordsville Power Plant / Pine Tree Acres 138 KV,L:5367:5865:138,106.3,267.0,5.1,,prose_loss,Reconductor line,510000.0,510000.0
Q22-2032,2023-08-28,Homestead / Old Town 161 KV line,L:2970:2980:161,1.0,True,Crawordsville Power Plant / Pine Tree Acres 138 KV Line,L:5367:5865:138,105.9,195.0,5.1,,prose_loss,Reconductor line,980000.0,980000.0
Q22-2032,2023-08-28,Loch Mirror Substation 161 kV/138 kV Transformer Bank,X:5214:161:138,0.9993692315413719,True,Hughes / Wells Riv 161 KV,L:2619:2635:161,105.7,150.0,5.7,,prose_loss,Replace transformer with higher-rated unit,5775000.0,4848000.0
Q22-2032,2023-08-28,Wells River / Hughes 161 KV L,L:2619:2635:161,1.0,True,Closter / Lee Vining 161 KV,L:2597:3442:161,178.6,264.0,68.3,,prose_colon,Rebuild line with higher-capacity conductor,2156000.0,1910000.0
Q22-2032,2023-08-28,Artesian / Wasco 138 KV,L:5354:5378:138,1.0,True,Athenia / Dam Heights 138 KV,L:5359:5450:138,172.8,228.0,7.5,,prose_colon,Rebuild line with higher-capacity conductor,1229000.0,295000.0
Q22-2032,2023-08-28,Cedar Grove / Multitrade Of Pittsylvania Lp 138 KV,L:5358:5373:138,1.0,True,Multitrade Of Pittsylvania Lp / Northeastern 138 KV Line,L:5373:5793:138,140.7,404.0,6.4,,prose_colon,Rebuild line with higher-capacity conductor,2875000.0,669000.0
Q22-2032,2023-08-28,Wellsville / Church 138 KV,L:5783:5794:138,1.0,True,W Pt Municipal / Yahara River 138 KV,L:5784:5966:138,139.3,236.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,2524000.0,920000.0
Q22-2032,2023-08-28,Yahara River / Colorado 138 KV,L:5764:5966:138,1.0,True,Sne - Sansum N Elec / Multitrade Of Pittsylvania Lp 138 KV,L:5373:5777:138,138.0,449.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,763000.0,125000.0
Q22-2032,2023-08-28,Jackson Road / Church 138 KV L,L:5769:5794:138,1.0,True,Yahara Riv / W Point Municipal 138 KV,L:5784:5966:138,135.0,222.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,2557000.0,932000.0
Q22-2032,2023-08-28,Cowan / North Bergen 161 KV line,L:2943:2954:161,1.0,True,Hills Chapel / Wallenpaupack 345 KV,L:6968:7171:345,134.6,277.0,6.9,,prose_colon,Rebuild line with higher-capacity conductor,2033000.0,2033000.0
Q22-2032,2023-08-28,Jackson Rd / Passaic Valley Water Commission 138 KV,L:5769:5786:138,1.0,True,Yahara River / W Point Municipal 138 KV Line,L:5784:5966:138,131.5,210.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,1329000.0,485000.0
Q22-2032,2023-08-28,Lane / Passaic Vly Water Commission 138 KV,L:5782:5786:138,1.0,True,Yahara Riv / Colorado 138 KV,L:5764:5966:138,130.7,231.0,7.7,,prose_colon,Rebuild line with higher-capacity conductor,2591000.0,991000.0
Q22-2032,2023-08-28,Ft Sage Substation / Montville Substation 138 KV,L:5668:5703:138,1.0,True,Audobon 345/1 kV Auto,X:5401:345:1,130.4,274.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,1659000.0,640000.0
Q22-2032,2023-08-28,San elipe / Grand Island 161 KV line,L:2601:2620:161,1.0,True,Hills Chapel / Wallenpaupack 345 KV,L:6968:7171:345,127.1,259.0,6.9,,prose_colon,Rebuild line with higher-capacity conductor,492000.0,492000.0
Q22-2032,2023-08-28,Dam Heights / Babine Lake 138 KV,L:5450:5956:138,1.0,True,Crawfordsville Power Plant / Pine Tree Acres 138 KV Line,L:5367:5865:138,126.1,577.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,795000.0,109000.0
Q22-2032,2023-08-28,Hughes / Mclain 161 KV,L:2619:2936:161,1.0,True,Lee Vining / Closter 161 KV,L:2597:3442:161,125.2,328.0,31.7,,prose_colon,Rebuild line with higher-capacity conductor,2561000.0,2005000.0
Q22-2032,2023-08-28,Lee Vining / Loch Mirror 161 KV,L:2597:5214:161,1.0,True,Wells Riv / Hughes 161 KV,L:2619:2635:161,123.2,397.0,47.3,,prose_colon,Rebuild line with higher-capacity conductor,2511000.0,2019000.0
Q22-2032,2023-08-28,Holloman A.F.B Substation / Cowan 161 KV L,L:2943:2964:161,1.0,True,Wallenpaupack / Hills Chapel Substation 345 KV,L:6968:7171:345,122.0,363.0,6.9,,prose_colon,Rebuild line with higher-capacity conductor,3185000.0,3185000.0
Q22-2032,2023-08-28,Lee Vining / Closter 161 KV Line,L:2597:3442:161,1.0,True,Hughes / Wells Riv Substation 161 KV,L:2619:2635:161,120.9,425.0,47.3,,prose_colon,Rebuild line with higher-capacity conductor,3168000.0,2548000.0
Q22-2032,2023-08-28,Field Street / Maywood 138 KV line,L:5163:5170:138,1.0,True,Alchem / S Tacoma 138 KV,L:5177:5185:138,116.0,173.0,8.9,,prose_colon,Rebuild line with higher-capacity conductor,1731000.0,367000.0
Q22-2032,2023-08-28,S Tacoma / Hughes ane 138 KV Line,L:5177:5778:138,1.0,True,Dam Hts / Babine Lake 138 KV,L:5450:5956:138,115.2,335.0,7.3,,prose_colon,Rebuild line with higher-capacity conductor,1127000.0,174000.0
Q22-2032,2023-08-28,Perrine / Pacific Power 138 KV,L:5175:5195:138,1.0,True,S Tacoma / Alchem Substation 138 KV,L:5177:5185:138,114.9,361.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,644000.0,97000.0
Q22-2032,2023-08-28,South Tacoma / Alchem 138 KV,L:5177:5185:138,1.0,True,Babine Lake / Dam Hts 138 KV,L:5450:5956:138,108.5,400.0,7.3,,prose_colon,Reconductor line,1031000.0,159000.0
Q22-2032,2023-08-28,Loch Mirror 161 kV/138 kV Auto T3,X:5214:161:138,0.9993692315413719,True,Wells Riv / Hughes 161 KV,L:2619:2635:161,105.7,150.0,5.7,,prose_colon,Replace transformer with higher-rated unit,5775000.0,4848000.0
Q22-2032,2023-08-28,San Felipe / Old Town 161 KV,L:2601:2980:161,1.0,True,Crawfordsville Power Plant / Pine Tree Acres 138 KV,L:5367:5865:138,101.6,247.0,5.1,,prose_colon,Reconductor line,863000.0,863000.0
Q22-2055,2023-08-16,Ivar / Killian 138kV,L:9448:9449:138,1.0,True,Ridgeway / Apline 138kV,L:9376:9450:138,213.3,232.0,100.0,,table,Rebuild line with higher-capacity conductor,7635000.0,6460000.0
Q22-2055,2023-08-16,Fieldale / Ivar 138kV line,L:9446:9448:138,1.0,True,Apline / Ridgeway 138kV L,L:9376:9450:138,176.7,272.0,100.0,,table,Rebuild line with higher-capacity conductor,4069000.0,3443000.0
Q22-2055,2023-08-16,Woodsmere / Fieldae 138kV,L:9382:9446:138,1.0,True,Apline / Ridgeway 138kV,L:9376:9450:138,167.2,282.0,100.0,,table,Rebuild line with higher-capacity conductor,4122000.0,3488000.0
Q22-2055,2023-08-16,Apline / Ridgeway 138kV,L:9376:9450:138,1.0,True,Ivar / Killian 138kV Line,L:9448:9449:138,155.1,319.0,100.0,,table,Rebuild line with higher-capacity conductor,3670000.0,3105000.0
Q22-2055,2023-08-16,Ridgeway / Killian 138kV line,L:9449:9450:138,1.0,True,Apline Substation / Ridgeway 138kV line,L:9376:9450:138,145.9,310.0,100.0,,table,Rebuild line with higher-capacity conductor,6287000.0,5320000.0
Q22-2055,2023-08-16,Woodsmere / Waterford 138kV,L:9377:9382:138,1.0,True,Ivar / Killian 138kV,L:9448:9449:138,129.1,319.0,100.0,,table,Rebuild line with higher-capacity conductor,4441000.0,4441000.0
Q22-2060,2023-08-21,Eastown Road 100 kV/1 kV TX,X:19609:100:1,0.9957470669800503,True,George Neal South Substation to Myrtlept Substation 230 KV,L:19637:19717:230,139.3,267.0,7.2,,table,Replace transformer with higher-rated unit,4693000.0,1236000.0
Q22-2060,2023-08-21,Stmarys to Leyendecker 100 KV,L:19560:19574:100,1.0,True,East Drainage Canal to St. Lawrence 230 KV,L:18742:18961:230,132.7,240.0,31.8,,table,Rebuild line with higher-capacity conductor,645000.0,458000.0
Q22-2060,2023-08-21,St. Lawrence to E Drainage Canal 230 KV,L:18742:18961:230,1.0,True,James De Young to St. Lawrence 230 KV,L:18961:19348:230,125.8,520.0,54.5,,table,Rebuild line with higher-capacity conductor,34374000.0,29556000.0
Q22-2060,2023-08-21,Eastown Rd to Geisel Monument 100 KV,L:19609:19618:100,1.0,True,Myrtle Pt to George Neal South 230 KV,L:19637:19717:230,120.1,126.0,8.1,,table,Rebuild line with higher-capacity conductor,1895000.0,721000.0
Q22-2060,2023-08-21,East Drainage Canal to St Marys 100 KV Cir. 2,L:18742:19574:100,1.0,True,E Drainage Canal to St Marys 100 KV Ckt 1,L:18742:19574:100,116.0,246.0,17.0,,table,Rebuild line with higher-capacity conductor,750000.0,419000.0
Q22-2060,2023-08-21,St Marys Substation to East Drainage Canal 100 KV Circuit 1,L:18742:19574:100,1.0,True,E Drainage Canal to St Marys Substation 100 KV #2,L:18742:19574:100,113.7,251.0,17.0,,table,Rebuild line with higher-capacity conductor,750000.0,419000.0
Q22-2060,2023-08-21,Pruitt Escalante Pegs to Taconite Harbor Energy Center 100 KV L,L:19604:20234:100,1.0,True,E Drainage Canal Substation to St. Lawrence 230 KV,L:18742:18961:230,111.1,131.0,13.0,,table,Rebuild line with higher-capacity conductor,7742000.0,7246000.0
Q22-2060,2023-08-21,Eastown Rd 230/1 kV XFMR,X:19609:230:1,0.9957470669800503,True,George Neal S to Myrtle Point 230 KV,L:19637:19717:230,108.3,366.0,7.2,,table,Replace transformer with higher-rated unit,4879000.0,1285000.0
Q22-2060,2023-08-21,Clarence to Pruitt Escalante Pegs 100 KV,L:19604:19605:100,1.0,True,St. Lawrence to East Drainage Canal 230 KV,L:18742:18961:230,106.3,123.0,13.0,,table,Reconductor line,2214000.0,2072000.0
Q22-2060,2023-08-21,Ephraim Cemetery Substation to Clarence 100 KV,L:19605:19624:100,1.0,True,St. Lawrence Substation to E Drainage Canal 230 KV,L:18742:18961:230,102.4,115.0,13.0,,table,Reconductor line,4764000.0,4459000.0
Q22-2060,2023-08-21,Ephraim Cemetery to Taiban Mesa 100 KV,L:19624:19625:100,1.0,True,E Drainage Canal to St. Lawrence 230 KV line,L:18742:18961:230,102.2,109.0,13.0,,table,Reconductor line,1963000.0,1837000.0
Q22-2060,2023-08-21,Dutton Pump to Bourne 100 KV,L:19367:19369:100,1.0,True,East Drainage Canal to St. Lawrence 230 KV Line,L:18742:18961:230,100.9,229.0,13.8,,table,Reconductor line,807000.0,372000.0
Q22-2060,2023-08-21,Klamath Co-Gen to Bourne 100 KV Line,L:19369:19372:100,0.9983381048783057,False,E Drainage Canal to St. Lawrence 230 KV,L:18742:18961:230,100.8,244.0,13.8,,table,Reconductor line,2649000.0,1222000.0
Q22-2060,2023-08-21,Klamath Co-Gen to Sherman St 100 KV,L:18952:19372:100,1.0,True,St. Lawrence Substation to East Drainage Canal 230 KV,L:18742:18961:230,100.6,255.0,13.8,,table,Reconductor line,2818000.0,1301000.0
Q22-2060,2023-08-21,Sherman St to Eastmont 100 KV line,L:18952:22248:100,1.0,True,E Drainage Canal to St. Lawrence 230 KV,L:18742:18961:230,100.5,265.0,13.8,,table,Reconductor line,1406000.0,649000.0
Q22-2060,2023-08-21,Pomaria to Taiban Mesa 100 KV,L:18741:19625:100,1.0,True,E Drainage Canal to St. Lawrence 230 KV line,L:18742:18961:230,100.4,163.0,20.0,,table,Reconductor line,3086000.0,2743000.0
Q22-2062,2023-08-24,Fairfax to Jeune Landing 138 KV,L:9910:9912:138,0.9984985207136036,False,Toa Vaca to Thomaston 138 KV Line,L:10070:10307:138,150.7,298.0,5.1,147.2,fields,Rebuild line with higher-capacity conductor,975000.0,240000.0
Q22-2062,2023-08-24,Burke-Sideburn to Yavapai 138 KV,L:9860:9876:138,1.0,True,Yavapai to Sideburn 138 KV,L:9859:9860:138,122.9,272.0,6.0,118.4,fields,Rebuild line with higher-capacity conductor,3875000.0,688000.0
Q22-2062,2023-08-24,Rocky Reach to Burke-Sideburn 138 KV line,L:9876:10074:138,1.0,True,Sideburn to Yavapai 138 KV Line,L:9859:9860:138,119.8,315.0,6.0,116.0,fields,Rebuild line with higher-capacity conductor,1990000.0,353000.0
Q22-2062,2023-08-24,Idaho Springs to Rocky Reach 138 KV,L:10074:10158:138,1.0,True,Sideburn to Yavapai 138 KV,L:9859:9860:138,118.2,344.0,6.0,114.6,fields,Rebuild line with higher-capacity conductor,1180000.0,209000.0
Q22-2062,2023-08-24,W Staunton to Prince William Dp Substation 138 KV,L:10072:10272:138,1.0,True,Elk Horn to Clover Hill 138 KV L,L:9924:10293:138,115.8,346.0,55.2,83.1,fields,Rebuild line with higher-capacity conductor,839000.0,657000.0
Q22-2062,2023-08-24,Thomaston Substation to Toa Vaca 138 KV,L:10070:10307:138,1.0,True,Chaffee Gas Recovery to Blaine 138 KV,L:10069:10071:138,108.1,412.0,27.6,94.4,fields,Reconductor line,821000.0,236000.0
Q22-2065,2023-08-30,York Canyon – Binary 138kV,L:9838:10116:138,1.0,True,New Denver – Martin Dam 138kV,L:9005:10027:138,103.0,215.0,9.6,,table,Reconductor line,8771000.0,911000.0
Q22-2116,2023-08-15,119Th Street – Briarcliff 100 KV,L:19763:19810:100,1.0,True,Imperial – Eufaula 500 KV L,L:19780:20266:500,200.5,200.0,10.0,,table,Rebuild line with higher-capacity conductor,1055000.0,1055000.0
Q22-2116,2023-08-15,Beach Grove – Dollarhide Substation 100 KV,L:19939:19960:100,1.0,True,Beaver – Eufaula 500 KV,L:20264:20266:500,191.4,133.0,39.2,,table,Rebuild line with higher-capacity conductor,2860000.0,2860000.0
Q22-2116,2023-08-15,John P Madgett – Beloit Gateway 100 KV,L:19936:19938:100,0.9998793654504529,False,Beavr – Eufaula 500 KV,L:20264:20266:500,185.9,171.0,56.8,,table,Rebuild line with higher-capacity conductor,3274000.0,3274000.0
Q22-2116,2023-08-15,Gallatin Tn – Don Julio-Lorac Vista 100 KV,L:19934:19943:100,1.0,True,Beaver – Eufaula 500 KV,L:20264:20266:500,168.1,120.0,10.5,,table,Rebuild line with higher-capacity conductor,3569000.0,1188000.0
Q22-2116,2023-08-15,John P Madgett – Dollarhide 100 KV,L:19936:19960:100,1.0,True,Beaver – Eufala 500 KV Line,L:20264:20266:500,167.1,247.0,50.4,,table,Rebuild line with higher-capacity conductor,1772000.0,1334000.0
Q22-2116,2023-08-15,Fort Garlnd – Briarcliff 100 KV,L:19729:19810:100,1.0,True,Imperial – Eufaula 500 KV,L:19780:20266:500,162.4,267.0,10.0,,table,Rebuild line with higher-capacity conductor,2892000.0,2892000.0
Q22-2116,2023-08-15,Beach Grove – Fort Garland 100 KV Line,L:19729:19939:100,1.0,True,Imperial – Eufaula 500 KV L,L:19780:20266:500,152.2,225.0,15.4,,table,Rebuild line with higher-capacity conductor,3439000.0,1187000.0
Q22-2116,2023-08-15,Velasco – Ix Center 100 KV,L:19728:19730:100,1.0,True,Eufaula – Imperial Substation 500 KV,L:19780:20266:500,149.3,150.0,5.3,,table,Rebuild line with higher-capacity conductor,2167000.0,86000.0
Q22-2116,2023-08-15,Getty – Ix Center 100 KV,L:19728:19731:100,1.0,True,Imperial – Eufaula 500 KV,L:19780:20266:500,147.7,260.0,6.8,,table,Rebuild line with higher-capacity conductor,3328000.0,282000.0
Q22-2116,2023-08-15,Velasco – Cedar Hill 100 KV,L:19730:19787:100,1.0,True,Eufaula – Imperial 500 KV line,L:19780:20266:500,143.0,147.0,5.3,,table,Rebuild line with higher-capacity conductor,2322000.0,93000.0
Q22-2116,2023-08-15,Loring Power Plant – West Union 100 KV,L:19764:19788:100,1.0,True,Eufaula – Imperial 500 KV,L:19780:20266:500,138.0,232.0,6.3,,table,Rebuild line with higher-capacity conductor,2284000.0,601000.0
Q22-2116,2023-08-15,Poust – Fox 100 KV,L:19790:19798:100,1.0,True,Eufaula – Iperial 500 KV,L:19780:20266:500,136.3,241.0,6.4,,table,Rebuild line with higher-capacity conductor,3887000.0,241000.0
Q22-2116,2023-08-15,Fowles – Cosumnes 100 KV,L:19809:19811:100,1.0,True,Getty Substation – Ix Ctr 100 KV,L:19728:19731:100,127.6,180.0,6.4,,table,Rebuild line with higher-capacity conductor,3588000.0,326000.0
Q22-2116,2023-08-15,West Uion – Wellington 1 100 KV,L:19764:19808:100,1.0,True,Eufaula – Imperial 500 KV,L:19780:20266:500,125.5,251.0,5.9,,table,Rebuild line with higher-capacity conductor,2348000.0,374000.0
Q22-2116,2023-08-15,Briarwood – Sierraville 100 KV Line,L:19944:19953:100,1.0,True,John P Madgett – Beloit Gateway 100 KV,L:19936:19938:100,122.5,132.0,19.1,,table,Rebuild line with higher-capacity conductor,2392000.0,2392000.0
Q22-2116,2023-08-15,Fowles – Wellington1 Substation 100 KV,L:19808:19809:100,1.0,True,Imperial – Eufaula 500 KV L,L:19780:20266:500,119.9,294.0,5.9,,table,Rebuild line with higher-capacity conductor,2023000.0,323000.0
Q22-2116,2023-08-15,Getty – Cosumnes 100 KV Line,L:19731:19811:100,1.0,True,Getty – Ix Center Substation 100 KV,L:19728:19731:100,117.8,221.0,6.4,,table,Rebuild line with higher-capacity conductor,1275000.0,116000.0
Q22-2116,2023-08-15,Don Julio-Lorac Vista – Venture 100 KV,L:19934:19954:100,1.0,True,Beaver Substation – Eufaula 500 KV,L:20264:20266:500,117.4,160.0,20.1,,table,Rebuild line with higher-capacity conductor,2727000.0,2727000.0
Q22-2116,2023-08-15,Cedar Hill – Fox 100 KV,L:19787:19798:100,1.0,True,Imperial – Eufaula 500 KV,L:19780:20266:500,116.9,303.0,5.3,,table,Rebuild line with higher-capacity conductor,1720000.0,50000.0
Q22-2116,2023-08-15,Winger – Thayer North 230 KV Line,L:19738:19753:230,1.0,True,Imperial Substation – Eufaula 500 KV,L:19780:20266:500,105.9,471.0,6.3,,table,Reconductor line,2451000.0,2451000.0
Q22-2116,2023-08-15,Briarwood – Avon Lake 100 KV,L:19944:20260:100,1.0,True,John P Madgett – Beloit Gateway 100 KV L,L:19936:19938:100,104.3,106.0,19.1,,table,Reconductor line,1360000.0,1360000.0
Q22-2116,2023-08-15,Parish – Dollarhide Substation 100 KV,L:19802:19960:100,1.0,True,Beaver – Eufaula 500 KV L,L:20264:20266:500,102.4,132.0,11.2,,table,Reconductor line,1088000.0,1088000.0
Q22-2116,2023-08-15,Winger – Juncos Tc 230 KV,L:19753:20302:230,1.0,True,Impeial – Eufaula 500 KV,L:19780:20266:500,100.5,545.0,6.5,,table,Reconductor line,1862000.0,201000.0
Q22-2125,2023-08-22,MAGNOLIA 1708 - WHITE ROCK-NIKE 138 KV Line,L:5364:5775:138,1.0,True,CRAWFORDSVILLE POWER PLANT - PINE TREE ACRES SUBSTATION 138 KV,L:5367:5865:138,114.1,668.0,19.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1805000.0,268000.0
Q22-2125,2023-08-22,DAM HTS - ARTESIAN 138 KV,L:5354:5450:138,1.0,True,MAGNOLIA 1708 - W ORANGE 138 KV,L:5364:5404:138,104.3,302.0,6.0,,prose_overloaded,Reconductor line,465000.0,66000.0
Q22-2125,2023-08-22,W ALDWELL - NORTHEASTERN 138 KV,L:5771:5793:138,1.0,True,MAGNOLIA 1708 - W ORANGE 138 KV L,L:5364:5404:138,103.1,251.0,6.6,,prose_overloaded,Reconductor line,1462000.0,1462000.0
Q22-2125,2023-08-22,JAN PHYL - BABINE LAKE 138 KV L,L:5766:5956:138,1.0,True,MAGOLIA 1708 - WEST ORANGE 138 KV line,L:5364:5404:138,112.0,591.0,15.0,,prose_colon,Rebuild line with higher-capacity conductor,868000.0,200000.0
Q22-2125,2023-08-22,SNE - SANSUM N ELEC - JAN PHYL 138 KV,L:5766:5777:138,1.0,True,W ORANGE - MAGNOLIA 1708 138 KV,L:5364:5404:138,110.0,662.0,15.0,,prose_colon,Rebuild line with higher-capacity conductor,834000.0,192000.0
Q22-2125,2023-08-22,SNE - SANSUM N ELEC - MULTITRADE OF PTTSYLVANIA LP 138 KV,L:5373:5777:138,1.0,True,W ORANGE - MAGNOLIA 1708 138 KV,L:5364:5404:138,109.1,701.0,15.0,,prose_colon,Reconductor line,347000.0,80000.0
Q22-2125,2023-08-22,SUNTREE - ORANGE 138 KV,L:5679:5704:138,1.0,True,WEST ORANGE - MAGNOLIA 1708 138 KV,L:5364:5404:138,102.2,308.0,6.6,,prose_colon,Reconductor line,555000.0,555000.0
Q22-2197,2023-08-15,Roseau County to Barret 100kV,L:19825:19834:100,1.0,True,Monte Del Estado 6303 to Harper 100kV L,L:21799:21808:100,164.9,234.0,7.0,,table,Rebuild line with higher-capacity conductor,8131000.0,2017000.0
Q22-2197,2023-08-15,Hassen Cassel to Darlington Rd 100kV,L:21777:21789:100,1.0,True,Wayne Trace to Darlington Rd 100kV,L:21773:21789:100,147.8,189.0,5.1,,table,Rebuild line with higher-capacity conductor,1881000.0,379000.0
Q22-2197,2023-08-15,Muldoon Mill to Hassen Cassel 100kV,L:21777:21792:100,1.0,True,Darlington Road to Wayne Trace 100kV line,L:21773:21789:100,143.6,204.0,5.1,,table,Rebuild line with higher-capacity conductor,2211000.0,445000.0
Q22-2197,2023-08-15,Roseau County to South Whitehall 100kV,L:19834:21806:100,1.0,True,Monte Del Estado 6303 to Harper 100kV,L:21799:21808:100,142.5,172.0,7.1,,table,Rebuild line with higher-capacity conductor,15689000.0,3596000.0
Q22-2197,2023-08-15,Lake Marion to Point A 100kV,L:19830:19831:100,1.0,True,State St to Robison Park 230kV,L:21774:21796:230,127.8,224.0,5.0,,table,Rebuild line with higher-capacity conductor,5863000.0,2201000.0
Q22-2197,2023-08-15,Barret to Point A 100kV,L:19825:19830:100,1.0,True,Robison Park to State St 230kV,L:21774:21796:230,124.7,247.0,5.0,,table,Rebuild line with higher-capacity conductor,24228000.0,9094000.0
Q22-2197,2023-08-15,Hillcrest to Muldoon Mill Substation 100kV,L:21772:21792:100,1.0,True,Wayne Trace to Darlington Road 100kV,L:21773:21789:100,114.5,435.0,8.1,,table,Rebuild line with higher-capacity conductor,6079000.0,125000.0
Q22-2197,2023-08-15,Harper to Monte Del Estad 6303 100kV L,L:21799:21808:100,1.0,True,Roseau County to Barret 100kV,L:19825:19834:100,108.0,423.0,5.8,,table,Reconductor line,2495000.0,55000.0
Q21-1832,2023-10-04,Columbus Muni 1 / Pulaski 138 kV,L:6757:6924:138,1.0,True,Chase / Bryn Mawr 138 kV,L:6448:6953:138,124.9,201.0,100.0,,table,Rebuild line with higher-capacity conductor,2027000.0,2027000.0
Q21-1832,2023-10-04,Ascutney / Angora 138 kV,L:6907:6919:138,1.0,True,Bryn Mawr / Chase 138 kV,L:6448:6953:138,122.9,244.0,100.0,,table,Rebuild line with higher-capacity conductor,6707000.0,6707000.0
Q21-1832,2023-10-04,Bryn Mawr / Chase 138 kV,L:6448:6953:138,1.0,True,Ascutney / Angora 138 kV,L:6907:6919:138,119.2,251.0,100.0,,table,Rebuild line with higher-capacity conductor,1000000.0,1000000.0
Q21-1832,2023-10-04,Columbus Muni 1 / Ascutney 138 kV,L:6907:6924:138,1.0,True,Chase / Bryn Mawr 138 kV line,L:6448:6953:138,117.1,238.0,100.0,,table,Rebuild line with higher-capacity conductor,1129000.0,1129000.0
Q21-1832,2023-10-04,Guilbeau Electric / Oak Hall 138 kV L,L:5917:6922:138,1.0,True,Guilbeau Electric / Mount Holly 138 kV,L:5917:6911:138,113.1,362.0,8.1,,table,Rebuild line with higher-capacity conductor,3190000.0,1217000.0
Q21-1832,2023-10-04,Granite City / Bryn Mawr 138 kV,L:6448:6449:138,1.0,True,Ascutney / Angora Substation 138 kV Line,L:6907:6919:138,111.2,239.0,100.0,,table,Rebuild line with higher-capacity conductor,2560000.0,2560000.0
Q21-1832,2023-10-04,Lone Star / Moenkopi 138 kV,L:6880:6933:138,1.0,True,Plymouth Meeting / Barbadoes 138 kV,L:6758:6782:138,108.5,198.0,9.4,,table,Reconductor line,461000.0,311000.0
Q21-1832,2023-10-04,Lake Cowichan / Saville 138 kV line,L:6427:6429:138,1.0,True,26Th And F 138-1 kV Transformer,X:6460:138:1,103.8,287.0,7.9,,table,Reconductor line,873000.0,170000.0
Q21-1832,2023-10-04,Granite City / Appleton 138 kV L,L:6449:6890:138,1.0,True,Ascutney / Angora 138 kV,L:6907:6919:138,102.4,223.0,100.0,,table,Reconductor line,276000.0,276000.0
Q21-1832,2023-10-04,Yreka / Tunnel 138 kV Line,L:6939:6946:138,1.0,True,Island Road / Subestacion Escuela Ii 138 kV,L:6917:6929:138,100.0,260.0,13.7,,table,Reconductor line,887000.0,401000.0
Q21-1838,2023-09-28,Trumann Substation – Rossmoor S 138kV,L:8906:8907:138,1.0,True,Tiger Bay – Air Force Base Substation 345kV,L:8847:8849:345,158.1,245.0,5.4,147.1,fields,Rebuild line with higher-capacity conductor,6619000.0,3946000.0
Q21-1838,2023-09-28,Low Gap – Flint River 138kV line,L:8747:8859:138,1.0,True,Low Gap – Canovanas Pueblo 2401 138kV line,L:8747:8863:138,154.4,182.0,29.4,73.5,fields,Rebuild line with higher-capacity conductor,10606000.0,10606000.0
Q21-1838,2023-09-28,Tramway – Rossmoor South 138kV,L:8889:8906:138,1.0,True,Tiger Bay – Air Force Base 345kV,L:8847:8849:345,142.7,313.0,5.4,134.2,fields,Rebuild line with higher-capacity conductor,2383000.0,1420000.0
Q21-1838,2023-09-28,Bondurant – Tramway 138kV L,L:8872:8889:138,1.0,True,Bondurant – Tramway 138kV Cir. 1,L:8872:8889:138,135.1,376.0,7.5,125.1,fields,Rebuild line with higher-capacity conductor,2332000.0,1683000.0
Q21-1838,2023-09-28,Lamont – Dundee 138kV,L:8734:8749:138,1.0,True,Peachland – Shepherdstown 138kV,L:17921:18209:138,133.3,215.0,16.9,93.9,fields,Rebuild line with higher-capacity conductor,5427000.0,5427000.0
Q21-1838,2023-09-28,Bondurant – Montgomery Village Substation 138kV Circuit 2,L:8869:8872:138,1.0,True,Montgomery Village – Bondurant 138kV Line 1,L:8869:8872:138,133.3,396.0,7.5,123.8,fields,Rebuild line with higher-capacity conductor,8869000.0,6401000.0
Q21-1838,2023-09-28,Cheatham – Canovanas Pueblo 2401 138kV,L:8838:8863:138,1.0,True,Artesia Country Club Substation – Air Force Base 345kV,L:8612:8849:345,132.9,305.0,31.8,80.7,fields,Rebuild line with higher-capacity conductor,2973000.0,2863000.0
Q21-1838,2023-09-28,Tramway – Bondurant 138kV Line 1,L:8872:8889:138,1.0,True,Bondurant Substation – Tramway 138kV Line 2,L:8872:8889:138,130.1,391.0,7.5,120.5,fields,Rebuild line with higher-capacity conductor,2332000.0,1683000.0
Q21-1838,2023-09-28,Jack Mcdonough – Lamont 138kV L,L:8734:8744:138,1.0,True,Artesa Country Club – Air Force Base 345kV,L:8612:8849:345,126.2,556.0,51.2,80.1,fields,Rebuild line with higher-capacity conductor,6450000.0,5012000.0
Q21-1838,2023-09-28,Low Gap – Canovanas Pueblo 2401 138kV,L:8747:8863:138,1.0,True,Air Force Base Substation – Artesia Country Club 345kV,L:8612:8849:345,125.9,358.0,31.8,81.4,fields,Rebuild line with higher-capacity conductor,6202000.0,5970000.0
Q21-1838,2023-09-28,Lcec No. 5 – Opequon 138kV,L:17920:17922:138,1.0,True,Clark County – Kearneyville 345kV,L:8742:17910:345,125.3,515.0,5.2,120.3,fields,Rebuild line with higher-capacity conductor,3485000.0,316000.0
Q21-1838,2023-09-28,North Mesa – Opequon 138kV Line,L:17912:17920:138,1.0,True,Clark County Substation – Kearneyville 345kV line,L:8742:17910:345,124.4,529.0,5.2,119.5,fields,Rebuild line with higher-capacity conductor,3300000.0,299000.0
Q21-1838,2023-09-28,Bondurant – Montgomery Village 138kV,L:8869:8872:138,1.0,True,Montgomery Village – Bondurant 138kV,L:8869:8872:138,122.0,433.0,7.5,113.3,fields,Rebuild line with higher-capacity conductor,8869000.0,6401000.0
Q21-1838,2023-09-28,Scarcello – Rokville 138kV,L:8845:8911:138,1.0,True,Tramway – Rossmoor South 138kV,L:8889:8906:138,117.3,230.0,5.8,104.6,fields,Rebuild line with higher-capacity conductor,913000.0,913000.0
Q21-1838,2023-09-28,Jack Mcdonough – Low Gap 138kV,L:8744:8747:138,1.0,True,Air Force Base – Artesia Country Club 345kV,L:8612:8849:345,113.5,581.0,48.8,71.6,fields,Rebuild line with higher-capacity conductor,1612000.0,1238000.0
Q21-1838,2023-09-28,Tramway – Scarcello 138kV,L:8889:8911:138,1.0,True,Rossmoor S – Tramway 138kV,L:8889:8906:138,112.6,306.0,5.8,103.0,fields,Rebuild line with higher-capacity conductor,1294000.0,1294000.0
Q21-1838,2023-09-28,Lamont – University City 138kV line,L:8734:8745:138,1.0,True,Clark County – Kearneyville 345kV,L:8742:17910:345,112.1,467.0,11.1,100.3,fields,Rebuild line with higher-capacity conductor,19177000.0,6420000.0
Q21-1838,2023-09-28,University City – Richford 138kV L,L:8745:8753:138,1.0,True,Clark County – Kearneyville 345kV,L:8742:17910:345,110.6,508.0,11.1,99.7,fields,Rebuild line with higher-capacity conductor,5783000.0,1936000.0
Q21-1838,2023-09-28,Richford – Sun City 138kV Line,L:8753:9028:138,1.0,True,Clark County – Kearneyville 345kV,L:8742:17910:345,110.1,525.0,11.1,99.5,fields,Rebuild line with higher-capacity conductor,8782000.0,2940000.0
Q21-1838,2023-09-28,Peachland – Sun City 138kV L,L:9028:18209:138,1.0,True,Clark County – Kearneyville 345kV,L:8742:17910:345,109.8,535.0,11.1,99.4,fields,Reconductor line,1228000.0,411000.0
Q21-1838,2023-09-28,Peacland – Shepherdstown 138kV line,L:17921:18209:138,1.0,True,Clark County – Kearneyville 345kV,L:8742:17910:345,109.5,544.0,11.1,99.3,fields,Reconductor line,747000.0,250000.0
Q21-1838,2023-09-28,International Paper Valliant Ok – Kearneyville 345kV,L:9399:17910:345,1.0,True,St. John – Rio Dell 138kV L,L:9390:17896:138,108.2,2128.0,10.6,105.7,fields,Reconductor line,19450000.0,962000.0
Q21-1838,2023-09-28,Rockville – Phillips Pump 1 138kV,L:8845:8854:138,1.0,True,Rossmoor S – Tramway 138kV,L:8889:8906:138,108.2,225.0,5.8,95.2,fields,Reconductor line,692000.0,692000.0
Q21-1838,2023-09-28,Carlotta – West Barlett 138kV,L:8874:9056:138,1.0,True,Lamont – Jack Mcdonough 138kV Line,L:8734:8744:138,107.8,239.0,28.4,48.3,fields,Reconductor line,2286000.0,2286000.0
Q21-1838,2023-09-28,W Barlett – Cheatham 138kV,L:8838:8874:138,1.0,True,Jack Mcdonough – Lamont 138kV Line,L:8734:8744:138,105.8,236.0,28.4,45.5,fields,Reconductor line,1261000.0,1261000.0
Q21-1838,2023-09-28,Clark County – Kearneyville 345kV L,L:8742:17910:345,1.0,True,Shepherdstown – Peachland 138kV,L:17921:18209:138,105.0,2021.0,12.0,102.0,fields,Reconductor line,15431000.0,872000.0
Q21-1838,2023-09-28,Skykomish – Athalmer Tap 138kV Line,L:8755:9014:138,1.0,True,Pineville – Innerarity 138kV,L:9015:9019:138,100.6,254.0,6.4,88.0,fields,Reconductor line,2728000.0,2728000.0
Q21-1892,2023-09-20,WHEELER - MAMMOTH PACIFIC 2 138 KV line,L:9927:10143:138,1.0,True,LOUDON - THOMASTON 345 KV,L:9864:10070:345,111.0,407.0,29.6,,prose_overloaded,Rebuild line with higher-capacity conductor,4710000.0,860000.0
Q21-1892,2023-09-20,MAMMOTH PACIFIC 2 - T.S. POWER 138 KV line,L:10143:10147:138,1.0,True,LOUDON - THOMASTON 345 KV line,L:9864:10070:345,109.7,442.0,29.6,,prose_overloaded,Reconductor line,1427000.0,261000.0
Q21-1892,2023-09-20,WHEELER - PASCO CNTY SOLID WASTE RESOURCE RECOVERY 138 KV,L:9927:10065:138,1.0,True,LOUDON - THOMASTON 345 KV line,L:9864:10070:345,109.2,649.0,18.3,,prose_overloaded,Reconductor line,1561000.0,315000.0
Q21-1892,2023-09-20,CLAYTONIA - SCURRY 138 KV,L:9085:10037:138,1.0,True,LOUDON - THOMASTON 345 KV,L:9864:10070:345,121.7,198.0,13.1,,prose_colon,Rebuild line with higher-capacity conductor,8506000.0,3283000.0
Q21-1892,2023-09-20,SCURRY - LEESBURG 138 KV,L:10037:10046:138,1.0,True,LOUDON - THOMASTON 345 KV,L:9864:10070:345,110.9,180.0,13.1,,prose_colon,Rebuild line with higher-capacity conductor,4392000.0,1695000.0
Q21-1892,2023-09-20,TWIN LAKES ALTE - T.S. POWER 138 KV,L:10147:10148:138,1.0,True,LOUDON - THOMASTON SUBSTATION 345 KV Line,L:9864:10070:345,108.8,468.0,29.6,,prose_colon,Reconductor line,2091000.0,382000.0
Q21-1937,2023-10-02,FELIDA to WEST GALLATIN 345 kV,L:6225:7135:345,1.0,True,WALLENPAUPACK 500/345 kV TX,X:7171:500:345,107.0,1858.0,10.7,,table,Reconductor line,14613000.0,167000.0
Q21-1937,2023-10-02,CLEAR SPRINGS 500/345 kV XFMR,X:6725:500:345,0.9924373997971127,True,BURNS to HILLS CHAPEL 345 kV line,L:5844:6968:345,105.4,1702.0,11.9,,table,Replace transformer with higher-rated unit,27552000.0,313000.0
Q21-1937,2023-10-02,DRISCOLL to JACKASS FLATS 138 kV,L:5573:5826:138,1.0,True,BURNS to HILLS CHAPEL 345 kV,L:5844:6968:345,102.6,269.0,5.1,,table,Reconductor line,567000.0,202000.0
Q21-1937,2023-10-02,CLEAR SPRINGS to WALNUT 345 kV,L:6714:6725:345,1.0,True,WALLENPAUPACK 500/345 kV Auto,X:7171:500:345,101.2,1676.0,10.1,,table,Reconductor line,16075000.0,183000.0
Q22-1974,2023-10-04,Pineville Delivery 1 – French Landing Dam 100 kV L,L:22985:23084:100,1.0,True,Pineville Delivery 1 Substation – French Landing Dam Substation 100 kV Line 2,L:22985:23084:100,106.4,142.0,6.7,,prose_overloaded,Reconductor line,345000.0,55000.0
Q22-1974,2023-10-04,Battle Mtn – Spills 100 kV Circuit 1,L:22986:23067:100,1.0,True,Spills – Battle Mtn 100 kV Cir. 2,L:22986:23067:100,104.2,176.0,8.6,,prose_overloaded,Reconductor line,2050000.0,227000.0
Q22-1974,2023-10-04,French Landing Dam – Pineville Deliery 1 100 kV #2,L:22985:23084:100,1.0,True,Pineville Delivery 1 – French Landing Dam 100 kV #1,L:22985:23084:100,106.9,141.0,6.7,,prose_colon,Reconductor line,345000.0,55000.0
Q22-1974,2023-10-04,Splls – Battle Mtn 100 kV Cir. 2,L:22986:23067:100,1.0,True,Spills – Battle Mountain 100 kV,L:22986:23067:100,104.2,176.0,8.6,,prose_colon,Reconductor line,2050000.0,227000.0
Q22-1974,2023-10-04,Kimbery – Coldwater 100 kV,L:23016:23083:100,0.9659161429004728,False,Tidelands – Fairfield Works 100 kV,L:22827:23234:100,100.0,101.0,7.1,,prose_colon,Reconductor line,385000.0,35000.0
Q22-1991,2023-09-24,Lerdo to Tidd 500 kV,L:19533:19579:500,1.0,True,Filer Substation to Tidd 500 kV,L:8206:19579:500,103.1,2594.0,6.0,,table,Reconductor line,39408000.0,324000.0
Q22-1991,2023-09-24,Mattoon E to Lexington Health Ctr 138 kV,L:18024:18025:138,1.0,True,Coulee Ave to Amos 345 kV line,L:18198:18686:345,102.5,216.0,5.0,,table,Reconductor line,3670000.0,928000.0
Q22-1991,2023-09-24,Dixieland Prison to Lexington Health Ctr 138 kV,L:18017:18024:138,1.0,True,Coulee Ave to Amos 345 kV,L:18198:18686:345,102.1,221.0,5.0,,table,Reconductor line,2928000.0,740000.0
Q22-1991,2023-09-24,New Gulf to Dixieland Prison 138 kV Line,L:18016:18017:138,1.0,True,Amos to Coulee Ave 345 kV Line,L:18198:18686:345,101.5,225.0,5.0,,table,Reconductor line,1693000.0,428000.0
Q22-1999,2023-10-02,ROBBIE - KINDE MORGAN 138 KV,L:6254:7110:138,1.0,True,BIXBY HILL - TOMBSTONE 500 KV,L:6300:7127:500,106.3,205.0,6.5,,prose_overloaded,Reconductor line,2137000.0,2137000.0
Q22-1999,2023-10-02,WHITE HEATH - TULLOCH SUBSTATION 138 KV,L:6548:6567:138,1.0,True,MERCURY - ELK RIV 345 KV line,L:6065:6533:345,100.1,211.0,27.7,,prose_overloaded,Reconductor line,943000.0,437000.0
Q22-1999,2023-10-02,GRANADA - KINDER MORGAN SUBSTATION 138 KV,L:6048:7110:138,1.0,True,TOMBSTONE - BIXBY HILL 500 KV,L:6300:7127:500,115.0,192.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,2172000.0,2172000.0
Q22-2006,2023-09-19,ZONA LIBRE 6007 / GEORGE NEAL S 230 KV Line,L:19705:19717:230,1.0,True,SWAN VLY / TREGO 500 KV,L:19617:19893:500,100.3,2154.0,7.2,,table,Reconductor line,7482000.0,36000.0
Q22-2095,2023-09-22,Joliet / Lake Mirror 100 kV,L:23397:23400:100,1.0,True,Joliet / Beltway 100 kV L,L:23400:23402:100,109.2,121.0,14.5,,table,Reconductor line,547000.0,51000.0
Q22-2095,2023-09-22,Imperial / Chamberlin 230 kV,L:19780:20091:230,1.0,True,Hylebos / Ravenna 500 kV,L:19719:20097:500,105.3,1691.0,10.5,,table,Reconductor line,8393000.0,50000.0
Q22-2095,2023-09-22,Canal Road / Newport Tie 230 kV line,L:19643:19645:230,1.0,True,Trego / Beaver 500 kV L,L:19893:20264:500,101.5,1848.0,10.1,,table,Reconductor line,4516000.0,27000.0
Q22-2095,2023-09-22,Old Forge / Ravenna 230 kV Line,L:20096:20097:230,1.0,True,Ravenna / Hylebos 500 kV,L:19719:20097:500,100.9,1620.0,8.2,,table,Reconductor line,5205000.0,31000.0
Q22-2095,2023-09-22,Aes Beaver Vly Partners Beaver Valley / Beaver Valley 500 kV L,L:8244:8273:500,1.0,True,Cranberry / Beaver Vly 500 kV,L:7564:8273:500,100.1,2786.0,8.0,,table,Reconductor line,9689000.0,57000.0
Q22-2168,2023-09-26,Marquis – Friendly Hills 138 kV,L:7178:7179:138,1.0,True,Ritter Park – Sugar Hill 345 kV line,L:7221:7290:345,154.2,254.0,6.2,,table,Rebuild line with higher-capacity conductor,3232000.0,1139000.0
Q22-2168,2023-09-26,Guntersville Dam – Sugar Hill 138 kV Line,L:7220:7290:138,1.0,True,Sugar Hill – Ritter Park 345 kV,L:7221:7290:345,153.9,217.0,6.2,,table,Rebuild line with higher-capacity conductor,3080000.0,1086000.0
Q22-2168,2023-09-26,Belfield – Guntersville Dam 138 kV,L:7177:7220:138,1.0,True,Sugar Hill – Ritter Park 345 kV,L:7221:7290:345,149.9,241.0,6.2,,table,Rebuild line with higher-capacity conductor,2294000.0,809000.0
Q22-2168,2023-09-26,Friendly Hills – Uc Davis 138 kV L,L:7178:7218:138,1.0,True,Ritter Park – Sugar Hill 345 kV,L:7221:7290:345,146.8,278.0,6.2,,table,Rebuild line with higher-capacity conductor,2425000.0,855000.0
Q22-2168,2023-09-26,Marquis – Belfield 138 kV,L:7177:7179:138,1.0,True,Sugar Hill – Ritter Park Substation 345 kV,L:7221:7290:345,144.0,261.0,6.2,,table,Rebuild line with higher-capacity conductor,3375000.0,1190000.0
Q22-2168,2023-09-26,Uc Davis – Ritter Park 138 kV,L:7218:7221:138,1.0,True,Sugar Hill – Ritter Park 345 kV,L:7221:7290:345,136.2,312.0,6.2,,table,Rebuild line with higher-capacity conductor,1721000.0,607000.0
Q22-2168,2023-09-26,Stewart Mn Dam – Shepaug 138 kV Line,L:7184:7322:138,1.0,True,Ritter Park – Sugar Hill Substation 345 kV,L:7221:7290:345,126.6,390.0,10.8,,table,Rebuild line with higher-capacity conductor,994000.0,146000.0
Q22-2168,2023-09-26,N – Shepaug 138 kV L,L:7223:7322:138,1.0,True,Sugar Hill – Ritter Park 345 kV Line,L:7221:7290:345,112.6,429.0,10.8,,table,Rebuild line with higher-capacity conductor,5982000.0,879000.0
Q22-2168,2023-09-26,Ritter Park – Bullard 138 kV,L:7176:7221:138,1.0,True,Stewart Mtn Dam – Ritter Park 345 kV Line,L:7184:7221:345,103.8,305.0,20.1,,table,Reconductor line,306000.0,203000.0
Q22-2168,2023-09-26,Toston – Bullard 138 kV,L:7176:7406:138,1.0,True,Ritter Park – Stewart Mtn Dam 345 kV,L:7184:7221:345,103.1,322.0,20.1,,table,Reconductor line,1592000.0,1056000.0
Q22-2168,2023-09-26,Torrey Substation – Toston 138 kV,L:7405:7406:138,1.0,True,Stewart Mountain Dam – Ritter Park 345 kV L,L:7184:7221:345,102.6,337.0,20.1,,table,Reconductor line,465000.0,308000.0
Q22-2168,2023-09-26,Blountsville – Vista 138 kV,L:7235:7407:138,0.9997049344368233,False,Stewart Mountain Dam 345 kV/138 kV Auto,X:7184:345:138,102.4,208.0,15.3,,table,Reconductor line,552000.0,234000.0
Q22-2168,2023-09-26,Blountsville Substation – Torrey 138 kV Line,L:7235:7405:138,1.0,True,Stewart Mtn Dam – Ritter Park 345 kV,L:7184:7221:345,102.1,352.0,20.1,,table,Reconductor line,836000.0,555000.0
Q22-2205,2023-09-20,Lakemont – Weld 138 KV line,L:6438:6947:138,1.0,True,Mickleton – Barton 138 KV,L:5897:6950:138,116.9,185.0,5.7,,table,Rebuild line with higher-capacity conductor,1948000.0,1255000.0
Q22-2205,2023-09-20,Tunnel – Schuylkill 138 KV,L:6897:6946:138,1.0,True,Island Rd – Subestacion Escuela Ii 138 KV,L:6917:6929:138,105.7,259.0,9.1,,table,Reconductor line,410000.0,147000.0
Q22-2205,2023-09-20,Subestacion Escuela Ii Substation – Island Rd 138 KV,L:6917:6929:138,1.0,True,Yreka – Tunnel 138 KV,L:6939:6946:138,104.8,257.0,8.9,,table,Reconductor line,1170000.0,431000.0
Q22-2205,2023-09-20,Angora – Maplewood 138 KV L,L:6919:6927:138,0.999341967114875,False,Maplewood Substation – Angora 138 KV Line 2,L:6919:6927:138,101.4,290.0,12.3,,table,Reconductor line,475000.0,130000.0
Q22-2205,2023-09-20,Maplewood – Angora 138 KV Cir. 2,L:6919:6927:138,0.999341967114875,False,Angora – Maplewood 138 KV line,L:6919:6927:138,101.4,290.0,12.3,,table,Reconductor line,475000.0,130000.0
Q22-2223,2023-09-17,LAFAYETTE ROAD STATION SUBSTATION to SECORD 138 kV,L:5553:5867:138,1.0,True,KILNER to HOIST 138 kV,L:5821:5923:138,102.0,365.0,5.1,,table,Reconductor line,544000.0,15000.0
Q21-1862,2023-10-17,CHARLOTTESVILLE / PINE HOLLOW 138kV,L:9122:9128:138,0.999500646803844,False,ALBREDA TANS MTN TAP / COLGATE 138kV,L:9113:9129:138,165.8,302.0,100.0,,table,Rebuild line with higher-capacity conductor,7992000.0,4153000.0
Q21-1862,2023-10-17,GROVE ST / CHARLOTTESVILLE 138kV,L:9118:9122:138,1.0,True,ALBREDA TANS MTN TAP / COLGATE 138kV,L:9113:9129:138,126.3,240.0,56.2,,table,Rebuild line with higher-capacity conductor,13417000.0,6573000.0
Q21-1862,2023-10-17,GORDONSVILLE SUBSTATION / PROFFIT 138kV,L:9124:9130:138,1.0,True,CHARLOTESVILLE / PINE HOLLOW 138kV line,L:9122:9128:138,119.8,364.0,100.0,,table,Rebuild line with higher-capacity conductor,8598000.0,4468000.0
Q21-1862,2023-10-17,PROFFIT / COLGATE 138kV,L:9113:9124:138,1.0,True,CHARLOTTESVILLE SUBSTATION / PINE HOLLOW 138kV L,L:9122:9128:138,118.8,385.0,100.0,,table,Rebuild line with higher-capacity conductor,11444000.0,5946000.0
Q21-1862,2023-10-17,COLGATE / ALBREDA TANS MTN TAP SUBSTATION 138kV,L:9113:9129:138,1.0,True,PINE HOLLOW / CHARLOTTESVILLE SUBSTATION 138kV,L:9122:9128:138,116.9,429.0,100.0,,table,Rebuild line with higher-capacity conductor,6128000.0,3184000.0
Q21-1862,2023-10-17,PENINSULA / PINE HOLLOW 138kV,L:9127:9128:138,1.0,True,PINE HOLLOW / CHARLOTTESVILLE 138kV,L:9122:9128:138,113.0,240.0,100.0,,table,Rebuild line with higher-capacity conductor,5589000.0,5589000.0
Q21-1895,2023-10-28,Borden to Barneys 138.0 kV,L:9874:9881:138,1.0,True,Lovng South to Custer 138.0 kV,L:9861:9911:138,527.0,215.0,100.0,,table,Rebuild line with higher-capacity conductor,1455000.0,1455000.0
Q21-1895,2023-10-28,Borden Substation to Loving S 138.0 kV,L:9874:9911:138,1.0,True,Loving S to Custer 138.0 kV,L:9861:9911:138,433.3,271.0,100.0,,table,Rebuild line with higher-capacity conductor,5195000.0,5195000.0
Q21-1895,2023-10-28,Custer to Loving South 138.0 kV,L:9861:9911:138,1.0,True,Brden to Loving S 138.0 kV,L:9874:9911:138,409.3,287.0,100.0,,table,Rebuild line with higher-capacity conductor,1039000.0,1039000.0
Q21-1895,2023-10-28,Occoquan to Cuter Substation 138.0 kV,L:9861:9913:138,1.0,True,Custer to Jeune Landing 138.0 kV Line,L:9861:9912:138,319.1,232.0,65.7,,table,Rebuild line with higher-capacity conductor,3037000.0,2891000.0
