project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1895,2023-10-28,Custer to Jeun Landing 138.0 kV,L:9861:9912:138,1.0,True,Custer to Occoquan 138.0 kV,L:9861:9913:138,318.4,235.0,65.1,,table,Rebuild line with higher-capacity conductor,1637000.0,1572000.0
Q21-1895,2023-10-28,Idaho Sprigs to Barneys 138.0 kV,L:9881:10158:138,1.0,True,Custer Substation to Loving South 138.0 kV L,L:9861:9911:138,303.4,215.0,64.3,,table,Rebuild line with higher-capacity conductor,2309000.0,2200000.0
Q21-1895,2023-10-28,Sideburn to Keene Mill 138.0 kV,L:9859:9878:138,1.0,True,Custer to Loving S 138.0 kV,L:9861:9911:138,242.1,177.0,35.7,,table,Rebuild line with higher-capacity conductor,2831000.0,2552000.0
Q21-1895,2023-10-28,Port Saint Joe to Keene Mill 138.0 kV,L:9854:9878:138,1.0,True,Loving South to Custer 138.0 kV,L:9861:9911:138,231.6,197.0,35.7,,table,Rebuild line with higher-capacity conductor,1448000.0,1306000.0
Q21-1895,2023-10-28,Covanta Fairfax Energy to Fairfax 138.0 kV Line,L:9910:10159:138,1.0,True,Jeune Landing to Fairfax 138.0 kV,L:9910:9912:138,202.5,175.0,20.1,,table,Rebuild line with higher-capacity conductor,3210000.0,2856000.0
Q21-1895,2023-10-28,Fairfax Substation to Franconia 138.0 kV,L:9910:9914:138,1.0,True,Loving S to Borden 138.0 kV,L:9874:9911:138,200.4,289.0,38.3,,table,Rebuild line with higher-capacity conductor,1581000.0,1494000.0
Q21-1895,2023-10-28,Barneys to Port St Joe 138.0 kV,L:9854:9881:138,1.0,True,Custer to Loving South 138.0 kV,L:9861:9911:138,196.2,226.0,35.7,,table,Rebuild line with higher-capacity conductor,3062000.0,2811000.0
Q21-1895,2023-10-28,Jeune Landing to Fairfax 138.0 kV,L:9910:9912:138,0.9997691702413333,False,Covanta Fairfax Energy to Occoquan 138.0 kV,L:9913:10159:138,182.3,298.0,28.1,,table,Rebuild line with higher-capacity conductor,1762000.0,1586000.0
Q21-1895,2023-10-28,Brookride to Franconia 138.0 kV line,L:9848:9914:138,1.0,True,Borden to Loving S Substation 138.0 kV,L:9874:9911:138,181.5,304.0,38.3,,table,Rebuild line with higher-capacity conductor,1506000.0,1424000.0
Q21-1895,2023-10-28,Occoquan Substation to Covanta Fairfax Energy 138.0 kV line,L:9913:10159:138,1.0,True,Jeune Landing to Fairfax 138.0 kV,L:9910:9912:138,156.6,273.0,20.1,,table,Rebuild line with higher-capacity conductor,5560000.0,4946000.0
Q21-1895,2023-10-28,Agleton to Idaho Springs 138.0 kV,L:9869:10158:138,1.0,True,Loving S to Custer 138.0 kV,L:9861:9911:138,155.4,232.0,29.1,,table,Rebuild line with higher-capacity conductor,3902000.0,3149000.0
Q21-1895,2023-10-28,S Houston to Peavy Fall Hy 138.0 kV Line,L:9858:9879:138,1.0,True,Loving S to Custer 138.0 kV,L:9861:9911:138,142.1,310.0,28.6,,table,Rebuild line with higher-capacity conductor,1109000.0,894000.0
Q21-1895,2023-10-28,Brookridge to Burrows Crossing Road 138.0 kV,L:9848:9851:138,1.0,True,Nestuca to Carreon 138.0 kV,L:9852:10164:138,141.8,376.0,18.6,,table,Rebuild line with higher-capacity conductor,1662000.0,1482000.0
Q21-1895,2023-10-28,Nestuca to Carreon 138.0 kV line,L:9852:10164:138,1.0,True,Burrows Crossing Rd to Brookridge 138.0 kV,L:9848:9851:138,139.6,259.0,12.2,,table,Rebuild line with higher-capacity conductor,2397000.0,1960000.0
Q21-1895,2023-10-28,Luna to Peavy Fall Hy 138.0 kV,L:9857:9879:138,1.0,True,Custer to Loving S 138.0 kV line,L:9861:9911:138,135.6,367.0,28.6,,table,Rebuild line with higher-capacity conductor,1849000.0,1490000.0
Q21-1895,2023-10-28,Angleton to Schoolcraft 138.0 kV Line,L:9869:9873:138,1.0,True,Loving S to Custer 138.0 kV Line,L:9861:9911:138,132.6,242.0,29.1,,table,Rebuild line with higher-capacity conductor,5290000.0,4269000.0
Q21-1895,2023-10-28,Luna to Yavapai 138.0 kV Line,L:9857:9860:138,1.0,True,Custer to Loving South 138.0 kV L,L:9861:9911:138,131.9,411.0,28.6,,table,Rebuild line with higher-capacity conductor,1737000.0,1399000.0
Q21-1895,2023-10-28,Jeune Landing to Occoquan 138.0 kV,L:9912:9913:138,1.0,True,Fairfax to Jeune Landing 138.0 kV,L:9910:9912:138,131.7,221.0,25.9,,table,Rebuild line with higher-capacity conductor,2510000.0,2447000.0
Q21-1895,2023-10-28,Falu 1334 to Burnt Church 138.0 kV,L:9686:9711:138,1.0,True,Van Dom to Hayfield 138.0 kV line,L:9687:9844:138,131.1,272.0,5.3,,table,Rebuild line with higher-capacity conductor,6065000.0,6065000.0
Q21-1895,2023-10-28,Burnt Church to Donaldson Creek 138.0 kV,L:9689:9711:138,1.0,True,Van Dom to Hayfield 138.0 kV,L:9687:9844:138,125.4,231.0,5.3,,table,Rebuild line with higher-capacity conductor,1859000.0,1859000.0
Q21-1895,2023-10-28,Sideburn to Yavapai 138.0 kV,L:9859:9860:138,1.0,True,Custer to Loving South 138.0 kV,L:9861:9911:138,119.2,380.0,23.3,,table,Rebuild line with higher-capacity conductor,1811000.0,1527000.0
Q21-1919,2023-10-24,Monel – Candelaria 138kV,L:9154:9502:138,1.0,True,Clover – Bear 345kV,L:9276:9669:345,106.6,443.0,7.4,,prose_colon,Reconductor line,17963000.0,1225000.0
Q21-1962,2023-11-03,ROANOKE ELECTRIC STEEL / MUDDY RANCH SUBSTATION 138.0 kV L,L:9540:9541:138,1.0,True,HUNTINGTON CURT 345 kV/138 kV XFMR,X:9243:345:138,120.4,338.0,50.6,,table,Rebuild line with higher-capacity conductor,1328000.0,143000.0
Q21-1962,2023-11-03,STEABOAT / MUDDY RANCH 138.0 kV,L:9242:9540:138,1.0,True,HUNTINGTON COURT 345/138 kV TX,X:9243:345:138,102.7,357.0,28.1,,table,Reconductor line,1207000.0,98000.0
Q21-1966,2023-10-25,Castle Afb / Shoreham Power Sta 100 KV line,L:22969:23500:100,1.0,True,Blackfoot / W Danville 15 230 KV,L:22951:23514:230,102.5,137.0,5.9,,table,Reconductor line,609000.0,47000.0
Q22-1979,2023-10-29,Dona Vista - Mcqueeney 138.0 kV Line,L:10238:10239:138,1.0,True,Los Angeles 1617 - Hartselle 138.0 kV,L:10237:10245:138,165.3,188.0,99.9,29.3,fields,Rebuild line with higher-capacity conductor,3504000.0,3504000.0
Q22-1979,2023-10-29,Villa Mar 1657 - Mcqueeney 138.0 kV,L:10233:10239:138,1.0,True,Works 53 - Mickens 345.0 kV,L:10128:10551:345,161.8,214.0,91.3,52.7,fields,Rebuild line with higher-capacity conductor,5107000.0,4240000.0
Q22-1979,2023-10-29,Los Angeles 1617 - Hartselle 138.0 kV,L:10237:10245:138,1.0,True,Works 53 - Mickens 345.0 kV,L:10128:10551:345,157.6,242.0,91.2,61.4,fields,Rebuild line with higher-capacity conductor,12553000.0,10428000.0
Q22-1979,2023-10-29,Villa Mar 1657 - Los Angeles 1617 Substation 138.0 kV L,L:10233:10237:138,1.0,True,Works 53 - Mickens 345.0 kV L,L:10128:10551:345,144.4,264.0,91.3,56.0,fields,Rebuild line with higher-capacity conductor,3301000.0,2740000.0
Q22-2027,2023-11-01,REWEY-LOCO HILLS 138.0 kV,L:7939:8104:138,1.0,True,REWEY-MILWAUKEE 138.0 kV L,L:7796:7939:138,150.7,180.0,15.6,,table,Rebuild line with higher-capacity conductor,19315000.0,4254000.0
Q22-2027,2023-11-01,YEAGERTOWN SUBSTATION-LEWISTOWN 138.0 kV,L:8106:8111:138,1.0,True,LEWISTOWN-WOOD ST SUBSTATION 138.0 kV,L:8105:8111:138,142.0,207.0,51.3,,table,Rebuild line with higher-capacity conductor,3472000.0,764000.0
Q22-2027,2023-11-01,MILWAUEE-REWEY 138.0 kV,L:7796:7939:138,1.0,True,REWEY-LOCO HILLS 138.0 kV,L:7939:8104:138,129.9,329.0,7.0,,table,Rebuild line with higher-capacity conductor,3691000.0,462000.0
Q22-2027,2023-11-01,WOOD ST-LEWISTOWN 138.0 kV,L:8105:8111:138,1.0,True,YEAGERTOWN-LEWISTOWN 138.0 kV,L:8106:8111:138,123.1,213.0,47.4,,table,Rebuild line with higher-capacity conductor,2508000.0,552000.0
Q22-2027,2023-11-01,WILLIAM F MTSON GENERATING STATION 500-345 kV Transformer,X:8250:500:345,0.9785139340606203,True,N YUMA-N ALLEGHENY WINDPOWER PROJECT 345.0 kV,L:7509:8288:345,114.3,531.0,9.6,,table,Replace transformer with higher-rated unit,22172000.0,1703000.0
Q22-2027,2023-11-01,WALNUT CRK-HERNANDO SUBSTATION 138.0 kV Line,L:6475:6476:138,1.0,True,CORONET-FT HUMBUG 500.0 kV line,L:6421:8103:500,108.6,261.0,5.9,,table,Reconductor line,1524000.0,335000.0
Q22-2027,2023-11-01,HERNANDO-BASS LAKE 138.0 kV,L:6472:6476:138,1.0,True,CORONET-FT HUMBUG 500.0 kV,L:6421:8103:500,108.1,270.0,5.9,,table,Reconductor line,3241000.0,712000.0
Q22-2027,2023-11-01,BASS LAKE-HIGH SHELDON 138.0 kV,L:6472:6837:138,1.0,True,CORONET-FT HUMBUG 500.0 kV Line,L:6421:8103:500,107.8,275.0,5.9,,table,Reconductor line,2475000.0,543000.0
Q22-2027,2023-11-01,MIDWIND-HIGH SHELDON 138.0 kV,L:6834:6837:138,1.0,True,FORT HUMBUG-CORONET 500.0 kV,L:6421:8103:500,107.3,285.0,5.9,,table,Reconductor line,1249000.0,274000.0
Q22-2027,2023-11-01,MIDWIND-SILVERTON 138.0 kV line,L:6473:6834:138,1.0,True,FORT HUMBUG-CORONET 500.0 kV,L:6421:8103:500,106.6,299.0,5.9,,table,Reconductor line,3266000.0,717000.0
Q22-2027,2023-11-01,CAYUCOS 500/1kV TX,X:8252:500:1,0.9956854529855385,True,LUTESVILLE-SUNRISE CTR 345.0 kV L,L:7525:8251:345,102.3,700.0,7.2,,table,Replace transformer with higher-rated unit,27490000.0,422000.0
Q22-2027,2023-11-01,CO LINE RD-BRUNNER ISLAND 500.0 kV,L:7103:7159:500,1.0,True,IRONWOOD LLC-FAYETTE 345.0 kV,L:6531:7169:345,101.7,2335.0,7.0,,table,Reconductor line,3387000.0,19000.0
Q22-2027,2023-11-01,AES BEAVER VLY PARTNERS BEAVER VLY-BEAVER VALLEY 500.0 kV,L:8244:8273:500,1.0,True,CRANBERRY-BEAVER VALLEY 500.0 kV,L:7564:8273:500,101.2,2786.0,8.5,,table,Reconductor line,9681000.0,38000.0
Q22-2027,2023-11-01,LIONS RD SUBSTATION-AES BEAVER VALLEY PARTNERS BEAVER VLY 500.0 kV,L:7555:8244:500,1.0,True,BEAVER VLY-CRANBERRY 500.0 kV,L:7564:8273:500,101.1,2652.0,8.6,,table,Reconductor line,52542000.0,215000.0
Q22-2027,2023-11-01,FT HUMBUG 345-138 kV Transformer Bank,X:8103:345:138,0.9997297226954076,True,W CAMPUS-FORT HUMBUG 345.0 kV line,L:7673:8103:345,100.6,538.0,44.6,,table,Replace transformer with higher-rated unit,13147000.0,2669000.0
Q22-2027,2023-11-01,FT UMBUG-WOOD ST SUBSTATION 138.0 kV line,L:8103:8105:138,1.0,True,YEAGERTOWN-LEWSTOWN 138.0 kV Line,L:8106:8111:138,100.6,246.0,47.4,,table,Reconductor line,1253000.0,276000.0
Q22-2027,2023-11-01,MORGANVILLE-IRONWOOD LLC 345.0 kV Line,L:6585:7169:345,1.0,True,TALENENERGY MARTINS CREEK LC HARRISBURG SUBSTATION 500/345kV Auto,X:7122:500:345,100.5,1379.0,6.5,,table,Reconductor line,8247000.0,37000.0
Q22-2027,2023-11-01,CRANBERRY-BEAVER VLY 500.0 kV,L:7564:8273:500,1.0,True,AES BEAVER VALLEY PARTNERS BEAVER VALLEY-LIONS ROAD 500.0 kV L,L:7555:8244:500,100.3,2657.0,8.5,,table,Reconductor line,20783000.0,84000.0
Q22-2044,2023-10-20,Domtar 2 to Waldwick 138 kV,L:5172:5188:138,1.0,True,Jaks Crk to Ardmore 138 kV,L:5770:5772:138,103.7,265.0,11.1,,table,Reconductor line,984000.0,645000.0
Q22-2058,2023-10-29,BOONE DAM to BAYOU COVE PEAKING POWER 138kV,L:16815:16835:138,1.0,True,TELLICO RES DEV AUTH to BOONE DAM 138kV,L:16813:16815:138,156.9,204.0,100.0,,table,Rebuild line with higher-capacity conductor,4723000.0,2572000.0
Q22-2058,2023-10-29,TELLICO RES DEV AUTH to BOONE DAM 138kV Line,L:16813:16815:138,1.0,True,BAYOU COVE PEAKING POWER to BOONE DAM SUBSTATION 138kV,L:16815:16835:138,144.4,222.0,100.0,,table,Rebuild line with higher-capacity conductor,4000000.0,2178000.0
Q22-2058,2023-10-29,LEBANON to BYHALIA 138kV,L:9564:9565:138,1.0,True,KEAN MTN AND GRASSY CRK to BARR LAKE SUBSTATION 345kV,L:9633:18368:345,141.8,236.0,6.2,,table,Rebuild line with higher-capacity conductor,8371000.0,589000.0
Q22-2058,2023-10-29,CALPEAK PE 7 SUBSTATION to BYHALIA 138kV,L:9564:9606:138,1.0,True,BARR LAKE to KEAN MTN AND GRASSY CRK 345kV L,L:9633:18368:345,134.6,240.0,6.2,,table,Rebuild line with higher-capacity conductor,19118000.0,1345000.0
Q22-2058,2023-10-29,CLINCH RIVER to WINNEBAGO WIND POWER PROJECT 138kV,L:9566:9638:138,1.0,True,KEAN MTN AND GRASSY CRK to BARR LAKE 345kV,L:9633:18368:345,129.6,280.0,6.2,,table,Rebuild line with higher-capacity conductor,5444000.0,383000.0
Q22-2058,2023-10-29,DAFFIN GIN to CALPEAK PE 7 138kV L,L:9599:9606:138,1.0,True,BARR LAKE to KEAN MTN AND GRASSY CRK 345kV,L:9633:18368:345,119.3,264.0,6.2,,table,Rebuild line with higher-capacity conductor,3405000.0,240000.0
Q22-2058,2023-10-29,LOCHMERE HYDROELECTRIC PLANT to HINTON AP 138kV,L:18543:18544:138,1.0,True,MANATEE SUBSTATION to HINTON AP 345kV,L:18381:18544:345,118.3,265.0,6.9,,table,Rebuild line with higher-capacity conductor,2368000.0,102000.0
Q22-2058,2023-10-29,PITCHGEN to LOCHMERE HYDROELECTRIC PLANT 138kV,L:18543:18552:138,1.0,True,MANATEE to HINTON AP 345kV,L:18381:18544:345,117.4,272.0,6.9,,table,Rebuild line with higher-capacity conductor,4643000.0,200000.0
Q22-2058,2023-10-29,BRIAR to PITCHGEN 138kV L,L:18533:18552:138,1.0,True,MANATEE to HINTON AP SUBSTATION 345kV,L:18381:18544:345,116.5,419.0,10.3,,table,Rebuild line with higher-capacity conductor,5590000.0,234000.0
Q22-2058,2023-10-29,WINNEBAGO WIND POWER PROJECT to LEBANON 138kV,L:9565:9566:138,1.0,True,KEA MTN AND GRASSY CREEK to BARR LAKE 345kV L,L:9633:18368:345,116.3,300.0,6.2,,table,Rebuild line with higher-capacity conductor,3529000.0,248000.0
Q22-2058,2023-10-29,BRIAR to FRASER 138kV L,L:18533:18541:138,1.0,True,HINTON AP to MANATEE 345kV Line,L:18381:18544:345,116.2,422.0,10.3,,table,Rebuild line with higher-capacity conductor,2407000.0,101000.0
Q22-2058,2023-10-29,INGLES ST to CLAYTOR 138kV Line,L:9354:9356:138,1.0,True,LOWMOOR to HINTON AP 345kV line,L:9666:18544:345,111.1,216.0,5.5,,table,Rebuild line with higher-capacity conductor,4495000.0,235000.0
Q22-2058,2023-10-29,STOCK ISLAND to KENTUCKY DAM 138kV line,L:9589:9630:138,1.0,True,KEAN MTN AND GRASSY CREEK to BARR LAKE 345kV Line,L:9633:18368:345,108.8,503.0,7.2,,table,Reconductor line,856000.0,27000.0
Q22-2058,2023-10-29,PRINGLE SUBSTATION to HALLSRIDGE 138kV,L:18373:18384:138,1.0,True,NEW HOPE AP to MANATEE 345kV,L:18377:18381:345,108.5,243.0,6.8,,table,Reconductor line,3946000.0,209000.0
Q22-2058,2023-10-29,MCADENVILLE to VACHERIE 138kV,L:9582:9616:138,1.0,True,STOCK ISLAND to KENTUCKY DAM 138kV,L:9589:9630:138,107.3,417.0,7.3,,table,Reconductor line,6573000.0,169000.0
Q22-2058,2023-10-29,LORE 345/138 kV Auto,X:18086:345:138,0.9801043748192825,True,LORE to SIGEL WIND PARK 345kV line,L:18086:18581:345,107.3,452.0,7.0,,table,Replace transformer with higher-rated unit,14163000.0,592000.0
Q22-2058,2023-10-29,S PRINCETON to HALLS RIDGE 138kV,L:18382:18384:138,1.0,True,MANATEE to NEW HOPE AP 345kV,L:18377:18381:345,107.1,269.0,6.8,,table,Reconductor line,1309000.0,69000.0
Q22-2058,2023-10-29,NESPELEM to OPTICAL COATING LAB 138kV L,L:18379:18385:138,1.0,True,BARR LAKE to NEW HOPE AP 345kV,L:18368:18377:345,106.0,316.0,7.5,,table,Reconductor line,1603000.0,66000.0
Q22-2058,2023-10-29,NESPELEM to PIUTE 138kV,L:18357:18379:138,1.0,True,BARR LAKE to NEW HOPE AP 345kV,L:18368:18377:345,105.8,319.0,7.5,,table,Reconductor line,2830000.0,117000.0
Q22-2058,2023-10-29,BAR LAKE to NEW HOPE AP SUBSTATION 345kV,L:18368:18377:345,1.0,True,BARR LAKE to PARKE 345kV line,L:9597:18368:345,105.5,1174.0,25.2,,table,Reconductor line,23623000.0,1005000.0
Q22-2058,2023-10-29,KEA MTN AND GRASSY CRK to CLINCH RIV 345kV,L:9633:9638:345,1.0,True,KEAN MTN AND GRASSY CREEK 345-1 kV Auto,X:9633:345:1,102.4,1254.0,25.2,,table,Reconductor line,26817000.0,1209000.0
Q22-2058,2023-10-29,CLINCHRIVER SUBSTATION 345/138 kV Transformer,X:9638:345:138,0.853270090134058,True,BARR LAKE to KEAN MTN AND GRASSY CREEK 345kV,L:9633:18368:345,102.1,355.0,6.2,,table,Replace transformer with higher-rated unit,14880000.0,1047000.0
Q22-2058,2023-10-29,OROVADA to CARLTON HILLS 138kV,L:9559:9662:138,1.0,True,ATOKA to CARLTON HILLS 345kV,L:9625:9662:345,102.0,733.0,9.5,,table,Reconductor line,221000.0,5000.0
Q22-2058,2023-10-29,BARR LAKE to KEAN MTN AND GRASSY CREEK 345kV,L:9633:18368:345,1.0,True,STATION 11 to STOCK ISLAND 138kV,L:9629:9630:138,101.8,1483.0,29.3,,table,Reconductor line,22128000.0,931000.0
Q22-2058,2023-10-29,DRESDEN to POINT ARENA 500kV,L:19554:19587:500,1.0,True,CONESVILLE STATION to DRESDEN 500kV line,L:19554:19557:500,101.5,2973.0,6.2,,table,Reconductor line,68830000.0,2525000.0
Q22-2075,2023-10-16,Knott-South Springfield 138kV,L:7414:7444:138,1.0,True,Allegheny Hydro No 9-Kirkland Park 138kV,L:7433:7689:138,177.6,220.0,13.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3983000.0,3331000.0
Q22-2075,2023-10-16,Dewing-Handsome Lake 138kV,L:7567:8246:138,1.0,True,Brodhead S-Marion N Substation 138kV Line,L:7574:8088:138,160.7,180.0,68.9,,prose_overloaded,Rebuild line with higher-capacity conductor,6486000.0,6486000.0
Q22-2075,2023-10-16,Knott-Primm 138kV,L:7414:7445:138,1.0,True,Kirkland Park-Allegheny Hydro No 9 138kV,L:7433:7689:138,141.2,289.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2326000.0,1764000.0
Q22-2075,2023-10-16,Elizabethton-Tesoro Kenai Cogeneration Plant 138kV,L:7413:7556:138,1.0,True,Phoenix Hydro Project-Newark 138kV line,L:7588:7589:138,136.4,236.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3491000.0,2553000.0
Q22-2075,2023-10-16,Rock Tavern-St. Charles Power Plant 138kV,L:7568:7684:138,1.0,True,Dewing-Handsome Lake 138kV L,L:7567:8246:138,134.5,212.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4523000.0,4523000.0
Q22-2075,2023-10-16,El Paso 500/345kV Transformer,X:8093:500:345,0.9954049606693739,True,Ganso-El Paso 500kV,L:7775:8093:500,117.6,864.0,7.9,,prose_overloaded,Replace transformer with higher-rated unit,37746000.0,3035000.0
Q22-2075,2023-10-16,Lions Road 345-138 kV Auto,X:7555:345:138,0.9969575641154642,True,Tyhee Substation-Stent Tap 138kV,L:7571:7582:138,114.5,381.0,5.1,,prose_overloaded,Replace transformer with higher-rated unit,16119000.0,11642000.0
Q22-2075,2023-10-16,Greg Stblla Vista-Weterlo 138kV,L:7572:7578:138,1.0,True,Dewing-Handsome Lake 138kV,L:7567:8246:138,113.3,172.0,37.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3112000.0,3112000.0
Q22-2075,2023-10-16,Gilstrap-Ganso 345kV,L:7764:7775:345,1.0,True,Ganso-El Paso 500kV,L:7775:8093:500,104.7,1041.0,12.9,,prose_overloaded,Reconductor line,13156000.0,1819000.0
Q22-2075,2023-10-16,Chamberlin-Imperial 230kV,L:19780:20091:230,1.0,True,Hylebos-Ravenna 500kV,L:19719:20097:500,101.6,1691.0,5.8,,prose_overloaded,Reconductor line,2699000.0,149000.0
Q22-2075,2023-10-16,Gilstrap-ElPaso Substation 345kV,L:7764:8093:345,1.0,True,Ganso Substation-El Paso 500kV,L:7775:8093:500,101.5,1175.0,14.5,,prose_overloaded,Reconductor line,30553000.0,2641000.0
Q22-2075,2023-10-16,Junction City-Greg Stbella Vista 138kV,L:7577:7578:138,1.0,True,Dewing-Handsome Lake 138kV,L:7567:8246:138,101.4,189.0,37.7,,prose_overloaded,Reconductor line,798000.0,798000.0
Q22-2075,2023-10-16,Old Forge-Ravenna 230kV,L:20096:20097:230,1.0,True,Ravenna-Hylebos 500kV,L:19719:20097:500,100.6,1620.0,6.4,,prose_overloaded,Reconductor line,6990000.0,592000.0
Q22-2075,2023-10-16,Dewing-Harrison St 138kV Line,L:7567:7683:138,1.0,True,Dewing-Handsome Lake 138kV,L:7567:8246:138,148.3,187.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,7738000.0,7738000.0
Q22-2075,2023-10-16,Johns Crk-Primm 138kV Line,L:7412:7445:138,1.0,True,Lions Road-Piney Crk Project 500kV,L:7555:8253:500,131.1,337.0,6.2,,prose_loss,Rebuild line with higher-capacity conductor,8990000.0,6618000.0
Q22-2075,2023-10-16,Handsome Lake 500/345kV Autotransformer,X:8246:500:345,0.9992656417830211,True,Handsome Lake-Piney Crk Project 500kV,L:8246:8253:500,107.9,724.0,28.3,,prose_loss,Replace transformer with higher-rated unit,16791000.0,15442000.0
Q22-2075,2023-10-16,Harrison St-St. Charle Power Plant 138kV L,L:7683:7684:138,1.0,True,Handsome Lake-Dewing 138kV,L:7567:8246:138,142.0,198.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,15270000.0,15270000.0
Q22-2075,2023-10-16,Johns Creek Substation-Elizabethton 138kV,L:7412:7413:138,1.0,True,Newark-Phoenix Hydro Project Substation 138kV,L:7588:7589:138,139.4,228.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,2024000.0,1480000.0
Q22-2075,2023-10-16,Kirkland Park-Allegheny Hydro No 9 138kV,L:7433:7689:138,1.0,True,Knott-South Springfield 138kV L,L:7414:7444:138,132.4,278.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,13120000.0,13120000.0
Q22-2075,2023-10-16,Skiland 500/345 kV Autotransformer,X:7847:500:345,0.9934200374460707,True,Ganso-Handsome Lake 500kV,L:7775:8246:500,115.0,781.0,8.8,,prose_colon,Replace transformer with higher-rated unit,27295000.0,5424000.0
Q22-2075,2023-10-16,Navarre-Underwood 138kV Line,L:7762:7763:138,1.0,True,Hndsome Lake 345/138kV Transformer Bank,X:8246:345:138,100.0,170.0,19.1,,prose_colon,Reconductor line,2606000.0,1399000.0
Q22-2075,2023-10-16,Skiland-Corning 345kV,L:7824:7847:345,1.0,True,Ganso Substation-Handsome Lake 500kV,L:7775:8246:500,100.0,961.0,9.9,,prose_colon,Reconductor line,9809000.0,2181000.0
Q22-2108,2023-10-27,Heardmont to Urbana Perkins Rd Substation 138kV,L:6212:6220:138,1.0,True,White Swan to Gisler 138kV Line,L:6671:6672:138,151.4,165.0,100.0,86.6,fields,Rebuild line with higher-capacity conductor,3962000.0,3962000.0
Q22-2108,2023-10-27,Nueva Guinea 3405 to Heardmont 138kV L,L:6212:6221:138,1.0,True,White Swan to Gisler 138kV,L:6671:6672:138,139.4,175.0,100.0,78.0,fields,Rebuild line with higher-capacity conductor,4744000.0,4744000.0
Q22-2108,2023-10-27,Clear Springs 345/138 kV Auto,X:6725:345:138,0.9984239515203593,True,Wgallatin to Walnut 345kV,L:6225:6714:345,129.0,480.0,5.2,127.9,fields,Replace transformer with higher-rated unit,20565000.0,5384000.0
Q22-2108,2023-10-27,White Swan to S Mtn 138kV,L:6671:6717:138,1.0,True,Esquon Substation to Kooskia 138kV,L:6653:6665:138,126.9,280.0,9.3,123.4,fields,Rebuild line with higher-capacity conductor,9975000.0,9975000.0
Q22-2108,2023-10-27,Nueva Guinea 3405 to Westside 138kV,L:6221:6229:138,1.0,True,White Swan to Gisler 138kV,L:6671:6672:138,120.5,196.0,100.0,65.8,fields,Rebuild line with higher-capacity conductor,2232000.0,2232000.0
Q22-2108,2023-10-27,Polk St to Van Wagner 138kV,L:6213:6222:138,1.0,True,West Gallatin to Walnut 345kV,L:6225:6714:345,119.7,445.0,7.5,117.9,fields,Rebuild line with higher-capacity conductor,5340000.0,5340000.0
Q22-2108,2023-10-27,Verde Mar 2605 to Croton Fals 138kV,L:6492:6500:138,1.0,True,W Gallatin to Walnut 345kV,L:6225:6714:345,116.9,512.0,5.7,115.7,fields,Rebuild line with higher-capacity conductor,9464000.0,9464000.0
Q22-2108,2023-10-27,Wigwam to Ontelaunee Energy Center 345kV,L:6052:7134:345,1.0,True,Westwood Generation Llc to Morganville 345kV L,L:6585:7168:345,112.5,1307.0,10.8,111.6,fields,Rebuild line with higher-capacity conductor,26057000.0,455000.0
Q22-2108,2023-10-27,Railhead to Polk St Substation 138kV,L:6213:6215:138,1.0,True,Walnut to W Gallatin Substation 345kV,L:6225:6714:345,111.8,489.0,7.5,110.2,fields,Rebuild line with higher-capacity conductor,4498000.0,4498000.0
Q22-2108,2023-10-27,Railhead to S Mtn 138kV,L:6215:6717:138,1.0,True,Esquon to Kooskia 138kV,L:6653:6665:138,111.4,312.0,9.3,108.2,fields,Rebuild line with higher-capacity conductor,5447000.0,5447000.0
Q22-2108,2023-10-27,Gisler to White Swan 138kV,L:6671:6672:138,1.0,True,Heardmont to Urbana Perkins Rd 138kV L,L:6212:6220:138,104.8,239.0,100.0,59.9,fields,Reconductor line,1050000.0,1050000.0
Q22-2108,2023-10-27,Los Angeles Hts to Walden North Generation Sta Substation 138kV,L:6230:6716:138,1.0,True,Sanborn to Van Wagner 138kV,L:6222:6724:138,101.6,369.0,5.2,100.1,fields,Reconductor line,1770000.0,1770000.0
Q22-2108,2023-10-27,Westside to White Bluffs 138kV Line,L:6228:6229:138,1.0,True,White Swan to Gisler 138kV,L:6671:6672:138,101.1,224.0,100.0,53.2,fields,Reconductor line,4316000.0,4316000.0
Q22-2108,2023-10-27,Pulpgen to Clear Crossing 138kV line,L:6592:6817:138,1.0,True,Van Wagner to Sanbrn 138kV,L:6222:6724:138,100.6,330.0,5.2,98.9,fields,Reconductor line,5242000.0,5242000.0
Q22-2123,2023-10-30,Lincoln Beach to Hills 100 kV,L:20204:20205:100,1.0,True,Imperial to Chamberlin 230 kV,L:19780:20091:230,141.6,239.0,8.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3878000.0,767000.0
Q22-2123,2023-10-30,Chamberlin Substation to Nordoia 100 kV,L:20091:20207:100,1.0,True,Imperial to Chamberlin 230 kV,L:19780:20091:230,128.9,163.0,13.6,,prose_overloaded,Rebuild line with higher-capacity conductor,5576000.0,3021000.0
Q22-2123,2023-10-30,Chamberlin to Twinsburg 100 kV Ckt 2,L:20091:20206:100,1.0,True,Chamberlin Substation to Twinsburg 100 kV Ckt 1,L:20091:20206:100,124.6,297.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2785000.0,2785000.0
Q22-2123,2023-10-30,Portage Lakes to Weedpatch 230 kV,L:20086:20303:230,1.0,True,Point Arena to West Canton 500 kV,L:19587:20174:500,113.9,1085.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,41630000.0,1080000.0
Q22-2123,2023-10-30,Portage Lakes to Old Forge 230 kV,L:20086:20096:230,1.0,True,Trego Substation to Beaver 500 kV L,L:19893:20264:500,103.9,1239.0,15.1,,prose_loss,Reconductor line,9168000.0,352000.0
Q22-2123,2023-10-30,Hills to Nordonia 100 kV,L:20205:20207:100,1.0,True,Imerial to Chamberlin 230 kV,L:19780:20091:230,153.5,201.0,10.8,,prose_colon,Rebuild line with higher-capacity conductor,4311000.0,1435000.0
Q22-2123,2023-10-30,Twinsburg to Chmberlin 100 kV Circuit 1,L:20091:20206:100,1.0,True,Chamberlin to Twinsburg 100 kV #2,L:20091:20206:100,130.0,285.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,2785000.0,2785000.0
Q22-2128,2023-10-15,Brooks Hill - Ore 3 Inc 230 KV,L:18706:19527:230,1.0,True,Tidd Substation - Muskingum Riv 500 KV,L:19579:19594:500,149.3,491.0,13.8,,table,Rebuild line with higher-capacity conductor,10744000.0,1173000.0
Q22-2128,2023-10-15,Brooks Hill - Myrtle-Date 230 KV,L:19524:19527:230,1.0,True,Tidd - Muskingum River 500 KV,L:19579:19594:500,146.3,518.0,13.8,,table,Rebuild line with higher-capacity conductor,38805000.0,4235000.0
Q22-2128,2023-10-15,Oreg 3 Inc 345-230 kV Transformer Bank,X:18706:345:230,0.9975731287391284,True,Tidd - Muskingum River 500 KV,L:19579:19594:500,140.9,361.0,9.9,,table,Replace transformer with higher-rated unit,9280000.0,1058000.0
Q22-2128,2023-10-15,Springhill - W Bellaire 230 KV,L:18750:18757:230,1.0,True,Tidd - Muskingum Riv 500 KV,L:19579:19594:500,135.2,495.0,8.8,,table,Rebuild line with higher-capacity conductor,23157000.0,2112000.0
Q22-2128,2023-10-15,Mine Rd - W Bellaire Substation 230 KV,L:18747:18750:230,1.0,True,Tidd - Muskingum Riv 500 KV Line,L:19579:19594:500,126.4,684.0,10.2,,table,Rebuild line with higher-capacity conductor,39614000.0,4057000.0
Q22-2128,2023-10-15,Brentwood - Mine Rd 230 KV,L:18747:19395:230,1.0,True,Tidd - Muskingum Riv 500 KV L,L:19579:19594:500,125.9,695.0,10.2,,table,Rebuild line with higher-capacity conductor,32635000.0,3343000.0
Q22-2128,2023-10-15,Brentwood - Muskingum River 230 KV,L:19395:19594:230,1.0,True,Tidd - Musingum River 500 KV,L:19579:19594:500,125.3,707.0,10.2,,table,Rebuild line with higher-capacity conductor,52356000.0,5362000.0
Q22-2128,2023-10-15,Oreg 3 Inc Substation 230 kV/138 kV Auto,X:18706:230:138,0.9975731287391284,True,Oreg 3 Inc Substation 345/230kV Autotransformer,X:18706:345:230,118.7,204.0,5.5,,table,Replace transformer with higher-rated unit,9789000.0,1357000.0
Q22-2128,2023-10-15,Muskingum River - Waterford Power Llc 230 KV,L:19544:19594:230,1.0,True,Myrtle-Date - Waterford Power Llc 230 KV Line,L:19524:19544:230,104.6,555.0,62.4,,table,Reconductor line,3365000.0,502000.0
Q22-2128,2023-10-15,Springhill - Lerdo 230 KV L,L:18757:19533:230,1.0,True,Lerdo - Tidd 500 KV Line,L:19533:19579:500,104.3,472.0,5.6,,table,Reconductor line,18651000.0,1873000.0
Q22-2128,2023-10-15,Filer 500 kV/345 kV TX,X:8206:500:345,0.9905965909494954,True,Tidd - Lerdo 500 KV,L:19533:19579:500,101.4,1238.0,9.5,,table,Replace transformer with higher-rated unit,26223000.0,872000.0
Q22-2128,2023-10-15,Waterford Power Llc - Myrtle-Date 230 KV line,L:19524:19544:230,1.0,True,Tidd - Muskingum River 500 KV,L:19579:19594:500,100.1,1045.0,31.9,,table,Reconductor line,9915000.0,755000.0
Q22-2130,2023-10-19,Hartman Crk 138/1kV Transformer Bank,X:9493:138:1,0.9918493910065947,True,Lowmoor to Hinton Ap 345 KV,L:9666:18544:345,126.2,490.0,13.4,122.3,fields,Replace transformer with higher-rated unit,3800000.0,87000.0
Q22-2130,2023-10-19,Hartman Crk 345 kV/1 kV Transformer,X:9493:345:1,0.9918493910065947,True,Lowmoor to Hinton Ap 345 KV L,L:9666:18544:345,121.5,509.0,13.4,117.7,fields,Replace transformer with higher-rated unit,13974000.0,320000.0
Q22-2130,2023-10-19,Killdeer to Hyak 138 KV Line,L:9617:9619:138,0.9993345948499731,False,Stock Island to Kentucky Dam 138 KV L,L:9589:9630:138,121.3,179.0,52.7,79.8,fields,Rebuild line with higher-capacity conductor,6489000.0,1168000.0
Q22-2130,2023-10-19,Sycan to Killdeer 138 KV Line,L:9584:9619:138,1.0,True,Kentucky Dam Substation to Stock Island 138 KV L,L:9589:9630:138,118.8,188.0,52.7,79.4,fields,Rebuild line with higher-capacity conductor,6053000.0,1089000.0
Q22-2130,2023-10-19,Piute to Bluefield Avenue 138 KV line,L:18357:18376:138,1.0,True,No Troy to Lost Nation 138 KV,L:9526:9529:138,117.1,198.0,13.1,107.9,fields,Rebuild line with higher-capacity conductor,17900000.0,994000.0
Q22-2130,2023-10-19,Nassau to Litchfield 138 KV Line,L:9229:9628:138,1.0,True,No Troy to Lost Nation 138 KV L,L:9526:9529:138,107.6,231.0,13.1,99.6,fields,Reconductor line,3107000.0,172000.0
Q22-2130,2023-10-19,Springbank to Litchfield 138 KV,L:9627:9628:138,1.0,True,No Troy to Lost Nation 138 KV L,L:9526:9529:138,106.2,257.0,13.1,99.0,fields,Reconductor line,3670000.0,204000.0
Q22-2130,2023-10-19,Friendship to Hyak Substation 138 KV,L:9617:9618:138,1.0,True,Orovada to Tolson Substation 138 KV,L:9559:9567:138,106.1,292.0,36.8,88.3,fields,Reconductor line,1190000.0,121000.0
Q22-2130,2023-10-19,Hiton Ap to Manatee 345 KV,L:18381:18544:345,1.0,True,Longview2 Substation to Hartman Crk 345 KV L,L:9493:18117:345,101.2,1150.0,23.0,98.3,fields,Reconductor line,28682000.0,732000.0
Q22-2178,2023-10-31,Segs 7 - Freehaven-Lakepark 100.0 kV,L:22019:22575:100,1.0,True,Freehaven-Lakepark - Segs 7 100.0 kV #1,L:22019:22575:100,105.2,266.0,56.3,,prose_overloaded,Reconductor line,842000.0,217000.0
Q22-2178,2023-10-31,Segs 7 - Concord 100.0 kV Cir. 2,L:22019:22022:100,1.0,True,Concord - Segs 7 100.0 kV Ckt 1,L:22019:22022:100,107.4,236.0,56.3,,prose_loss,Reconductor line,1042000.0,269000.0
Q22-2196,2023-10-15,Muscoda Industrial Substation – Bear Island 138 KV,L:9964:10264:138,1.0,True,Chancellor Row – Bear Island 345 KV,L:9988:10264:345,104.2,382.0,7.8,,table,Reconductor line,1570000.0,93000.0
Q22-2196,2023-10-15,Dps Ocean Spray – Four Rivers 138 KV,L:9965:10259:138,1.0,True,Leavitt – Birchwood 345 KV,L:9944:10290:345,104.1,466.0,5.5,,table,Reconductor line,1064000.0,69000.0
Q22-2196,2023-10-15,Trenton Diesel – Four Rivers 138 KV,L:9735:10259:138,1.0,True,Leavitt – Birchwood 345 KV Line,L:9944:10290:345,104.1,466.0,5.5,,table,Reconductor line,4307000.0,281000.0
Q22-2196,2023-10-15,Walthall – Yellow Crk Substation 138 KV,L:9770:9780:138,1.0,True,Fritch – Big Hanaford 138 KV,L:9983:10174:138,101.2,354.0,23.5,,table,Reconductor line,1301000.0,89000.0
Q22-2196,2023-10-15,Nstuca – Polk City 345 KV,L:9852:10155:345,1.0,True,Birchwood – Nauvoo 345 KV,L:8680:10290:345,101.1,1458.0,5.3,,table,Reconductor line,10678000.0,140000.0
Q22-2210,2023-10-26,BOONSBORO / REUSENS 138.0 kV,L:9218:9219:138,1.0,True,REUSES / LEESVILLE 345.0 kV,L:9219:9667:345,105.8,544.0,27.0,,table,Reconductor line,1030000.0,88000.0
Q22-2269,2023-11-03,SPORN SUBSTATION 345 kV/230 kV XFMR,X:18707:345:230,0.9941841608974532,True,COULEE AVE SUBSTATION-SPORN 345kV Line,L:18198:18707:345,117.5,584.0,5.3,115.1,fields,Replace transformer with higher-rated unit,13510000.0,1051000.0
Q22-2269,2023-11-03,TRISTATE 345 kV/1 kV Autotransformer,X:18705:345:1,0.9990762128164994,True,TRISTATE-HUBBARDSTOWN 345kV,L:17843:18705:345,117.3,623.0,24.9,106.8,fields,Replace transformer with higher-rated unit,14809000.0,1861000.0
Q22-2269,2023-11-03,TRISTATE 138/1 kV Transformer Bank,X:18705:138:1,0.9990762128164994,True,HUBBARDSTOWN-TRISTATE 345kV,L:17843:18705:345,117.3,623.0,24.9,106.8,fields,Replace transformer with higher-rated unit,5348000.0,672000.0
Q22-2269,2023-11-03,SUKUKA-EDUCATION SUBSTATION 138kV L,L:18336:18337:138,1.0,True,VALEMOUNT-TRISTATE 345kV,L:18338:18705:345,111.8,186.0,7.4,101.4,fields,Rebuild line with higher-capacity conductor,4722000.0,587000.0
Q22-2269,2023-11-03,COMMERCIAL METALS-EDUCATION 138kV,L:17989:18337:138,1.0,True,TRISTATE SUBSTATION-VALEMONT SUBSTATION 345kV L,L:18338:18705:345,110.1,191.0,7.4,100.0,fields,Rebuild line with higher-capacity conductor,15170000.0,1884000.0
Q22-2269,2023-11-03,COMMERCIAL METALS-GABLE STREET 138kV,L:17989:18007:138,1.0,True,VALEMONT-TRISTATE 345kV line,L:18338:18705:345,108.5,196.0,7.4,98.6,fields,Reconductor line,2211000.0,275000.0
Q21-1935,2023-11-15,Lge Canal / Tyranena 138.0 kV L,L:17154:17589:138,0.9909036666177679,True,Kefer-Jackson / Beaver Dam E 138.0 kV,L:17146:17162:138,109.0,219.0,16.9,,table,Reconductor line,1935000.0,661000.0
Q22-1990,2023-12-04,Ayer / Talenenergy Martins Crk Llc Harrisburg 138.0 kV,L:6391:7122:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg / Little Chute 345.0 kV L,L:6388:7122:345,140.5,506.0,21.2,135.8,fields,Rebuild line with higher-capacity conductor,604000.0,103000.0
Q22-1990,2023-12-04,Pingston / Jack Crk 138.0 kV L,L:6344:6355:138,1.0,True,Little Chute Substation / Talenenergy Martins Crk Llc Harrisburg 345.0 kV,L:6388:7122:345,140.3,242.0,8.2,136.6,fields,Rebuild line with higher-capacity conductor,6148000.0,6148000.0
Q22-1990,2023-12-04,Jack Creek / Lakeland Solar Energy Llc 138.0 kV line,L:6355:6364:138,1.0,True,Little Chute / Talenenergy Martins Crk Llc Harrisburg 345.0 kV,L:6388:7122:345,137.7,210.0,6.3,134.4,fields,Rebuild line with higher-capacity conductor,1209000.0,268000.0
Q22-1990,2023-12-04,Ayer / Paxton Crk Cogeneration 138.0 kV,L:6391:6402:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg / Little Chute 345.0 kV,L:6388:7122:345,137.6,537.0,21.2,133.2,fields,Rebuild line with higher-capacity conductor,4988000.0,851000.0
Q22-1990,2023-12-04,Panguitch / Elk City Llc Substation 138.0 kV Line,L:6361:6365:138,1.0,True,Little Chute / Talenenergy Martins Crk Llc Hrrisburg 345.0 kV,L:6388:7122:345,137.1,302.0,8.2,134.1,fields,Rebuild line with higher-capacity conductor,1938000.0,1938000.0
Q22-1990,2023-12-04,Calaveras / Panguitch 138.0 kV,L:6359:6365:138,1.0,True,Little Chute / Talenenergy Martins Creek Llc Harrisburg 345.0 kV,L:6388:7122:345,137.0,287.0,8.2,133.8,fields,Rebuild line with higher-capacity conductor,2341000.0,2341000.0
Q22-1990,2023-12-04,Dumbarton Tap / Paxton Crk Cogeneration 138.0 kV,L:6343:6402:138,1.0,True,Little Chute / Talenenergy Martins Crk Llc Harrisburg 345.0 kV,L:6388:7122:345,136.2,554.0,21.2,131.9,fields,Rebuild line with higher-capacity conductor,1991000.0,340000.0
Q22-1990,2023-12-04,Pingston / Calaveras 138.0 kV,L:6344:6359:138,1.0,True,Little Chute / Talenenergy Martins Creek Llc Harrisburg 345.0 kV,L:6388:7122:345,135.0,271.0,8.2,131.7,fields,Rebuild line with higher-capacity conductor,5108000.0,5108000.0
Q22-1990,2023-12-04,Dumbarton Tap / Macathur 138.0 kV,L:6343:6397:138,1.0,True,Little Chute / Talenenergy Martins Crk Llc Harrisburg 345.0 kV L,L:6388:7122:345,132.8,567.0,16.6,129.5,fields,Rebuild line with higher-capacity conductor,1218000.0,125000.0
Q22-1990,2023-12-04,Macarthur / Ft Gage Substation 138.0 kV L,L:6395:6397:138,1.0,True,Taenenergy Martins Creek Llc Harrisburg / Little Chute 345.0 kV,L:6388:7122:345,131.4,586.0,16.6,128.2,fields,Rebuild line with higher-capacity conductor,1550000.0,159000.0
Q22-1990,2023-12-04,12Th & Irving / Johnhart 138.0 kV Line,L:6354:6363:138,1.0,True,Little Chute / Talenenergy Martins Creek Llc Harrisburg 345.0 kV,L:6388:7122:345,126.7,252.0,7.5,123.4,fields,Rebuild line with higher-capacity conductor,11721000.0,2999000.0
Q22-1990,2023-12-04,Ft Gage / Hunt 138.0 kV,L:6395:6403:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg / Little Chute 345.0 kV L,L:6388:7122:345,119.0,340.0,10.8,115.5,fields,Rebuild line with higher-capacity conductor,1332000.0,166000.0
Q22-1990,2023-12-04,Little Chute / Hunt 138.0 kV,L:6388:6403:138,1.0,True,Little Chute Substation / Talenenergy Martins Creek Llc Harrisburg 345.0 kV Line,L:6388:7122:345,115.5,364.0,10.8,112.2,fields,Rebuild line with higher-capacity conductor,3034000.0,379000.0
Q22-1990,2023-12-04,12Th & Irving / Lakeland Solar Energy Llc 138.0 kV,L:6354:6364:138,0.9992937930783211,False,Little Chute / Talenenergy Martins Crk Llc Harrisburg Substation 345.0 kV,L:6388:7122:345,115.4,269.0,6.3,112.8,fields,Rebuild line with higher-capacity conductor,2210000.0,490000.0
Q22-1990,2023-12-04,Talenenergy Martins Creek Llc W Shore / Broussard 138.0 kV Line,L:6345:7165:138,1.0,True,Dumbarton Tap / Paxton Crk Cogeneration 138.0 kV,L:6343:6402:138,111.7,238.0,41.1,92.5,fields,Rebuild line with higher-capacity conductor,3163000.0,2134000.0
Q22-1990,2023-12-04,Paxon / L L Wilkins 138.0 kV,L:6413:6416:138,1.0,True,Paxon / S Lake Geneva 138.0 kV,L:6392:6413:138,109.9,280.0,13.9,104.3,fields,Reconductor line,605000.0,203000.0
Q22-1990,2023-12-04,Garland / Usaa 2 138.0 kV,L:6380:6386:138,1.0,True,Macarthur / Ft Gage 138.0 kV,L:6395:6397:138,109.0,251.0,7.7,105.6,fields,Reconductor line,2437000.0,382000.0
Q22-1990,2023-12-04,Usaa 2 / Coronet 138.0 kV,L:6386:6421:138,1.0,True,Ft Gage / Austin Dam 138.0 kV,L:6395:6404:138,108.0,377.0,9.5,105.2,fields,Reconductor line,2140000.0,171000.0
Q22-1990,2023-12-04,Orange City / Broussard Substation 138.0 kV,L:6345:6405:138,1.0,True,Dumbarton Tap / Paxton Creek Cogeneration 138.0 kV,L:6343:6402:138,106.9,216.0,41.1,85.7,fields,Reconductor line,1065000.0,718000.0
Q22-1990,2023-12-04,Pedley / Bathurst 138.0 kV,L:6358:6362:138,1.0,True,Ft Gage / Macarthur 138.0 kV L,L:6395:6397:138,106.6,183.0,9.3,101.0,fields,Reconductor line,336000.0,336000.0
Q22-1990,2023-12-04,Talenenergy Martins Creek Llc Harrisburg Substation 345/138 kV Auto,X:7122:345:138,0.9997409429800217,True,Talenenergy Martins Crk Llc Harrisburg 500-345 kV Transformer,X:7122:500:345,105.2,477.0,22.0,100.0,fields,Replace transformer with higher-rated unit,14794000.0,5980000.0
Q22-1990,2023-12-04,Allegheny Hydro No 8 / Eklutna 345.0 kV,L:7727:8281:345,1.0,True,Piney Creek Project / Caldwell 345.0 kV line,L:7702:8253:345,104.3,1188.0,5.2,103.8,fields,Reconductor line,31330000.0,907000.0
Q22-1990,2023-12-04,Wolverine Crk / Yorkshire 138.0 kV,L:6389:6398:138,1.0,True,South Lake Geneva / Paxon 138.0 kV Line,L:6392:6413:138,103.6,266.0,13.9,97.8,fields,Reconductor line,1179000.0,396000.0
Q22-1990,2023-12-04,Wolverine Creek / L L Wilkins 138.0 kV,L:6398:6416:138,1.0,True,Paxon / S Lake Geneva 138.0 kV,L:6392:6413:138,102.4,287.0,13.9,97.0,fields,Reconductor line,754000.0,253000.0
Q22-1990,2023-12-04,Fyette Substation / Mercury 345.0 kV,L:6531:6533:345,1.0,True,Bixby Hill / Brunner Island 500.0 kV Line,L:7127:7159:500,101.0,1190.0,7.4,100.3,fields,Reconductor line,8574000.0,138000.0
Q22-1990,2023-12-04,12Th & Irving Substation / Bathurst 138.0 kV L,L:6354:6358:138,1.0,True,Macarthur / Ft Gage 138.0 kV,L:6395:6397:138,100.6,221.0,9.3,95.9,fields,Reconductor line,1217000.0,1217000.0
Q22-1992,2023-11-29,Shuffleton - Arvin 138 KV line,L:10034:10049:138,1.0,True,Kearneyville - Clark County 345 KV,L:8742:17910:345,111.3,277.0,6.2,110.1,fields,Rebuild line with higher-capacity conductor,4299000.0,210000.0
Q22-1992,2023-11-29,Douglas City - Southwest Research Institute 138 KV,L:10050:10051:138,1.0,True,Garen Corners - Douglas City Substation 138 KV,L:10045:10050:138,100.5,291.0,6.0,99.3,fields,Reconductor line,1225000.0,141000.0
Q22-1998,2023-12-02,Osawatomie 100-1 kV Autotransformer,X:19221:100:1,0.998959993149061,True,Bodo to Bluestem 230 kV,L:18878:18898:230,111.4,131.0,5.9,,table,Replace transformer with higher-rated unit,2511000.0,404000.0
Q22-2004,2023-12-02,Marquis – Friendly Hills 138 kV L,L:7178:7179:138,1.0,True,Ritter Park – Sugar Hill 345 kV Line,L:7221:7290:345,154.4,254.0,9.0,152.4,fields,Rebuild line with higher-capacity conductor,2597000.0,980000.0
Q22-2004,2023-12-02,Sugar Hill Substation – Guntersville Dam 138 kV,L:7220:7290:138,1.0,True,Ritter Park – Sugar Hill 345 kV,L:7221:7290:345,154.1,217.0,9.0,151.8,fields,Rebuild line with higher-capacity conductor,2861000.0,1080000.0
Q22-2004,2023-12-02,Belfield Substation – Guntersville Dam 138 kV L,L:7177:7220:138,1.0,True,Ritter Park – Sugar Hill 345 kV,L:7221:7290:345,150.1,241.0,9.0,148.1,fields,Rebuild line with higher-capacity conductor,2229000.0,841000.0
Q22-2004,2023-12-02,Friendly Hills – Uc Dais 138 kV,L:7178:7218:138,1.0,True,Sugar Hill – Ritter Park 345 kV,L:7221:7290:345,146.9,278.0,9.0,145.2,fields,Rebuild line with higher-capacity conductor,2335000.0,881000.0
Q22-2004,2023-12-02,Belfield – Marquis 138 kV,L:7177:7179:138,1.0,True,Sugar Hill – Ritter Park 345 kV,L:7221:7290:345,144.2,261.0,9.0,142.3,fields,Rebuild line with higher-capacity conductor,3102000.0,1171000.0
Q22-2004,2023-12-02,Maljamar – Coopers Mills 138 kV line,L:7180:7479:138,1.0,True,Lighthouse Hill – Aes Beaver Valley Partners Beaver Valley 345 kV,L:7562:8244:345,139.5,208.0,8.5,137.3,fields,Rebuild line with higher-capacity conductor,3210000.0,155000.0
Q22-2004,2023-12-02,Uc Davis – Ritter Park 138 kV,L:7218:7221:138,1.0,True,Ritter Park – Sugar Hill 345 kV L,L:7221:7290:345,136.3,312.0,9.0,134.8,fields,Rebuild line with higher-capacity conductor,1834000.0,692000.0
Q22-2004,2023-12-02,Coopers Mills – Eagle 138 kV,L:7180:7480:138,1.0,True,Aes Beaver Valley Partners Beaver Valley – Lighthous Hill 345 kV,L:7562:8244:345,131.1,229.0,8.5,129.1,fields,Rebuild line with higher-capacity conductor,4974000.0,239000.0
Q22-2004,2023-12-02,Stewart Mtn Dam – Shepaug 138 kV,L:7184:7322:138,1.0,True,Sugar Hill – Ritter Park 345 kV L,L:7221:7290:345,127.4,390.0,17.1,125.1,fields,Rebuild line with higher-capacity conductor,2475000.0,432000.0
Q22-2004,2023-12-02,Kirtland Air Force Base 4 – Maljamar 138 kV,L:7449:7479:138,1.0,True,Lighthouse Hill – Aes Beaver Valley Partners Beaver Valley 345 kV,L:7562:8244:345,127.2,219.0,8.5,125.1,fields,Rebuild line with higher-capacity conductor,3376000.0,163000.0
Q22-2004,2023-12-02,Valley – Potash Jct 138 kV,L:7456:7483:138,1.0,True,Aes Beaver Vly Partners Beaver Vly – Lighthouse Hill 345 kV,L:7562:8244:345,122.3,207.0,8.5,120.1,fields,Rebuild line with higher-capacity conductor,2627000.0,109000.0
Q22-2004,2023-12-02,Vly – Eagle 138 kV,L:7480:7483:138,1.0,True,Lighthouse Hill – Aes Beaver Valley Partners Beaver Vly 345 kV,L:7562:8244:345,122.3,201.0,8.5,120.0,fields,Rebuild line with higher-capacity conductor,1383000.0,58000.0
Q22-2004,2023-12-02,Yucca – Fraley 138 kV,L:7261:7263:138,1.0,True,Sugar Hill – Allegeny Energy Units 3 4 & 5 345 kV,L:7290:8265:345,119.2,383.0,5.8,118.4,fields,Rebuild line with higher-capacity conductor,2931000.0,285000.0
Q22-2004,2023-12-02,Fraley – Houseville Substation 138 kV Line,L:7263:7583:138,1.0,True,Sugar Hill – Allegheny Energy Units 3 4 & 5 345 kV,L:7290:8265:345,119.1,391.0,5.8,118.3,fields,Rebuild line with higher-capacity conductor,4799000.0,467000.0
Q22-2004,2023-12-02,Va Hspital – Houseville 138 kV,L:7388:7583:138,1.0,True,Sugar Hill – Allegheny Energy Units 3 4 & 5 345 kV,L:7290:8265:345,119.0,395.0,5.8,118.2,fields,Rebuild line with higher-capacity conductor,2428000.0,236000.0
Q22-2004,2023-12-02,Sugar Hill – Va Hospital 138 kV L,L:7290:7388:138,1.0,True,Sugar Hll – Allegheny Energy Units 3 4 & 5 345 kV,L:7290:8265:345,118.9,403.0,5.8,118.1,fields,Rebuild line with higher-capacity conductor,4912000.0,478000.0
Q22-2004,2023-12-02,N – Shepaug 138 kV line,L:7223:7322:138,1.0,True,Ritter Park – Sugar Hill 345 kV,L:7221:7290:345,113.4,429.0,17.1,111.3,fields,Rebuild line with higher-capacity conductor,4363000.0,761000.0
Q22-2004,2023-12-02,Kirtland Air Force Base 4 – Lighthouse Hill Substation 138 kV Line,L:7449:7562:138,1.0,True,Aes Beaver Vly Partners Beaver Valley – Lighthouse Hill 345 kV,L:7562:8244:345,109.3,237.0,8.5,107.3,fields,Reconductor line,878000.0,42000.0
Q22-2004,2023-12-02,Raccoon – Septa Substation 138 kV,L:7447:7478:138,1.0,True,Aes Beaver Valley Partners Beaver Valley – Lighthouse Hill 345 kV,L:7562:8244:345,100.8,239.0,6.0,99.4,fields,Reconductor line,2605000.0,590000.0
Q22-2004,2023-12-02,Blountsville Substation – Vista 138 kV,L:7235:7407:138,0.999903628692548,False,Stewart Mtn Dam 345/138 kV Transformer,X:7184:345:138,100.2,208.0,27.6,93.0,fields,Reconductor line,1541000.0,780000.0
Q22-2029,2023-11-29,WISOM-SECORD 138.0 kV,L:5541:5867:138,0.954212672457177,False,LA CYGNE-SECORD 138.0 kV,L:5858:5867:138,127.5,186.0,40.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2515000.0,1495000.0
Q22-2029,2023-11-29,LINDEN COGEN PLANT-CAMP EVERS 138.0 kV,L:5855:5968:138,1.0,True,LINDEN COGEN PLANT-PIPE 138.0 kV line,L:5968:6000:138,107.7,430.0,17.8,,prose_overloaded,Reconductor line,456000.0,124000.0
Q22-2029,2023-11-29,PIPE-LINDEN COGEN PLANT 138.0 kV,L:5968:6000:138,1.0,True,CAMP EVERS-LINDEN COGEN PLANT 138.0 kV,L:5855:5968:138,109.8,393.0,17.4,,prose_loss,Reconductor line,506000.0,144000.0
Q22-2029,2023-11-29,LAFAYETTE ROAD STA-SECORD 138.0 kV,L:5553:5867:138,1.0,True,CRAWFORDSVILLE POWER PLANT 345/138 kV XFMR,X:5367:345:138,123.4,365.0,47.1,,prose_colon,Rebuild line with higher-capacity conductor,2446000.0,1218000.0
Q22-2029,2023-11-29,SECORD-LA CYGNE SUBSTATION 138.0 kV Line,L:5858:5867:138,0.9996844093534989,False,WISDOM-SECORD 138.0 kV,L:5541:5867:138,120.3,210.0,40.9,,prose_colon,Rebuild line with higher-capacity conductor,1771000.0,1053000.0
Q22-2029,2023-11-29,PROFFIT'S SPRING-LA CYGNE 138.0 kV,L:5602:5858:138,1.0,True,WISDOM SUBSTATION-SECORD 138.0 kV,L:5541:5867:138,108.0,195.0,40.9,,prose_colon,Reconductor line,371000.0,221000.0
Q22-2029,2023-11-29,WISDOM-THORNDIKE 138.0 kV Line,L:5541:5878:138,1.0,True,LA CYGNE-SECORD 138.0 kV line,L:5858:5867:138,106.7,206.0,40.4,,prose_colon,Reconductor line,578000.0,343000.0
Q22-2029,2023-11-29,ALDENE SUBSTATION-PINE TREE ACRES 138.0 kV,L:5399:5865:138,1.0,True,CAMP EVERS-LINDEN COGEN PLANT 138.0 kV,L:5855:5968:138,105.9,261.0,5.5,,prose_colon,Reconductor line,555000.0,143000.0
Q22-2046,2023-12-01,Louisiana 1 to Desoto Pleasant Run 138.0 kV,L:17175:17180:138,1.0,True,Southaven Substation to Mistersky 138.0 kV L,L:17173:17174:138,115.7,171.0,9.2,112.3,fields,Rebuild line with higher-capacity conductor,16028000.0,937000.0
Q22-2046,2023-12-01,Wyco to S Hill 138.0 kV,L:17397:17399:138,1.0,True,Station I to Bryan St 138.0 kV,L:17400:17404:138,104.9,194.0,10.6,101.4,fields,Reconductor line,4427000.0,228000.0
Q22-2046,2023-12-01,Keifer-Jackson Substation to Beaver Dam East 138.0 kV,L:17146:17162:138,1.0,True,Tyranena to Lg&E; Canal 138.0 kV Line,L:17154:17589:138,103.2,251.0,8.1,101.2,fields,Reconductor line,2037000.0,166000.0
Q22-2046,2023-12-01,W Lebanon to Oakdale Power Sta 138.0 kV,L:17183:17273:138,1.0,True,New Camp Substation to Hubbardstown 138.0 kV,L:17394:17843:138,101.2,243.0,13.1,97.7,fields,Reconductor line,9564000.0,284000.0
Q22-2046,2023-12-01,Louisiana 1 to New Camp 138.0 kV,L:17175:17394:138,1.0,True,Melrose Electric to Wyco Substation 138.0 kV,L:17397:17636:138,100.6,243.0,10.2,97.9,fields,Reconductor line,2664000.0,73000.0
Q22-2046,2023-12-01,Hubbardstown to New Camp 138.0 kV,L:17394:17843:138,1.0,True,Melrose Electric to Wyco 138.0 kV,L:17397:17636:138,100.5,249.0,10.1,97.8,fields,Reconductor line,6458000.0,176000.0
Q22-2059,2023-11-28,Pulpgen-Northampton Generating Company Lp 138.0 kV,L:6592:6616:138,0.9989873398426826,False,St Hedwig-Snapper Creek 138.0 kV,L:6615:6808:138,149.2,185.0,52.5,,table,Rebuild line with higher-capacity conductor,2064000.0,2064000.0
Q22-2059,2023-11-28,Pulpgen-Clear Crossing 138.0 kV,L:6592:6817:138,1.0,True,Clear Springs 500/345 kV Transformer Bank,X:6725:500:345,134.8,330.0,13.3,,table,Rebuild line with higher-capacity conductor,10144000.0,10144000.0
Q22-2059,2023-11-28,Snapper Crk-St Hedwig 138.0 kV line,L:6615:6808:138,1.0,True,Pulpgen Substation-Northampton Generating Company Lp 138.0 kV,L:6592:6616:138,133.0,244.0,84.2,,table,Rebuild line with higher-capacity conductor,2045000.0,2045000.0
