project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q22-2059,2023-11-28,Walden North Generation Station-Los Angeles Hts 138.0 kV,L:6230:6716:138,1.0,True,Clear Springs 500 kV/345 kV Auto,X:6725:500:345,132.2,369.0,13.3,,table,Rebuild line with higher-capacity conductor,5764000.0,5764000.0
Q22-2059,2023-11-28,Van Wagner-Los Angeles Hts 138.0 kV,L:6222:6716:138,1.0,True,Clear Springs 500 kV/345 kV Transformer,X:6725:500:345,128.2,388.0,13.3,,table,Rebuild line with higher-capacity conductor,5921000.0,5921000.0
Q22-2059,2023-11-28,Landis Delivery No 2-East Arlington 138.0 kV L,L:6043:6060:138,1.0,True,Edwardsport Station-Mount Olive 138.0 kV,L:6606:6630:138,127.8,418.0,5.0,,table,Rebuild line with higher-capacity conductor,5712000.0,407000.0
Q22-2059,2023-11-28,Okawville-Landis Delivery No 2 138.0 kV line,L:6043:6624:138,1.0,True,Mount Olive-Edwardsport Sta 138.0 kV,L:6606:6630:138,127.0,428.0,5.0,,table,Rebuild line with higher-capacity conductor,5554000.0,395000.0
Q22-2059,2023-11-28,Boscobel Muni-S Lane City 138.0 kV Line,L:6233:6639:138,1.0,True,White Swan-S Mtn 138.0 kV,L:6671:6717:138,122.7,262.0,5.1,,table,Rebuild line with higher-capacity conductor,5316000.0,5316000.0
Q22-2059,2023-11-28,S Mountain-White Swan 138.0 kV,L:6671:6717:138,1.0,True,Equon Substation-Kooskia 138.0 kV,L:6653:6665:138,121.7,280.0,5.6,,table,Rebuild line with higher-capacity conductor,7072000.0,7072000.0
Q22-2059,2023-11-28,Morgan Henderson Substation-Bell Substation 138.0 kV,L:6718:6723:138,0.9977312244287085,False,Polk St-Railhead 138.0 kV,L:6213:6215:138,120.3,254.0,10.3,,table,Rebuild line with higher-capacity conductor,3536000.0,3536000.0
Q22-2059,2023-11-28,Esquon-Kooskia 138.0 kV line,L:6653:6665:138,1.0,True,White Swan-South Mountain 138.0 kV Line,L:6671:6717:138,120.0,280.0,5.1,,table,Rebuild line with higher-capacity conductor,3777000.0,3777000.0
Q22-2059,2023-11-28,Polk St-Van Wagner 138.0 kV,L:6213:6222:138,1.0,True,W Gallatin-Walnut 345.0 kV L,L:6225:6714:345,119.4,445.0,8.0,,table,Rebuild line with higher-capacity conductor,5575000.0,5575000.0
Q22-2059,2023-11-28,Northampton Generating Company Lp Substation-Hogal 138.0 kV,L:6616:6816:138,1.0,True,St Hedwig-Snapper Crk 138.0 kV,L:6615:6808:138,118.4,215.0,52.5,,table,Rebuild line with higher-capacity conductor,2601000.0,2601000.0
Q22-2059,2023-11-28,Scitico-Covelo 138.0 kV line,L:6614:6797:138,1.0,True,Pulpen-Northampton Generating Company Lp 138.0 kV,L:6592:6616:138,117.1,218.0,15.8,,table,Rebuild line with higher-capacity conductor,917000.0,917000.0
Q22-2059,2023-11-28,Walden N Generation Sta Substation-Windstone 138.0 kV L,L:6230:6231:138,1.0,True,Clear Springs 500/345kV Autotransformer,X:6725:500:345,116.9,403.0,13.3,,table,Rebuild line with higher-capacity conductor,5010000.0,5010000.0
Q22-2059,2023-11-28,Windstone-Clear Crossing 138.0 kV,L:6231:6817:138,1.0,True,Clear Springs 500/345 kV TX,X:6725:500:345,116.9,390.0,13.3,,table,Rebuild line with higher-capacity conductor,3018000.0,3018000.0
Q22-2059,2023-11-28,S Lane City-Equon 138.0 kV,L:6639:6653:138,1.0,True,White Swan-South Mtn 138.0 kV,L:6671:6717:138,116.9,279.0,5.1,,table,Rebuild line with higher-capacity conductor,9520000.0,9520000.0
Q22-2059,2023-11-28,Rec Laprairie Substation-Sumner 138.0 kV,L:6814:7121:138,1.0,True,Van Wagner-Los AngelesHeights 138.0 kV,L:6222:6716:138,116.5,281.0,24.8,,table,Rebuild line with higher-capacity conductor,4495000.0,3065000.0
Q22-2059,2023-11-28,Bell-Sanborn 138.0 kV,L:6723:6724:138,1.0,True,Polk St-Railhead 138.0 kV,L:6213:6215:138,115.9,245.0,10.3,,table,Rebuild line with higher-capacity conductor,2684000.0,2684000.0
Q22-2059,2023-11-28,Saint Hedwig-Steel City 138.0 kV,L:6615:7149:138,0.9998568804148666,False,Northampton Generating Company Lp-Pulpgen 138.0 kV,L:6592:6616:138,113.8,264.0,84.2,,table,Rebuild line with higher-capacity conductor,590000.0,590000.0
Q22-2059,2023-11-28,Pulpgen-Covelo 138.0 kV,L:6592:6614:138,1.0,True,Pulpgen-Northampton Generating Company Lp 138.0 kV,L:6592:6616:138,112.9,258.0,15.8,,table,Rebuild line with higher-capacity conductor,6770000.0,6770000.0
Q22-2059,2023-11-28,Van Wagner-Sanborn 138.0 kV,L:6222:6724:138,1.0,True,Plk St-Railhead 138.0 kV,L:6213:6215:138,112.4,234.0,10.3,,table,Rebuild line with higher-capacity conductor,6759000.0,6759000.0
Q22-2059,2023-11-28,Pol St-Railhead 138.0 kV Line,L:6213:6215:138,1.0,True,W Gallatn-Wlnut 345.0 kV,L:6225:6714:345,111.6,489.0,8.0,,table,Rebuild line with higher-capacity conductor,4677000.0,4677000.0
Q22-2059,2023-11-28,Geigy-Hollywood 138.0 kV,L:6608:6619:138,1.0,True,Van Wagner-Los Angeles Heights 138.0 kV,L:6222:6716:138,111.6,220.0,24.8,,table,Rebuild line with higher-capacity conductor,736000.0,502000.0
Q22-2059,2023-11-28,Wescosville-East Arlington 138.0 kV line,L:6060:6622:138,1.0,True,Landis Delivery No 2-Okawville 138.0 kV,L:6043:6624:138,109.5,434.0,5.7,,table,Reconductor line,502000.0,75000.0
Q22-2059,2023-11-28,Dornyville-Wescosville 138.0 kV L,L:6602:6622:138,1.0,True,Landis Delivery No 2-Okawville 138.0 kV,L:6043:6624:138,108.8,453.0,5.7,,table,Reconductor line,968000.0,145000.0
Q22-2059,2023-11-28,Railhead-Boscobel Muni 138.0 kV,L:6215:6233:138,1.0,True,South Mtn-White Swan 138.0 kV,L:6671:6717:138,108.1,283.0,5.1,,table,Reconductor line,2646000.0,2646000.0
Q22-2059,2023-11-28,Dornyvlle-Edwardsport Sta 138.0 kV,L:6602:6630:138,1.0,True,Landis Delivery No 2-Okawville 138.0 kV,L:6043:6624:138,108.0,478.0,5.7,,table,Reconductor line,3467000.0,520000.0
Q22-2059,2023-11-28,Edwardsport Sta Substation-Mount Olive 138.0 kV,L:6606:6630:138,1.0,True,Okawville Substation-Landis Delivery No 2 138.0 kV,L:6043:6624:138,107.3,503.0,5.7,,table,Reconductor line,616000.0,92000.0
Q22-2059,2023-11-28,San German 6403-Hogal 138.0 kV,L:6620:6816:138,1.0,True,Saint Hedwig-Snaper Crk 138.0 kV,L:6615:6808:138,105.7,229.0,52.5,,table,Reconductor line,1439000.0,1439000.0
Q22-2059,2023-11-28,Guanica Tc-Rialto 138.0 kV L,L:6801:6806:138,1.0,True,Pulpgen-Northampton Generating Company Lp 138.0 kV,L:6592:6616:138,105.4,173.0,24.2,,table,Reconductor line,800000.0,651000.0
Q22-2059,2023-11-28,Steel City-Guanica Tc Substation 138.0 kV,L:6801:7149:138,1.0,True,Pulpgen-Northampton Generating Company Lp Substation 138.0 kV,L:6592:6616:138,100.5,234.0,24.2,,table,Reconductor line,1289000.0,1048000.0
Q22-2134,2023-11-27,HARTMAN CREEK to MOUNT VIEW 138 KV,L:9491:9493:138,1.0,True,LOWMOOR SUBSTATION to HINTON AP 345 KV,L:9666:18544:345,109.7,431.0,5.5,109.5,fields,Reconductor line,930000.0,4000.0
Q22-2134,2023-11-27,SAN GERMAN TC 6406 to SPAR CANON 138 KV Line,L:18527:18551:138,1.0,True,LOCHMERE HYDROELECTRIC PLANT to PITCHGEN 138 KV,L:18543:18552:138,103.5,178.0,17.0,101.6,fields,Reconductor line,972000.0,29000.0
Q22-2134,2023-11-27,HINTON AP to SPAR CANYON 138 KV,L:18544:18551:138,1.0,True,PITCGEN to LOCHMERE HYDROELECTRIC PLANT 138 KV L,L:18543:18552:138,101.3,177.0,17.0,99.4,fields,Reconductor line,2930000.0,88000.0
Q22-2134,2023-11-27,SAN GERMAN TC 6406 to PITCHGEN 138 KV,L:18527:18552:138,1.0,True,LOCHMERE HYDROELECTIC PLANT to PITCHGEN 138 KV,L:18543:18552:138,100.9,191.0,17.0,99.1,fields,Reconductor line,1330000.0,40000.0
Q22-2134,2023-11-27,FRASER to OU SPIRIT WIND FARM 138 KV,L:18535:18541:138,1.0,True,MANATEE to HINTON AP 345 KV,L:18381:18544:345,100.8,306.0,17.6,99.6,fields,Reconductor line,1972000.0,19000.0
Q22-2134,2023-11-27,MOUNT VIEW to PEYTON 138 KV,L:9491:9495:138,1.0,True,LOWMOOR to HINTON AP 345 KV,L:9666:18544:345,100.7,357.0,5.5,100.4,fields,Reconductor line,3270000.0,18000.0
Q22-2157,2023-11-17,Plant City / Red Tail 138kV,L:18154:18159:138,1.0,True,Edinburg / Springfield Power Llc 138kV,L:9573:9581:138,105.2,203.0,9.2,,prose_overloaded,Reconductor line,1915000.0,96000.0
Q22-2157,2023-11-17,Buckhorn / Templeton 138kV,L:18157:18158:138,1.0,True,Springfield Power Llc / Edinburg 138kV,L:9573:9581:138,130.2,172.0,9.2,,prose_loss,Rebuild line with higher-capacity conductor,5515000.0,277000.0
Q22-2157,2023-11-17,Roslyn / Buckhorn 138kV,L:18156:18158:138,1.0,True,Springfield Power Llc Substation / Edinburg 138kV,L:9573:9581:138,127.8,177.0,9.2,,prose_loss,Rebuild line with higher-capacity conductor,8415000.0,422000.0
Q22-2157,2023-11-17,Templeton / Red Tail 138kV Line,L:18157:18159:138,1.0,True,Edinburg / Springfield Power Llc 138kV,L:9573:9581:138,119.5,186.0,9.2,,prose_loss,Rebuild line with higher-capacity conductor,12516000.0,628000.0
Q22-2157,2023-11-17,Timberville / Frito Lay 138kV L,L:9556:9558:138,1.0,True,Purdy / Chatom 138kV,L:9481:9482:138,107.3,322.0,21.2,,prose_loss,Reconductor line,1127000.0,74000.0
Q22-2157,2023-11-17,New Salisbury / Timberville 138kV L,L:9557:9558:138,1.0,True,Chatom / Purdy 138kV Line,L:9481:9482:138,107.2,328.0,21.2,,prose_colon,Reconductor line,2485000.0,162000.0
Q22-2190,2023-11-15,Ely – Nottoway Disel Generating Facility 138 KV,L:9147:10261:138,1.0,True,Ely – Wheelabrator South Broward 138 KV,L:9147:9277:138,106.6,222.0,100.0,,prose_loss,Reconductor line,5262000.0,1723000.0
Q22-2190,2023-11-15,Ely – Wheelabrtor S Broward 138 KV,L:9147:9277:138,1.0,True,Nottoway Diesel Generating Facility – Ely 138 KV,L:9147:10261:138,104.2,227.0,100.0,,prose_loss,Reconductor line,5346000.0,1750000.0
Q22-2191,2023-11-15,Barret Substation / Roseau County 100kV line,L:19825:19834:100,1.0,True,Monte Del Estado 6303 / Hrper 100kV,L:21799:21808:100,160.0,234.0,5.4,155.6,fields,Rebuild line with higher-capacity conductor,7277000.0,2784000.0
Q22-2191,2023-11-15,State St / W Olympia 100kV Ckt 1,L:21774:21794:100,1.0,True,State Street / West Olympia 100kV,L:21774:21794:100,156.0,167.0,5.8,149.4,fields,Rebuild line with higher-capacity conductor,1817000.0,1817000.0
Q22-2191,2023-11-15,W Olympia / State Street 100kV Line 2,L:21774:21794:100,1.0,True,West Olympia Substation / State St 100kV,L:21774:21794:100,156.0,167.0,5.8,149.4,fields,Rebuild line with higher-capacity conductor,1817000.0,1817000.0
Q22-2191,2023-11-15,West Olympia Substation / State Street 100kV,L:21774:21794:100,1.0,True,State Street / W Olympia 100kV Circuit 1,L:21774:21794:100,156.0,167.0,5.8,149.4,fields,Rebuild line with higher-capacity conductor,1817000.0,1817000.0
Q22-2191,2023-11-15,Hassen Cassel / Darlington Rd 100kV line,L:21777:21789:100,1.0,True,Darlington Rd / Wayne Trace 100kV,L:21773:21789:100,143.1,189.0,5.3,137.8,fields,Rebuild line with higher-capacity conductor,1690000.0,653000.0
Q22-2191,2023-11-15,Muldoon Mill / Hassen Cassel 100kV,L:21777:21792:100,1.0,True,Wayne Trace / Darlington Rd 100kV L,L:21773:21789:100,139.3,204.0,5.3,134.4,fields,Rebuild line with higher-capacity conductor,3048000.0,1178000.0
Q22-2191,2023-11-15,Muldoon Mill / Hillrest 100kV,L:21772:21792:100,1.0,True,Wayne Trace / Darlington Rd 100kV Line,L:21773:21789:100,111.3,435.0,8.4,107.7,fields,Rebuild line with higher-capacity conductor,3354000.0,167000.0
Q22-2191,2023-11-15,Monroeville / Woodburn 100kV,L:21753:21812:100,1.0,True,Richland / Dekalb 500kV,L:20309:21759:500,107.7,277.0,5.1,104.2,fields,Reconductor line,3402000.0,1361000.0
Q22-2191,2023-11-15,Sage / Woodburn 100kV,L:21807:21812:100,1.0,True,Dekalb / Richland 500kV,L:20309:21759:500,106.9,291.0,5.1,103.5,fields,Reconductor line,1380000.0,552000.0
Q22-2191,2023-11-15,Sage / Monte Del Estado 6303 100kV L,L:21799:21807:100,1.0,True,Richland / Dekalb 500kV,L:20309:21759:500,105.9,311.0,5.1,102.7,fields,Reconductor line,532000.0,213000.0
Q22-2191,2023-11-15,Monte Del Estado 6303 / Harper 100kV,L:21799:21808:100,1.0,True,Barret / Roseau County 100kV,L:19825:19834:100,105.2,423.0,6.8,102.1,fields,Reconductor line,2049000.0,123000.0
Q22-2240,2023-11-24,EAGLE EYE / W LEBANON 138 KV,L:17183:17617:138,1.0,True,WEST PAINTSVILLE / BAKER 345 KV Line,L:17570:17860:345,108.1,214.0,5.8,106.3,fields,Reconductor line,4079000.0,119000.0
Q22-2266,2023-11-30,MINNEHAHA-RED BUD 100 KV,L:19862:19970:100,1.0,True,STATION S VAN NUYS-MINNEHAHA 230 KV,L:19862:19972:230,123.1,135.0,8.2,,table,Rebuild line with higher-capacity conductor,3072000.0,3072000.0
Q22-2266,2023-11-30,RED BUD SUBSTATION-WATERVILLE 100 KV,L:19970:19971:100,1.0,True,MINNEHAHA-STA S VAN NUYS 230 KV,L:19862:19972:230,114.3,128.0,8.2,,table,Rebuild line with higher-capacity conductor,3623000.0,3623000.0
Q22-2266,2023-11-30,ALLEN JCT-ELMGREN 100 KV L,L:19980:19993:100,1.0,True,STA S VAN NUYS-MINNEHAHA 230 KV,L:19862:19972:230,107.8,107.0,10.1,,table,Reconductor line,1625000.0,964000.0
Q22-2266,2023-11-30,WATERVILLE-NOVEC GARBAR 100 KV line,L:19971:20252:100,1.0,True,MINNEHAHA-STATION S VAN NUYS 230 KV,L:19862:19972:230,107.5,113.0,8.2,,table,Reconductor line,1671000.0,1671000.0
Q23-2273,2023-11-28,CHAPMAN SUBSTATION to CARNESTOWN 138kV Line 1,L:9695:9849:138,1.0,True,CHAPMAN to CARNESTOWN 138kV Circuit 2,L:9695:9849:138,127.2,271.0,41.4,,table,Rebuild line with higher-capacity conductor,1279000.0,1218000.0
Q23-2273,2023-11-28,MULLIN to COSBY 138kV L,L:8666:8682:138,1.0,True,COSBY to MUSTANG BAYOU 138kV,L:8679:8682:138,125.7,244.0,5.5,,table,Rebuild line with higher-capacity conductor,10307000.0,10307000.0
Q23-2273,2023-11-28,DELTA PUMPS to CHAPMAN 138kV #1,L:8721:9695:138,1.0,True,DELTA PUMPS to CHAPMAN 138kV #2,L:8721:9695:138,120.9,257.0,40.6,,table,Rebuild line with higher-capacity conductor,751000.0,715000.0
Q23-2273,2023-11-28,CHAPMAN to DELTA PUMPS 138kV Cir. 2,L:8721:9695:138,1.0,True,DELTA PUMPS to CHAPMAN 138kV Line 1,L:8721:9695:138,120.9,257.0,40.6,,table,Rebuild line with higher-capacity conductor,751000.0,715000.0
Q23-2273,2023-11-28,CHAPMAN to CARNESTOWN 138kV,L:9695:9849:138,1.0,True,CHAPMAN to CARNESTOWN 138kV,L:9695:9849:138,117.0,294.0,41.4,,table,Rebuild line with higher-capacity conductor,1279000.0,1218000.0
Q23-2273,2023-11-28,MUSTANG BAYOU to COSBY 138kV L,L:8679:8682:138,1.0,True,COSBY to MULLIN 138kV Line,L:8666:8682:138,113.9,241.0,5.4,,table,Rebuild line with higher-capacity conductor,5020000.0,5020000.0
Q23-2273,2023-11-28,FALU 1334 to BURROWS CROSSING ROAD 138kV L,L:9686:9851:138,1.0,True,FALU 1334 to BURROWS CROSSING ROAD 138kV Circuit 1,L:9686:9851:138,113.2,497.0,8.3,,table,Reconductor line,538000.0,148000.0
Q23-2273,2023-11-28,JEFFERSON ST to DELTA PUMPS 138kV Cir. 1,L:8721:9691:138,1.0,True,JEFFERSON ST to DELTA PUMPS 138kV Line 2,L:8721:9691:138,112.2,255.0,40.8,,table,Rebuild line with higher-capacity conductor,989000.0,942000.0
Q23-2273,2023-11-28,DELTA PUMPS to JEFFERSON STREET 138kV,L:8721:9691:138,1.0,True,JEFFERSON STREET SUBSTATION to DELTA PUMPS SUBSTATION 138kV Cir. 1,L:8721:9691:138,112.2,255.0,40.8,,table,Rebuild line with higher-capacity conductor,989000.0,942000.0
Q23-2273,2023-11-28,COSBY to FIVE FORKS 138kV L,L:8682:9693:138,1.0,True,ROBERTS SW TA 345 kV/1 kV XFMR,X:9846:345:1,108.0,270.0,12.7,,table,Reconductor line,2282000.0,2282000.0
Q23-2273,2023-11-28,FALU 1334 to BURROWS CROSSING RD SUBSTATION 138kV #1,L:9686:9851:138,1.0,True,FALU 1334 to BURROWS CROSSING RD 138kV line,L:9686:9851:138,105.0,536.0,8.3,,table,Reconductor line,538000.0,148000.0
Q23-2273,2023-11-28,HAYFIELD to BELVOIR 138kV Line 1,L:9687:9843:138,1.0,True,HAYFIELD to BELVOIR 138kV,L:9687:9843:138,103.9,255.0,5.1,,table,Reconductor line,727000.0,727000.0
Q23-2273,2023-11-28,HAYFIELD to BELVOR 138kV Circuit 2,L:9687:9843:138,1.0,True,BELVOIR to HAYFIELD 138kV Circuit 1,L:9687:9843:138,103.9,255.0,5.1,,table,Reconductor line,727000.0,727000.0
Q23-2273,2023-11-28,PATHFINDER SUBSTATION to CARREON 138kV Line,L:8654:10164:138,1.0,True,BROOKRIDGE to BURROWS CROSSING ROAD 138kV line,L:9848:9851:138,103.3,240.0,6.9,,table,Reconductor line,1599000.0,1027000.0
Q23-2273,2023-11-28,VAN DOM to HAYFIELD 138kV,L:9687:9844:138,1.0,True,BURNT CHURCH to FALU 1334 138kV,L:9686:9711:138,102.9,336.0,7.7,,table,Reconductor line,545000.0,141000.0
Q23-2273,2023-11-28,NEWTON to NEW HOPE 138kV,L:8834:9883:138,1.0,True,CENTENNIAL SUBSTATION to ANNANDALE 138kV,L:9694:9703:138,102.1,215.0,12.7,,table,Reconductor line,611000.0,370000.0
Q23-2273,2023-11-28,PATHFINDER SUBSTATION to DOS PALOS 138kV line,L:8654:9899:138,1.0,True,BROOKRIDGE to BURROWS CROSSING ROAD SUBSTATION 138kV,L:9848:9851:138,101.3,238.0,6.9,,table,Reconductor line,844000.0,542000.0
Q23-2284,2023-11-23,LARNED – DEPOE BAY 138kV,L:7660:7718:138,1.0,True,FLORENCE MILL – GADSDEN 138kV L,L:7591:7593:138,122.0,215.0,56.5,97.9,fields,Rebuild line with higher-capacity conductor,4098000.0,695000.0
Q23-2284,2023-11-23,SALMON CRK – DEPOE BAY 138kV,L:7592:7660:138,1.0,True,FLORENCE MILL – GADSDEN 138kV L,L:7591:7593:138,114.6,330.0,100.0,86.8,fields,Rebuild line with higher-capacity conductor,16764000.0,2845000.0
Q23-2284,2023-11-23,FLORENCE MILL – GADSDEN 138kV,L:7591:7593:138,1.0,True,SALMON CREEK – DEPOE BAY 138kV,L:7592:7660:138,114.6,330.0,100.0,86.8,fields,Rebuild line with higher-capacity conductor,3533000.0,600000.0
Q23-2284,2023-11-23,SALMON CREEK – GADSDEN 138kV,L:7592:7593:138,1.0,True,SALMON CRK SUBSTATION – DEPOE BAY 138kV,L:7592:7660:138,112.8,212.0,100.0,69.6,fields,Rebuild line with higher-capacity conductor,4748000.0,1095000.0
Q23-2284,2023-11-23,TEMPLE SWITCHING – LARNED 138kV,L:7717:7718:138,1.0,True,FLORENCE MILL – GADSDEN 138kV,L:7591:7593:138,110.0,233.0,56.5,87.8,fields,Rebuild line with higher-capacity conductor,4190000.0,711000.0
Q23-2284,2023-11-23,MCADORY – THERMO SUBSTATION 138kV,L:7528:7546:138,0.9976281939511236,False,WAHIAWA – SUNRISE TR 345kV L,L:7525:7532:345,104.8,206.0,6.2,102.1,fields,Reconductor line,3653000.0,478000.0
Q21-1949,2023-12-26,Templeton Substation to Buckhorn Substation 138 KV,L:18157:18158:138,1.0,True,Springfield Power Llc to Edinburg 138 KV,L:9573:9581:138,115.9,172.0,12.0,,table,Rebuild line with higher-capacity conductor,5829000.0,370000.0
Q21-1949,2023-12-26,Roslyn Substation to Buckhorn 138 KV L,L:18156:18158:138,1.0,True,Springfield Power Llc to Edinburg 138 KV Line,L:9573:9581:138,113.9,177.0,12.0,,table,Rebuild line with higher-capacity conductor,8528000.0,542000.0
Q21-1949,2023-12-26,Red Tail to Templeton 138 KV,L:18157:18159:138,1.0,True,Edinburg to Springfield Power Llc 138 KV L,L:9573:9581:138,106.3,186.0,12.0,,table,Reconductor line,3302000.0,210000.0
Q21-1949,2023-12-26,Lewisurg to S Jordan 138 KV Line,L:9921:9922:138,1.0,True,Detour to Fort Benton 138 KV,L:9328:9330:138,105.7,343.0,5.3,,table,Reconductor line,2598000.0,1125000.0
Q21-1949,2023-12-26,Siloam Springs to Lewisburg 138 KV,L:9325:9921:138,1.0,True,Fort Benton to Detour 138 KV Line,L:9328:9330:138,100.7,437.0,7.8,,table,Reconductor line,2219000.0,294000.0
Q22-2008,2023-12-25,AES – KNOX 230.0 kV line,L:18827:19676:230,1.0,True,ATASCOCITA – NORTH CAMBRIDGE 230.0 kV line,L:19681:20177:230,108.8,492.0,6.0,108.2,fields,Reconductor line,6947000.0,741000.0
Q22-2008,2023-12-25,DOVER – WEST NEW PHILADELPHIA 100.0 kV,L:19504:19508:100,1.0,True,BROWNTOWN – LOCKHEED 2 TAP 100.0 kV,L:18920:18939:100,106.9,100.0,26.7,94.6,fields,Reconductor line,1525000.0,931000.0
Q22-2008,2023-12-25,W BELLAIRE SUBSTATION 138-1 kV Autotransformer,X:18750:138:1,0.9981105248271426,True,W BELLAIRE SUBSTATION – SPRINGHILL 230.0 kV,L:18750:18757:230,104.2,235.0,7.9,102.7,fields,Replace transformer with higher-rated unit,3268000.0,3268000.0
Q22-2012,2023-12-28,Louisiana 1 / Desoto Pleasant Run 138.0 kV,L:17175:17180:138,1.0,True,Mitersky / Southaven 138.0 kV,L:17173:17174:138,102.0,171.0,8.3,93.0,fields,Reconductor line,3343000.0,463000.0
Q22-2019,2023-12-20,Lochmere Hydroelectric Plant – Hinton Ap Substation 138kV,L:18543:18544:138,1.0,True,Manaee – Hinton Ap Substation 345kV L,L:18381:18544:345,109.2,265.0,35.5,86.3,fields,Reconductor line,1388000.0,246000.0
Q22-2019,2023-12-20,Lochmere Hydroelectric Plant – Pitchgen 138kV Line,L:18543:18552:138,1.0,True,Hinton Ap – Manatee 345kV line,L:18381:18544:345,108.6,272.0,35.5,86.3,fields,Reconductor line,742000.0,132000.0
Q22-2019,2023-12-20,Briar – Pitchgen 138kV L,L:18533:18552:138,1.0,True,Manatee – Hinton Ap 345kV,L:18381:18544:345,107.9,419.0,52.9,86.3,fields,Reconductor line,1278000.0,221000.0
Q22-2019,2023-12-20,Briar – Fraser 138kV line,L:18533:18541:138,1.0,True,Mnatee – Hinton Ap 345kV Line,L:18381:18544:345,107.7,422.0,52.9,86.3,fields,Reconductor line,947000.0,163000.0
Q22-2061,2023-12-31,Sample Rd / Tomahawk-Atc Substation 138.0 kV,L:17388:17662:138,1.0,True,Latah Junction / Spatsum Lornex 138.0 kV L,L:17737:17739:138,155.8,225.0,23.2,,table,Rebuild line with higher-capacity conductor,10330000.0,1597000.0
Q22-2061,2023-12-31,Welfare / Kettle 138.0 kV Line,L:17660:17665:138,1.0,True,Spatsum Lornex / Latah Jct 138.0 kV line,L:17737:17739:138,153.2,256.0,23.2,,table,Rebuild line with higher-capacity conductor,12161000.0,1880000.0
Q22-2061,2023-12-31,Alibates Substation / Latah Jct 138.0 kV,L:16945:17739:138,1.0,True,Harvest Power Orlando / Frontier 138.0 kV line,L:17040:17666:138,148.9,495.0,45.0,,table,Rebuild line with higher-capacity conductor,13829000.0,2069000.0
Q22-2061,2023-12-31,Latah Junction / Spatsum Lornex 138.0 kV line,L:17737:17739:138,1.0,True,Frontier / Harvest Power Orlando 138.0 kV,L:17040:17666:138,147.4,508.0,45.0,,table,Rebuild line with higher-capacity conductor,6918000.0,1035000.0
Q22-2061,2023-12-31,Monrovia / Sample Road 138.0 kV,L:17385:17388:138,1.0,True,Latah Junction Substation / Spatsum Lornex 138.0 kV,L:17737:17739:138,146.3,230.0,25.5,,table,Rebuild line with higher-capacity conductor,17744000.0,2698000.0
Q22-2061,2023-12-31,Kettle / Country Club 2 138.0 kV,L:17665:17826:138,1.0,True,Spatsum Lornex / Latah Jct 138.0 kV,L:17737:17739:138,142.3,347.0,25.1,,table,Rebuild line with higher-capacity conductor,6286000.0,893000.0
Q22-2061,2023-12-31,Welfae / Tomahawk-Atc 138.0 kV Line,L:17660:17662:138,1.0,True,Latah Jct / Spatsum Lornex 138.0 kV,L:17737:17739:138,141.3,265.0,23.2,,table,Rebuild line with higher-capacity conductor,6246000.0,966000.0
Q22-2061,2023-12-31,Country Club 2 / Spatsum Lornex 138.0 kV,L:17737:17826:138,1.0,True,Latah Junction / Sptsum Lornex 138.0 kV,L:17737:17739:138,141.0,355.0,25.1,,table,Rebuild line with higher-capacity conductor,12965000.0,1841000.0
Q22-2061,2023-12-31,Harvest Power Orlando / E Broad Substation 138.0 kV,L:17040:17717:138,1.0,True,Spatsum Lornex / Latah Junction 138.0 kV,L:17737:17739:138,133.8,278.0,27.0,,table,Rebuild line with higher-capacity conductor,11686000.0,1848000.0
Q22-2061,2023-12-31,Harvest Power Orlando / Frontier 138.0 kV,L:17040:17666:138,1.0,True,Latah Junction / Spatsum Lornex Substation 138.0 kV,L:17737:17739:138,128.5,488.0,41.9,,table,Rebuild line with higher-capacity conductor,28610000.0,4538000.0
Q22-2061,2023-12-31,Alibates / Juliette 138.0 kV Line,L:16944:16945:138,1.0,True,Alibates / Action 138.0 kV line,L:16945:17332:138,121.9,368.0,26.0,,table,Rebuild line with higher-capacity conductor,12831000.0,1880000.0
Q22-2061,2023-12-31,N City / Boonville Substation 138.0 kV,L:17237:17779:138,1.0,True,Spatsum Lornex Substation / Latah Jct 138.0 kV,L:17737:17739:138,120.3,195.0,14.0,,table,Rebuild line with higher-capacity conductor,15460000.0,1985000.0
Q22-2061,2023-12-31,Boonville / Sugar Crk Power 138.0 kV,L:17779:17780:138,1.0,True,Spatsum Lornex / Latah Junction 138.0 kV,L:17737:17739:138,110.1,221.0,14.0,,table,Rebuild line with higher-capacity conductor,4912000.0,631000.0
Q22-2061,2023-12-31,Yuba City Sta A / Frontier 138.0 kV,L:17663:17666:138,1.0,True,Spatsum Lornex / Mcclellan Ar 138.0 kV L,L:17735:17737:138,109.7,586.0,61.0,,table,Reconductor line,3761000.0,767000.0
Q22-2061,2023-12-31,Yuba City Sta A / Westin-Elgin 138.0 kV,L:17663:17736:138,1.0,True,Spatsum Lornex / Mcclellan Ar 138.0 kV,L:17735:17737:138,109.3,600.0,61.0,,table,Reconductor line,8275000.0,1686000.0
Q22-2061,2023-12-31,Eldorado Substation / Action 138.0 kV,L:17328:17332:138,1.0,True,Pine Bluff Watson Chapel / Carrazo 1201 345.0 kV,L:17208:17847:345,107.4,751.0,37.5,,table,Reconductor line,629000.0,44000.0
Q22-2061,2023-12-31,Alibates / Action 138.0 kV,L:16945:17332:138,1.0,True,Carraizo 1201 Substation / Pine Bluff Waton Chapel 345.0 kV,L:17208:17847:345,106.3,798.0,37.5,,table,Reconductor line,6127000.0,424000.0
Q22-2061,2023-12-31,Mcclelan Ar / Spatsum Lornex 138.0 kV,L:17735:17737:138,1.0,True,Westin-Elgin / Yuba City Sta A 138.0 kV,L:17663:17736:138,105.1,632.0,64.5,,table,Reconductor line,4687000.0,923000.0
Q22-2061,2023-12-31,Mcclellan Ar / Westin-Elgin 138.0 kV,L:17735:17736:138,1.0,True,Yuba City Sta A / Westin-Elin 138.0 kV,L:17663:17736:138,104.0,502.0,47.4,,table,Reconductor line,3484000.0,686000.0
Q22-2061,2023-12-31,Delano / Kettle 138.0 kV,L:17665:17667:138,1.0,True,Yuba City Sta A / Westin-Elin 138.0 kV line,L:17663:17736:138,102.0,194.0,12.1,,table,Reconductor line,3670000.0,393000.0
Q22-2061,2023-12-31,S / Cortez 138.0 kV,L:16913:16916:138,1.0,True,Summit Lake Wps / Edna 138.0 kV,L:17229:17231:138,101.5,226.0,11.3,,table,Reconductor line,2121000.0,238000.0
Q22-2141,2023-12-24,Roanoke Rapids Substation 138 kV/69 kV Transformer,X:11130:138:69,1.0,True,Shaw Hills 138 kV/1 kV Transformer Bank,X:11198:138:1,124.4,62.0,45.6,,table,Replace transformer with higher-rated unit,4551000.0,2400000.0
Q22-2170,2023-12-24,WADSWORTH to ST. MARTINS 138 kV,L:9506:9553:138,1.0,True,ST LOUIS to NUCEAR FUELS 138 kV L,L:9508:9510:138,109.5,210.0,20.2,,table,Reconductor line,1364000.0,456000.0
Q22-2170,2023-12-24,CEDARVILLE JUNCTION to DETOUR 138 kV,L:9328:9331:138,1.0,True,S BELLEVILLE to NICHOLS 138 kV,L:9418:9509:138,108.0,566.0,22.0,,table,Reconductor line,3369000.0,898000.0
Q22-2170,2023-12-24,CEDARVILLE JCT to PAGE 138 kV Line,L:9331:9480:138,1.0,True,NICHOLS SUBSTATION to S BELEVILLE 138 kV,L:9418:9509:138,107.9,571.0,22.0,,table,Reconductor line,2742000.0,731000.0
Q22-2170,2023-12-24,FRITO LAY to TIMBERVILLE 138 kV Line,L:9556:9558:138,1.0,True,CHATOM to PURDY 138 kV,L:9481:9482:138,105.8,398.0,23.9,,table,Reconductor line,1568000.0,311000.0
Q22-2170,2023-12-24,TIMBERVILLE to NEW SALISBURY 138 kV Line,L:9557:9558:138,1.0,True,PURDY to CHATOM 138 kV,L:9481:9482:138,105.5,404.0,23.9,,table,Reconductor line,2617000.0,520000.0
Q22-2170,2023-12-24,SILOAM SPRINGS to DETOUR 138 kV,L:9325:9328:138,1.0,True,FT BENTON to DETOUR 138 kV Line,L:9328:9330:138,105.1,352.0,14.7,,table,Reconductor line,5943000.0,1599000.0
Q22-2170,2023-12-24,NORTHPOINT to S BELLEVILLE 138 kV,L:9133:9418:138,1.0,True,PURDY to PAGE SUBSTATION 138 kV,L:9480:9481:138,104.7,532.0,20.3,,table,Reconductor line,2370000.0,641000.0
Q22-2170,2023-12-24,NORTHPOINT to MITCHELL GARDENS 138 kV,L:9133:9134:138,1.0,True,PURDY to PAGE SUBSTATION 138 kV Line,L:9480:9481:138,104.5,513.0,20.3,,table,Reconductor line,1974000.0,534000.0
Q22-2170,2023-12-24,MITCHELL GARDES to KAPSTONE 138 kV,L:9134:9135:138,1.0,True,PAGE SUBSTATION to PURDY 138 kV L,L:9480:9481:138,104.5,501.0,20.3,,table,Reconductor line,1538000.0,416000.0
Q22-2170,2023-12-24,RED TAIL to PLANT CITY 138 kV,L:18154:18159:138,1.0,True,SPRINGFIELD POWER LLC to EDINBURG 138 kV,L:9573:9581:138,100.4,246.0,9.7,,table,Reconductor line,1714000.0,258000.0
Q22-2180,2023-12-21,Centralia – Cedar Bayou Plant 138 KV Line,L:9769:9808:138,1.0,True,Pheasant Branch – Switzer 138 KV,L:9804:9809:138,119.2,303.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1184000.0,25000.0
Q22-2180,2023-12-21,Cedar Bayou Plant Substation – Jim Hill 138 KV L,L:9744:9769:138,1.0,True,Pheasant Branch – Switzer 138 KV,L:9804:9809:138,117.6,352.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,3700000.0,79000.0
Q22-2180,2023-12-21,Haggin – Jim Hill 138 KV,L:9744:10265:138,1.0,True,Switzer – Pheasant Branch Substation 138 KV line,L:9804:9809:138,116.1,413.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,944000.0,20000.0
Q22-2212,2023-12-22,Pineville Delivery 1 - Kimberly 100.0 kV Line,L:22985:23016:100,1.0,True,Pineville Delivery 1 - Kimberly 100.0 kV,L:22985:23016:100,101.8,179.0,7.8,99.3,fields,Reconductor line,654000.0,58000.0
Q22-2212,2023-12-22,Kimberly - Pineville Delivery 1 100.0 kV Line 2,L:22985:23016:100,1.0,True,Kimberly - Pineville Delivery 1 100.0 kV Circuit 1,L:22985:23016:100,101.8,179.0,7.8,99.3,fields,Reconductor line,654000.0,58000.0
Q22-2237,2023-12-23,MAYWOOD – HARTS ISLAND 138 KV line,L:5161:5170:138,1.0,True,COLORADO – YAHARA RIVER 138 KV,L:5764:5966:138,102.5,289.0,53.1,78.3,fields,Reconductor line,603000.0,348000.0
Q22-2237,2023-12-23,PACIFIC POWER – MAYWOOD 138 KV,L:5170:5175:138,1.0,True,SOUTH TACOMA – ALCHEM 138 KV line,L:5177:5185:138,101.8,375.0,36.6,89.0,fields,Reconductor line,393000.0,114000.0
Q22-2242,2024-01-03,Belagio to Clutch Switch 138.0 kV,L:9422:9522:138,1.0,True,Axton Substation to Riverview 138.0 kV,L:9335:9444:138,107.8,242.0,100.0,,table,Reconductor line,3264000.0,3264000.0
Q22-2242,2024-01-03,Riverview Substation to Axton Substation 138.0 kV,L:9335:9444:138,1.0,True,Clutch Switch to Belagio 138.0 kV,L:9422:9522:138,101.0,258.0,100.0,,table,Reconductor line,2108000.0,2108000.0
Q23-2271,2023-12-30,Shepherdstown-Lcec No. 5 138 kV,L:17921:17922:138,1.0,True,Clark County-Kearneyville Substation 345 kV,L:8742:17910:345,101.2,582.0,8.5,,prose_overloaded,Reconductor line,768000.0,11000.0
Q23-2271,2023-12-30,N Mesa-Sandalfoot 138 kV,L:17912:17915:138,0.9955496308615315,False,International Paper Valliant Ok-Kearneyville 345 kV,L:9399:17910:345,110.6,425.0,7.5,,prose_loss,Rebuild line with higher-capacity conductor,2133000.0,49000.0
Q23-2271,2023-12-30,International Paper Valliant Ok-West Winchester 138 kV,L:9397:9399:138,1.0,True,International Paper Valliant Ok-Kearneyville 345 kV L,L:9399:17910:345,101.9,636.0,8.3,,prose_loss,Reconductor line,575000.0,11000.0
Q23-2271,2023-12-30,Sandalfoot-Celeron 138 kV,L:17903:17915:138,1.0,True,International Paper Valliant Ok-Kearneyville 345 kV,L:9399:17910:345,109.7,442.0,7.5,,prose_colon,Reconductor line,1336000.0,31000.0
Q23-2286,2023-12-21,COW CRK – MARION 138 KV,L:5473:5991:138,1.0,True,CAPRI – ROXBORO PLAN STA 138 KV Line,L:5180:5455:138,115.3,185.0,7.1,113.0,fields,Rebuild line with higher-capacity conductor,1187000.0,1187000.0
Q23-2286,2023-12-21,ROXBORO PLANT STATION – INDIAN MESA 138 KV L,L:5455:5470:138,1.0,True,ATHENIA – DAM HS 138 KV L,L:5359:5450:138,108.2,201.0,30.6,99.2,fields,Reconductor line,230000.0,39000.0
Q23-2290,2023-12-29,MCCLELLAN-ADC - CHANNEL ENERGY CTR 138kV,L:6021:7116:138,0.9972146512469372,False,CO LINE RD SUBSTATION - TALENENERGY MARTINS CRK LLC HARRISBURG 500kV,L:7103:7122:500,102.9,314.0,5.6,,prose_colon,Reconductor line,232000.0,94000.0
Q21-1945,2024-01-26,VAN TYLE-CHOLAME 138.0 kV,L:9329:9923:138,1.0,True,SILOAM SPRINGS-LEWISBURG 138.0 kV Line,L:9325:9921:138,125.1,220.0,36.3,92.1,fields,Rebuild line with higher-capacity conductor,24359000.0,21809000.0
Q21-1945,2024-01-26,LEWISBURG-S JORDAN 138.0 kV,L:9921:9922:138,1.0,True,MIDDLETOWN JCT-MOUNT PLEASANT 138.0 kV L,L:9824:9926:138,118.0,343.0,21.4,105.6,fields,Rebuild line with higher-capacity conductor,5089000.0,3617000.0
Q21-1945,2024-01-26,VAN TYLE-RIVERTON 230 138.0 kV L,L:9329:9821:138,1.0,True,SILOAM SPRINGS-LEWISBURG 138.0 kV,L:9325:9921:138,115.2,344.0,23.4,101.6,fields,Rebuild line with higher-capacity conductor,2879000.0,2879000.0
Q21-1945,2024-01-26,CHAFFEE GAS RECOVERY-SOUTH JORDAN 138.0 kV,L:9922:10071:138,1.0,True,PASCO CNTY SOLID WASTE RESOURCE RECOVERY-WHEELER 138.0 kV,L:9927:10065:138,110.0,415.0,10.2,105.1,fields,Reconductor line,7243000.0,2118000.0
Q21-1945,2024-01-26,NOVEC PARADISE-PASCO CNTY SOLID WASTE RESOURCE RECOVERY 138.0 kV,L:10065:10067:138,1.0,True,S JORDAN-CHAFFEE GAS RECOVERY 138.0 kV,L:9922:10071:138,105.6,391.0,6.1,102.5,fields,Reconductor line,1985000.0,359000.0
Q21-1945,2024-01-26,SILOAM SPRINGS-LEWISBURG 138.0 kV L,L:9325:9921:138,1.0,True,FT BENTON-DETOUR 138.0 kV,L:9328:9330:138,104.4,437.0,33.4,89.1,fields,Reconductor line,2770000.0,1621000.0
Q21-1945,2024-01-26,THOMASTON-TOA VACA 138.0 kV,L:10070:10307:138,1.0,True,CHAFFEE GAS RECOVERY-BLAINE 138.0 kV,L:10069:10071:138,104.3,343.0,8.3,99.5,fields,Reconductor line,741000.0,62000.0
Q21-1945,2024-01-26,CHAFFEE GAS RECOVERY-BLAINE 138.0 kV,L:10069:10071:138,1.0,True,W STAUNTON-WOODS DP 138.0 kV L,L:10072:10303:138,101.6,371.0,8.0,97.3,fields,Reconductor line,728000.0,236000.0
Q21-1945,2024-01-26,BLAINE-STONEWALL ENERGY CTR 138.0 kV L,L:9865:10069:138,1.0,True,WEST STAUNTON-WOODS DP 138.0 kV,L:10072:10303:138,100.7,329.0,8.0,95.9,fields,Reconductor line,356000.0,115000.0
Q22-2020,2024-01-30,Dps Ocean Spray / Windsor Hills 138 kV,L:9965:9979:138,0.9986926652979062,False,Short Pump / S Meadow 2 138 kV,L:9946:10276:138,133.2,230.0,6.4,,table,Rebuild line with higher-capacity conductor,5685000.0,573000.0
Q22-2020,2024-01-30,Southwick / Windsor Hills 138 kV,L:9948:9979:138,1.0,True,Short Pump / S Meadow 2 138 kV,L:9946:10276:138,131.2,260.0,6.4,,table,Rebuild line with higher-capacity conductor,6757000.0,681000.0
Q22-2020,2024-01-30,Dps Ocean Spray / Pipers Gap 138 kV,L:9965:9971:138,1.0,True,Birchwood / Leavitt 345 kV,L:9944:10290:345,116.8,229.0,6.0,,table,Rebuild line with higher-capacity conductor,3251000.0,324000.0
Q22-2020,2024-01-30,Pipers Gap / Mesa 138 kV,L:9971:9986:138,1.0,True,Leavitt Substation / Birchwood 345 kV L,L:9944:10290:345,116.7,257.0,6.0,,table,Rebuild line with higher-capacity conductor,2701000.0,269000.0
Q22-2020,2024-01-30,Short Pump / Mesa 138 kV L,L:9946:9986:138,1.0,True,Leavitt / Birchwood 345 kV L,L:9944:10290:345,116.6,288.0,6.0,,table,Rebuild line with higher-capacity conductor,3005000.0,300000.0
Q22-2020,2024-01-30,Short Pump / S Meadow 2 138 kV line,L:9946:10276:138,1.0,True,Birchwood / Leavitt 345 kV Line,L:9944:10290:345,116.4,359.0,6.0,,table,Rebuild line with higher-capacity conductor,3923000.0,391000.0
Q22-2020,2024-01-30,Dps Ocean Spray / Four Rivers 138 kV,L:9965:10259:138,1.0,True,Leavitt / Birchwood 345 kV Line,L:9944:10290:345,103.4,466.0,7.7,,table,Reconductor line,2314000.0,55000.0
Q22-2020,2024-01-30,Four Rivers / Trenton Diesel 138 kV,L:9735:10259:138,1.0,True,Leavitt / Birchwood 345 kV line,L:9944:10290:345,103.4,466.0,7.7,,table,Reconductor line,4897000.0,117000.0
Q22-2020,2024-01-30,Nestuca / Polk City 345 kV,L:9852:10155:345,1.0,True,Birchwood / Nauvoo 345 kV,L:8680:10290:345,102.7,1458.0,5.5,,table,Reconductor line,5710000.0,22000.0
Q22-2025,2024-01-22,Cypress Gardens 161/138kV Transformer Bank,X:7008:161:138,0.9932378918306197,True,Wimbledon Substation-Blount St 138 kV,L:7007:7009:138,171.2,96.0,6.3,,table,Replace transformer with higher-rated unit,6247000.0,6247000.0
Q22-2025,2024-01-22,San Simeon-Stefano Substation-Puntledge 138 kV,L:6111:6124:138,1.0,True,Jh Warden-West Temple 345 kV,L:6125:7141:345,125.8,195.0,33.5,,table,Rebuild line with higher-capacity conductor,5824000.0,5824000.0
Q22-2025,2024-01-22,Arecibo Pueblo 8002-Wimbledon 138 kV L,L:6504:7009:138,1.0,True,Chambers Springs-Jh Warden 500 kV,L:7141:7166:500,121.4,201.0,6.7,,table,Rebuild line with higher-capacity conductor,12501000.0,12501000.0
Q22-2025,2024-01-22,Cisco Grve 161-138 kV Autotransformer,X:8126:161:138,0.9500069248240121,True,Strawberry Belt-Jh Warden 345 kV,L:7117:7141:345,119.5,106.0,18.9,,table,Replace transformer with higher-rated unit,4619000.0,1544000.0
Q22-2025,2024-01-22,New Plymounth 161/138 kV Transformer,X:4818:161:138,0.99975892044568,True,Agua Fria-New Plymounth 138 kV L,L:4818:7016:138,116.6,115.0,43.9,,table,Replace transformer with higher-rated unit,8101000.0,8101000.0
Q22-2025,2024-01-22,Puntledge-New Plymounth 138 kV,L:4818:6111:138,1.0,True,West Temple-Jh Waren 345 kV line,L:6125:7141:345,115.5,222.0,33.5,,table,Rebuild line with higher-capacity conductor,42167000.0,42167000.0
Q22-2025,2024-01-22,Blount Street-Wimbledon 138 kV L,L:7007:7009:138,1.0,True,Jh Warden-Chambers Springs 500 kV L,L:7141:7166:500,114.3,226.0,6.7,,table,Rebuild line with higher-capacity conductor,12157000.0,12157000.0
Q22-2025,2024-01-22,Lawton East Side-West Temple 138 kV Line,L:6125:6126:138,1.0,True,Lancaster-Johnson 138 kV,L:6127:7000:138,110.7,249.0,5.5,,table,Rebuild line with higher-capacity conductor,2738000.0,1124000.0
Q22-2025,2024-01-22,Blount St-Cypress Gardens 138 kV,L:7007:7008:138,1.0,True,Jh Warden-Chambers Sprngs 500 kV,L:7141:7166:500,109.5,233.0,6.7,,table,Reconductor line,1720000.0,1720000.0
Q22-2025,2024-01-22,San Simeon-Stefano 161-138 kV Autotransformer,X:6124:161:138,0.9964048727668691,True,Highway Jct 1-San Simeon-Stefano 138 kV,L:6110:6124:138,105.8,108.0,26.9,,table,Replace transformer with higher-rated unit,4095000.0,4095000.0
Q22-2025,2024-01-22,Highway Junction 1 Substation-San Simeon-Stefano 138 kV,L:6110:6124:138,1.0,True,West Temple 345/138 kV Transformer Bank,X:6125:345:138,102.0,291.0,22.6,,table,Reconductor line,1283000.0,841000.0
Q22-2025,2024-01-22,Hills Chapel-Wallenpaupack 345 kV,L:6968:7171:345,1.0,True,W Gallatin-Walnut 345 kV,L:6225:6714:345,101.9,1817.0,5.0,,table,Reconductor line,11378000.0,2636000.0
Q22-2025,2024-01-22,Coronado Substation-Burns 345 kV,L:5844:5850:345,1.0,True,Clear Springs 500 kV/345 kV XFMR,X:6725:500:345,101.1,1655.0,5.3,,table,Reconductor line,6511000.0,1562000.0
Q22-2025,2024-01-22,Ontelaunee Energy Ctr-Wigwam Substation 345 kV Line,L:6052:7134:345,1.0,True,Fayette-Ironwood Llc 345 kV,L:6531:7169:345,100.0,1307.0,5.8,,table,Reconductor line,11397000.0,803000.0
Q22-2107,2024-01-17,Elroy Substation / Centerpoint 138 kV,L:6738:6763:138,0.9984881676233166,False,W Middleton / Lochbuie 138 kV,L:6072:6073:138,413.1,181.0,67.3,,table,Rebuild line with higher-capacity conductor,3275000.0,3166000.0
Q22-2107,2024-01-17,Centerpoint / Livingston Ridge Substation 138 kV,L:6738:6777:138,1.0,True,Lochbuie / West Middleton 138 kV,L:6072:6073:138,352.0,202.0,67.3,,table,Rebuild line with higher-capacity conductor,16020000.0,15485000.0
Q22-2107,2024-01-17,Lochbuie / W Middleton 138 kV,L:6072:6073:138,1.0,True,Centerpoint / Elroy 138 kV line,L:6738:6763:138,348.9,290.0,92.1,,table,Rebuild line with higher-capacity conductor,1206000.0,1169000.0
Q22-2107,2024-01-17,Livingston Ridge / W Middleton 138 kV,L:6073:6777:138,1.0,True,Lochbuie / W Middleton 138 kV,L:6072:6073:138,340.9,273.0,100.0,,table,Rebuild line with higher-capacity conductor,3880000.0,3880000.0
Q22-2107,2024-01-17,Lowell Cogeneration Company Lp Substation / Grasmoen 138 kV,L:6141:6196:138,1.0,True,Lochbuie / West Middleton 138 kV,L:6072:6073:138,157.4,184.0,32.7,,table,Rebuild line with higher-capacity conductor,13490000.0,12564000.0
Q22-2107,2024-01-17,Lowell Cogeneration Company Lp / North Nashville 138 kV,L:6141:6187:138,1.0,True,Lochbuie / W Middleton 138 kV,L:6072:6073:138,154.7,196.0,32.7,,table,Rebuild line with higher-capacity conductor,6937000.0,6460000.0
Q22-2107,2024-01-17,Ironwood Wind Substation / Delta Uppco 138 kV,L:6746:6785:138,1.0,True,Lochbuie 345 kV/1 kV XFMR,X:6072:345:1,147.6,310.0,40.9,,table,Rebuild line with higher-capacity conductor,4879000.0,4251000.0
Q22-2107,2024-01-17,Cosmopolis / Bumont 138 kV,L:6183:6202:138,0.9605801044976312,False,W Middleton / Lochbuie Substation 138 kV,L:6072:6073:138,141.0,210.0,32.7,,table,Rebuild line with higher-capacity conductor,7396000.0,6904000.0
Q22-2107,2024-01-17,Lochbuie / Ironwood Wind 138 kV L,L:6072:6746:138,1.0,True,Lochbuie 345/1kV TX,X:6072:345:1,137.7,323.0,40.9,,table,Rebuild line with higher-capacity conductor,2085000.0,1817000.0
Q22-2107,2024-01-17,Grasmoen Substation / Buxmont 138 kV,L:6196:6202:138,1.0,True,Lochbuie / W Middleton 138 kV Line,L:6072:6073:138,136.5,194.0,32.7,,table,Rebuild line with higher-capacity conductor,1568000.0,1460000.0
Q22-2107,2024-01-17,Bandera Rd Substation / Sangar 138 kV,L:6752:6753:138,1.0,True,Lochbuie / West Middleton 138 kV,L:6072:6073:138,127.5,272.0,33.3,,table,Rebuild line with higher-capacity conductor,2635000.0,2546000.0
Q22-2107,2024-01-17,Sangar / Elroy 138 kV,L:6752:6763:138,1.0,True,Lochbuie / W Middleton 138 kV,L:6072:6073:138,123.6,268.0,33.3,,table,Rebuild line with higher-capacity conductor,4019000.0,3883000.0
Q22-2107,2024-01-17,Lochbuie 138 kV/1 kV Auto,X:6072:138:1,0.9998969154735181,True,Owatonna / Moser Generating Station 345 kV,L:7126:7172:345,119.6,533.0,33.4,,table,Replace transformer with higher-rated unit,3638000.0,3251000.0
Q22-2107,2024-01-17,Delta Uppco / Delmar 138 kV L,L:6071:6785:138,1.0,True,Lochbuie / Moser Generating Sta 345 kV line,L:6072:7172:345,118.1,343.0,13.2,,table,Rebuild line with higher-capacity conductor,5534000.0,2927000.0
Q22-2107,2024-01-17,Delmar / Moser Generating Sta 138 kV,L:6071:7172:138,1.0,True,Moser Generating Station / Lochbuie 345 kV,L:6072:7172:345,116.1,369.0,13.2,,table,Rebuild line with higher-capacity conductor,810000.0,428000.0
Q22-2107,2024-01-17,Lochbuie 345/1kV Auto,X:6072:345:1,0.9998969154735181,True,Owatonna Substation / Moser Generating Sta 345 kV line,L:7126:7172:345,109.4,583.0,33.4,,table,Replace transformer with higher-rated unit,14169000.0,12660000.0
Q22-2107,2024-01-17,Lawrence Livermoe / Elroy 138 kV,L:6184:6763:138,0.98431504062135,False,Ontelaunee Energy Center / Wigwam 345 kV line,L:6052:7134:345,108.5,556.0,6.1,,table,Reconductor line,1427000.0,1352000.0
Q22-2107,2024-01-17,Lawrence Livermore / Oswego Harbor Power 138 kV,L:6047:6184:138,1.0,True,Wigwam / Ontelaunee Energy Ctr 345 kV,L:6052:7134:345,107.8,594.0,6.1,,table,Reconductor line,2495000.0,2363000.0
Q22-2107,2024-01-17,Oswego Harbor Power / Wentzville Assembly & Contiguous 138 kV,L:6047:6055:138,1.0,True,Wigwam / Ontelaunee Energy Ctr 345 kV line,L:6052:7134:345,107.6,601.0,6.1,,table,Reconductor line,5898000.0,5587000.0
Q22-2107,2024-01-17,Lochbuie / Rec Shaw 138 kV Line,L:6072:6285:138,1.0,True,Moser Generating Sta / Curecanti 345 kV Line,L:6046:7172:345,107.5,365.0,14.1,,table,Reconductor line,1476000.0,1302000.0
Q22-2107,2024-01-17,Rec Shaw / E Weymouth 138 kV,L:6075:6285:138,1.0,True,Cuecanti / Moser Generating Station 345 kV,L:6046:7172:345,107.2,376.0,14.1,,table,Reconductor line,1286000.0,1135000.0
Q22-2107,2024-01-17,Limerick / E Weymouth 138 kV,L:6074:6075:138,1.0,True,Curecanti / Moser Generating Station 345 kV,L:6046:7172:345,106.5,401.0,14.1,,table,Reconductor line,1770000.0,1562000.0
Q22-2107,2024-01-17,Wheelabrator Frackville Energy 500 kV/1 kV TX,X:7144:500:1,0.9952474112648602,True,Talenenergy Martins Creek Llc Harwood / Kline Township Cogen Facility 345 kV line,L:7112:7137:345,104.6,1210.0,6.0,,table,Replace transformer with higher-rated unit,21580000.0,7685000.0
Q22-2107,2024-01-17,Cosmopolis / Charlotte 138 kV,L:6183:6751:138,1.0,True,Lochbuie Substation / West Middleton 138 kV,L:6072:6073:138,104.3,245.0,32.7,,table,Reconductor line,846000.0,790000.0
Q22-2107,2024-01-17,Wheelabrator Frackville Energy 345/1kV Transformer Bank,X:7144:345:1,0.9952474112648602,True,Talenenergy Martins Crk Llc Harwood / Kline Township Cogen Facility 345 kV,L:7112:7137:345,103.8,1220.0,6.0,,table,Replace transformer with higher-rated unit,15165000.0,5400000.0
Q22-2113,2024-01-16,Hartman Crk 138/1kV TX,X:9493:138:1,0.9973386725442281,True,Lowmoor - Hinton Ap 345.0 kV L,L:9666:18544:345,111.9,490.0,18.3,100.7,fields,Replace transformer with higher-rated unit,4338000.0,263000.0
Q22-2113,2024-01-16,Hatman Creek 345 kV/1 kV XFMR,X:9493:345:1,0.9497196249251805,True,Hinton Ap - Lowmoor 345.0 kV L,L:9666:18544:345,107.7,509.0,18.3,96.9,fields,Replace transformer with higher-rated unit,14946000.0,906000.0
Q22-2113,2024-01-16,Mount View - Hartman Creek 138.0 kV,L:9491:9493:138,1.0,True,Lowmoor - Hinton Ap 345.0 kV,L:9666:18544:345,104.6,431.0,19.7,91.0,fields,Reconductor line,1095000.0,180000.0
Q22-2124,2024-01-21,Arvin - Garden Corners 138.0 kV,L:10034:10045:138,1.0,True,Douglas City - Southwest Research Institute 138.0 kV,L:10050:10051:138,126.8,247.0,18.8,112.0,fields,Rebuild line with higher-capacity conductor,10007000.0,4583000.0
Q22-2124,2024-01-21,Millville - Sleepy Hollow 138.0 kV line,L:18207:18208:138,1.0,True,Clark County - Kearneyville 345.0 kV,L:8742:17910:345,120.6,616.0,24.9,112.7,fields,Rebuild line with higher-capacity conductor,5824000.0,1270000.0
Q22-2124,2024-01-21,Douglas City - Millville 138.0 kV,L:10050:18207:138,1.0,True,Clark County - Kearneyville 345.0 kV,L:8742:17910:345,119.0,613.0,24.9,111.0,fields,Rebuild line with higher-capacity conductor,14408000.0,3143000.0
Q22-2124,2024-01-21,Carlota - Arvin 138.0 kV,L:10034:10035:138,1.0,True,Arvin - Shuffleton 138.0 kV line,L:10034:10049:138,117.8,198.0,16.4,101.6,fields,Rebuild line with higher-capacity conductor,3618000.0,1720000.0
Q22-2124,2024-01-21,Claytonia - Shuffleton 138.0 kV,L:9085:10049:138,1.0,True,Clark County - Kearneyville 345.0 kV,L:8742:17910:345,114.5,329.0,20.9,102.1,fields,Rebuild line with higher-capacity conductor,4627000.0,1620000.0
Q22-2124,2024-01-21,Douglas City Substation - Garden Corners 138.0 kV,L:10045:10050:138,1.0,True,Douglas City - Southwest Research Institute 138.0 kV,L:10050:10051:138,112.7,322.0,18.8,101.4,fields,Rebuild line with higher-capacity conductor,1543000.0,707000.0
Q22-2124,2024-01-21,Arvin - Shuffleton Substation 138.0 kV,L:10034:10049:138,1.0,True,Clark County Substation - Kearneyville 345.0 kV,L:8742:17910:345,112.2,370.0,20.9,101.1,fields,Rebuild line with higher-capacity conductor,2796000.0,979000.0
Q22-2124,2024-01-21,Air Force Base - Tiger Bay 345.0 kV,L:8847:8849:345,1.0,True,Air Force Base 345/138kV Transformer,X:8849:345:138,110.6,1124.0,12.0,108.5,fields,Rebuild line with higher-capacity conductor,13650000.0,252000.0
Q22-2124,2024-01-21,Lcec No. 5 - Tanner 138.0 kV,L:8752:17922:138,1.0,True,Glenbrook - Redman 138.0 kV Line,L:17905:17919:138,110.3,386.0,7.4,106.5,fields,Rebuild line with higher-capacity conductor,4460000.0,1242000.0
Q22-2124,2024-01-21,Arvin - Southwest Research Institute 138.0 kV,L:10034:10051:138,1.0,True,Kearneyville - Clark County 345.0 kV,L:8742:17910:345,108.1,341.0,15.1,99.5,fields,Reconductor line,2486000.0,1394000.0
Q22-2124,2024-01-21,Palmyra - Grimmway-Malaga 138.0 kV,L:18205:18210:138,1.0,True,Clark County - Kearneyville 345.0 kV,L:8742:17910:345,107.8,565.0,47.2,91.4,fields,Reconductor line,1232000.0,492000.0
Q22-2124,2024-01-21,Glenbrook - Palmyra 138.0 kV,L:17919:18205:138,1.0,True,Kearneyville - Clark County 345.0 kV,L:8742:17910:345,107.3,580.0,47.2,91.4,fields,Reconductor line,962000.0,384000.0
Q22-2124,2024-01-21,Redman - Glenbrook Substation 138.0 kV L,L:17905:17919:138,1.0,True,Clark County - Kearneyville 345.0 kV L,L:8742:17910:345,106.9,594.0,47.2,91.4,fields,Reconductor line,539000.0,215000.0
Q22-2124,2024-01-21,Douglas City - Southwest Research Institute 138.0 kV,L:10050:10051:138,1.0,True,Clark County - Kearneyville 345.0 kV,L:8742:17910:345,106.5,385.0,15.1,98.8,fields,Reconductor line,799000.0,448000.0
Q22-2124,2024-01-21,Claytonia - Scurry 138.0 kV,L:9085:10037:138,1.0,True,Loudon - Thomaston 345.0 kV Line,L:9864:10070:345,106.4,198.0,7.6,99.0,fields,Reconductor line,2442000.0,465000.0
Q22-2124,2024-01-21,Artesia Country Club - Ross Fork Substation 138.0 kV line,L:8612:8613:138,1.0,True,Air Force Base - Artesia Country Club 345.0 kV line,L:8612:8849:345,106.0,1009.0,9.0,104.3,fields,Reconductor line,1583000.0,88000.0
Q22-2124,2024-01-21,Sleepy Hollow - Grimmway-Malaga 138.0 kV Line,L:18208:18210:138,1.0,True,Karneyville - Clark County 345.0 kV,L:8742:17910:345,104.6,725.0,24.9,97.9,fields,Reconductor line,956000.0,209000.0
Q22-2124,2024-01-21,Lamont - Frderick 138.0 kV,L:8734:8740:138,1.0,True,Low Gap - Jack Mcdonough 138.0 kV line,L:8744:8747:138,104.6,474.0,5.3,102.4,fields,Reconductor line,3238000.0,193000.0
Q22-2124,2024-01-21,Tiger Bay 345/138kV Autotransformer,X:8847:345:138,0.995914236892471,True,Tiger Bay - Dranesville 345.0 kV,L:8847:9896:345,104.1,549.0,6.1,102.0,fields,Replace transformer with higher-rated unit,16571000.0,1407000.0
Q22-2124,2024-01-21,G-P Gypsum - Brighton Substation 138.0 kV,L:8633:8807:138,1.0,True,Artesia Country Club - Air Force Base 345.0 kV,L:8612:8849:345,102.5,676.0,5.3,101.0,fields,Reconductor line,2050000.0,133000.0
Q22-2124,2024-01-21,Columbus City 345/1kV XFMR,X:17908:345:1,0.9991197679275454,True,International Paper Valliant Ok - Kearneyville 345.0 kV L,L:9399:17910:345,102.0,755.0,26.4,95.2,fields,Replace transformer with higher-rated unit,20043000.0,4058000.0
