project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q22-2124,2024-01-21,Columbus City 138-1 kV TX,X:17908:138:1,0.9991197679275454,True,International Paper Valliant Ok - Keareyville 345.0 kV,L:9399:17910:345,101.7,772.0,26.4,95.0,fields,Replace transformer with higher-rated unit,5409000.0,1095000.0
Q22-2124,2024-01-21,Tanner - Gene 138.0 kV Line,L:8752:18206:138,1.0,True,Redman - Glenbrook 138.0 kV,L:17905:17919:138,100.2,416.0,7.4,96.7,fields,Reconductor line,212000.0,59000.0
Q22-2166,2024-01-22,Cayuga – Fogarty 100kV,L:22859:23071:100,1.0,True,Estill Springs 230-1 kV Auto,X:23005:230:1,109.0,157.0,13.3,,table,Reconductor line,393000.0,324000.0
Q22-2166,2024-01-22,Comed Devon – Fogarty 100kV,L:22853:22859:100,1.0,True,Estill Springs 230 kV/1 kV Autotransformer,X:23005:230:1,107.8,129.0,13.3,,table,Reconductor line,683000.0,564000.0
Q22-2166,2024-01-22,North Branch Mn – Sedro Woolley 100kV Ckt 2,L:22845:22998:100,1.0,True,N Branc Mn – Sedro Woolley 100kV Line 1,L:22845:22998:100,105.8,144.0,9.5,,table,Reconductor line,455000.0,455000.0
Q22-2200,2024-02-01,Le Gand - West Winchester 138 kV,L:9394:9397:138,1.0,True,W Winchester - International Paper Valliant Ok 138 kV L,L:9397:9399:138,122.2,337.0,9.3,115.8,fields,Rebuild line with higher-capacity conductor,3500000.0,1103000.0
Q22-2200,2024-02-01,Abbotsford - Le Grand 138 kV L,L:9392:9394:138,1.0,True,International Paper Valliant Ok - West Winchester 138 kV Line,L:9397:9399:138,118.2,370.0,9.3,112.4,fields,Rebuild line with higher-capacity conductor,7008000.0,2208000.0
Q22-2200,2024-02-01,Ocean Road - Monolith 138 kV,L:9400:9405:138,1.0,True,International Paper Valliant Ok - Kearneyville 345 kV Line,L:9399:17910:345,114.7,367.0,8.0,109.7,fields,Rebuild line with higher-capacity conductor,1271000.0,100000.0
Q22-2200,2024-02-01,N Mesa - Sandalfoot 138 kV,L:17912:17915:138,0.9954547455988123,False,International Paper Valliant Ok - Kearneyville Substation 345 kV,L:9399:17910:345,113.1,425.0,5.4,110.2,fields,Rebuild line with higher-capacity conductor,2475000.0,154000.0
Q22-2200,2024-02-01,Celeron Substation - Sandalfoot 138 kV,L:17903:17915:138,1.0,True,Kearneyville - International Paper Valliant Ok 345 kV,L:9399:17910:345,112.2,442.0,5.4,109.5,fields,Rebuild line with higher-capacity conductor,3854000.0,240000.0
Q22-2200,2024-02-01,Farrell - Depere 138 kV,L:9576:9607:138,1.0,True,International Paper Valliant Ok - Kearneyville 345 kV,L:9399:17910:345,112.2,233.0,26.4,86.1,fields,Rebuild line with higher-capacity conductor,4697000.0,1419000.0
Q22-2200,2024-02-01,Arcola - Twin Lakes Alte 138 kV,L:10145:10148:138,1.0,True,International Paper Valliant Ok - Kearneyville 345 kV,L:9399:17910:345,106.4,482.0,5.8,103.6,fields,Reconductor line,2198000.0,144000.0
Q22-2200,2024-02-01,Arcola - New Road 138 kV L,L:10029:10145:138,1.0,True,Kearneyville - International Paper Valliant Ok 345 kV,L:9399:17910:345,105.7,453.0,5.8,102.7,fields,Reconductor line,616000.0,40000.0
Q22-2200,2024-02-01,New Rd Substation - Ag Reliant 138 kV Line,L:10029:10030:138,1.0,True,International Paper Valliant Ok - Kearneyille Substation 345 kV,L:9399:17910:345,105.3,440.0,5.8,102.3,fields,Reconductor line,1490000.0,97000.0
Q22-2200,2024-02-01,Huntingdon District - Ag Reliant 138 kV,L:10030:10036:138,1.0,True,Kearneyville - International Paper Valliant Ok 345 kV line,L:9399:17910:345,104.2,401.0,5.8,100.8,fields,Reconductor line,3290000.0,215000.0
Q22-2200,2024-02-01,W Winchester - Santa Rosa Energy Center 138 kV Line 1,L:9397:9403:138,1.0,True,W Winchester - Santa Rosa Energy Ctr 138 kV,L:9397:9403:138,102.0,445.0,6.4,98.7,fields,Reconductor line,2312000.0,187000.0
Q22-2200,2024-02-01,Santa Rosa Energy Ctr - W Winchester 138 kV Cir. 2,L:9397:9403:138,1.0,True,Santa Rosa Energy Center - W Winchester 138 kV Circuit 1,L:9397:9403:138,102.0,445.0,6.4,98.7,fields,Reconductor line,2312000.0,187000.0
Q22-2200,2024-02-01,Old Chapel - Hp Hoo Ct 138 kV,L:9318:9395:138,1.0,True,International Paper Valliant Ok - Kearneyville 345 kV,L:9399:17910:345,101.9,407.0,7.2,97.8,fields,Reconductor line,3859000.0,452000.0
Q22-2234,2024-01-30,Segs 7 / Concord 100 kV Circuit 1,L:22019:22022:100,1.0,True,Segs 7 / Concord 100 kV Ckt 2,L:22019:22022:100,106.9,264.0,33.6,,table,Reconductor line,1394000.0,209000.0
Q22-2234,2024-01-30,Freehaven-Lakepark / Segs 7 100 kV #1,L:22019:22575:100,1.0,True,Segs 7 / Freehaven-Lakepark 100 kV,L:22019:22575:100,106.7,289.0,33.6,,table,Reconductor line,941000.0,141000.0
Q22-2234,2024-01-30,Kemper County / Dalreed 100 kV,L:22574:22587:100,1.0,True,Table Mt / Gaston Rd 100 kV,L:22597:22767:100,102.3,455.0,72.6,,table,Reconductor line,376000.0,84000.0
Q22-2234,2024-01-30,Gaston Rd / Table Mt 100 kV,L:22597:22767:100,1.0,True,Kemper County / Dalreed 100 kV,L:22574:22587:100,100.3,529.0,67.0,,table,Reconductor line,330000.0,71000.0
Q22-1986,2024-03-01,Dps Ocean Spray – Windsor Hills 138kV,L:9965:9979:138,0.9990780606894867,False,Short Pump – S Meadow 2 138kV,L:9946:10276:138,125.5,230.0,14.9,,table,Rebuild line with higher-capacity conductor,7576000.0,3165000.0
Q22-1986,2024-03-01,Widsor Hills – Southwick Substation 138kV,L:9948:9979:138,1.0,True,Short Pump – South Meadow 2 138kV,L:9946:10276:138,124.3,260.0,14.9,,table,Rebuild line with higher-capacity conductor,9616000.0,4018000.0
Q22-1986,2024-03-01,Short Pump – S Meadow 2 138kV L,L:9946:10276:138,1.0,True,Southwick – Windsor ills 138kV line,L:9948:9979:138,110.2,359.0,9.8,,table,Rebuild line with higher-capacity conductor,3017000.0,897000.0
Q22-1986,2024-03-01,Short Pump – Mesa 138kV Line,L:9946:9986:138,1.0,True,Southwick – Windsor Hills 138kV,L:9948:9979:138,108.8,288.0,9.8,,table,Reconductor line,1071000.0,318000.0
Q22-1986,2024-03-01,Pipers Gap – Mesa 138kV,L:9971:9986:138,1.0,True,Southwick – Windsor Hills 138kV,L:9948:9979:138,108.0,257.0,9.8,,table,Reconductor line,1005000.0,299000.0
Q22-1986,2024-03-01,Pipers Gap – Dps Ocean Spray 138kV L,L:9965:9971:138,1.0,True,Southwick – Windsor Hills 138kV,L:9948:9979:138,107.0,229.0,9.8,,table,Reconductor line,1089000.0,324000.0
Q22-1996,2024-02-29,WILBRAHAM to YORBA LINDA 100.0 kV,L:19877:19878:100,1.0,True,PERRY to ARGENTA 100.0 kV,L:19665:19666:100,136.1,117.0,32.3,107.2,fields,Rebuild line with higher-capacity conductor,3663000.0,3663000.0
Q22-1996,2024-02-29,ARGENTA to PERRY 100.0 kV,L:19665:19666:100,1.0,True,WILBRAHAM to YORBA LINDA 100.0 kV,L:19877:19878:100,113.8,144.0,21.5,98.2,fields,Rebuild line with higher-capacity conductor,1450000.0,1450000.0
Q22-1996,2024-02-29,FT BRAGG 230/100kV XFMR Bank 1,X:19651:230:100,0.9985757139762285,True,FT BRAGG 230 kV/100 kV TX,X:19651:230:100,113.1,161.0,52.2,79.1,fields,Replace transformer with higher-rated unit,11459000.0,11459000.0
Q22-1996,2024-02-29,FOT BRAGG 230/100kV Autotransformer Unit 2,X:19651:230:100,0.9397521845644637,True,FORT BRAGG 230 kV/100 kV Transformer #1,X:19651:230:100,113.1,161.0,52.2,79.1,fields,Replace transformer with higher-rated unit,11459000.0,11459000.0
Q22-1996,2024-02-29,WALTERIA to PERRY SUBSTATION 100.0 kV,L:19665:20296:100,1.0,True,PERRY to WALTERIA SUBSTATION 100.0 kV Cir. 2,L:19665:20296:100,104.7,146.0,7.6,99.3,fields,Reconductor line,1075000.0,1075000.0
Q22-1996,2024-02-29,PERRY to WALTERIA SUBSTATION 100.0 kV #2,L:19665:20296:100,1.0,True,WALTERIA to PERRY 100.0 kV Cir. 1,L:19665:20296:100,104.7,146.0,7.6,99.3,fields,Reconductor line,1075000.0,1075000.0
Q22-1996,2024-02-29,CASE to TWINSBURG 100.0 kV,L:19869:20206:100,1.0,True,RAVNNA to RUDD SUBSTATION 100.0 kV,L:20097:20106:100,103.2,124.0,6.7,97.5,fields,Reconductor line,668000.0,668000.0
Q22-2003,2024-03-04,SPEARFISH HYDRO to ARCH SMITH 100 kV Circuit 1,L:23007:23031:100,1.0,True,ARCH SMITH to SPEARFISH HYDRO 100 kV Ckt 2,L:23007:23031:100,121.5,218.0,30.8,103.1,fields,Rebuild line with higher-capacity conductor,3718000.0,1034000.0
Q22-2003,2024-03-04,SPEARFISH HYDRO to ARCH SMITH 100 kV Circuit 2,L:23007:23031:100,1.0,True,ARCH SMITH to SPEARFISH HYDRO 100 kV,L:23007:23031:100,121.5,218.0,30.8,103.1,fields,Rebuild line with higher-capacity conductor,3718000.0,1034000.0
Q22-2003,2024-03-04,SWATT to LAWRENCE HILL 100 kV,L:23022:23032:100,1.0,True,S BOSTON to BLYTHE 230 kV line,L:22965:23455:230,106.4,392.0,29.6,96.6,fields,Reconductor line,892000.0,138000.0
Q22-2003,2024-03-04,BLYTHE 230/100kV Transformer Bank Bank 1,X:23455:230:100,0.999603413173301,True,N BONNEVILLE to LAKE CHARLES PLANT 100 kV,L:24031:24032:100,104.8,242.0,14.7,96.9,fields,Replace transformer with higher-rated unit,9557000.0,526000.0
Q22-2003,2024-03-04,BLYTHE 230-100 kV Auto Bank 2,X:23455:230:100,0.999603413173301,True,LAKE CHARLES PLANT to NORTH BONNEVILLE 100 kV line,L:24031:24032:100,104.8,242.0,14.7,96.9,fields,Replace transformer with higher-rated unit,9557000.0,526000.0
Q22-2003,2024-03-04,BLYTHE 230 kV/100 kV Transformer,X:23455:230:100,0.999603413173301,True,NORTH BONNEVILLE to LAKE CHARLES PLANT 100 kV,L:24031:24032:100,104.8,242.0,14.7,96.9,fields,Replace transformer with higher-rated unit,9557000.0,526000.0
Q22-2003,2024-03-04,TINLEY PARK to SWEATT 100 kV,L:23022:23088:100,1.0,True,SWEATT to LAWRENCE HILL 100 kV,L:23022:23032:100,104.6,273.0,25.6,92.4,fields,Reconductor line,2179000.0,377000.0
Q22-2003,2024-03-04,TERRYVILLE to LAWRENCE HILL 100 kV,L:22975:23032:100,1.0,True,BLYTHE to S BOSTON 230 kV Line,L:22965:23455:230,102.1,133.0,10.2,92.1,fields,Reconductor line,600000.0,358000.0
Q22-2003,2024-03-04,BLYTHE to SOUTH BOSTON 230 kV line,L:22965:23455:230,1.0,True,N BONEVILLE SUBSTATION to LAKE CHARLES PLANT 100 kV,L:24031:24032:100,101.0,849.0,15.4,98.7,fields,Reconductor line,10420000.0,413000.0
Q22-2052,2024-02-29,Artesia Country Club / Ross Fork 138 KV,L:8612:8613:138,1.0,True,Air Force Base / Artesia Country Club 345 KV L,L:8612:8849:345,101.0,1009.0,5.6,,table,Reconductor line,1229000.0,39000.0
Q22-2056,2024-03-02,Matteson / Hoosier Fairview 100 kV Circuit 1,L:23023:23412:100,1.0,True,Matteson / Hoosier Fairview 100 kV #2,L:23023:23412:100,122.2,140.0,6.4,,table,Rebuild line with higher-capacity conductor,6970000.0,6970000.0
Q22-2056,2024-03-02,Matteson / Hoosier Fairview 100 kV Cir. 2,L:23023:23412:100,1.0,True,Matteson / Hoosier Fairview 100 kV Line 1,L:23023:23412:100,122.2,140.0,6.4,,table,Rebuild line with higher-capacity conductor,6970000.0,6970000.0
Q22-2056,2024-03-02,Spearfish Hydro / Hoosier Fairview 100 kV Line 1,L:23007:23412:100,1.0,True,Spearfish Hydro / Hoosier Fairview 100 kV #2,L:23007:23412:100,105.2,213.0,11.6,,table,Reconductor line,766000.0,58000.0
Q22-2056,2024-03-02,Hoosier Fairview / Spearfish Hydro 100 kV #2,L:23007:23412:100,1.0,True,Hoosier Fairview / Spearfish Hydro Substation 100 kV Line 1,L:23007:23412:100,105.2,213.0,11.6,,table,Reconductor line,766000.0,58000.0
Q22-2056,2024-03-02,Lincoln / Blythe 230 kV,L:23455:23506:230,1.0,True,S Boston / Blythe 230 kV Line,L:22965:23455:230,105.1,617.0,53.8,,table,Reconductor line,6731000.0,550000.0
Q22-2056,2024-03-02,Sweatt / Arch Smith 100 kV Line 1,L:23022:23031:100,1.0,True,Arch Smith / Swatt 100 kV Line 2,L:23022:23031:100,104.4,451.0,20.2,,table,Reconductor line,585000.0,50000.0
Q22-2056,2024-03-02,Sweatt / Arch Smith 100 kV Line 2,L:23022:23031:100,1.0,True,Sweatt / Arch Smih 100 kV Cir. 1,L:23022:23031:100,104.4,451.0,20.2,,table,Reconductor line,585000.0,50000.0
Q22-2106,2024-02-29,G.E. Control / Kalsen Gypsum Plant 138 kV L,L:8294:8299:138,1.0,True,White Bluff / Orange Bulk Substation 138 kV,L:8830:8985:138,208.6,195.0,77.7,67.2,fields,Rebuild line with higher-capacity conductor,7174000.0,5361000.0
Q22-2106,2024-02-29,G.E. Control / Wheatland Station 138 kV,L:8294:8389:138,1.0,True,Orange Bulk / White Bluff 138 kV,L:8830:8985:138,190.5,209.0,77.7,58.4,fields,Rebuild line with higher-capacity conductor,10388000.0,7763000.0
Q22-2106,2024-02-29,White Bluff / Kalsen Gypsum Plant 138 kV,L:8299:8985:138,1.0,True,G.E. Control / Kalsen Gypsum Plant 138 kV,L:8294:8299:138,150.2,213.0,100.0,16.7,fields,Rebuild line with higher-capacity conductor,5109000.0,5109000.0
Q22-2106,2024-02-29,Warren F Sam Beasley Generation Station Substation / Van Sant ta 138 kV Line,L:8386:8393:138,1.0,True,Wheatland Sta / Mckee Run 138 kV,L:8300:8389:138,120.3,212.0,29.1,71.4,fields,Rebuild line with higher-capacity conductor,8874000.0,7688000.0
Q22-2106,2024-02-29,Gilroy Food / Main Substation 138 kV,L:8309:8310:138,1.0,True,Mckee Run / Seneca 138 kV,L:8295:8300:138,109.7,195.0,11.7,88.3,fields,Reconductor line,2474000.0,997000.0
Q22-2153,2024-02-19,CANEY CREEK SUBSTATION – BGE TIMONIUM 138 kV,L:8466:8557:138,1.0,True,CIPRES – THOMPSON PEAK TAP 138 kV,L:8467:8573:138,120.8,264.0,9.0,117.1,fields,Rebuild line with higher-capacity conductor,1759000.0,437000.0
Q22-2153,2024-02-19,IATAN – CIPRES 138 kV,L:8467:8532:138,1.0,True,NEOGA – CIPRES 138 kV L,L:8467:8475:138,112.1,181.0,7.6,107.5,fields,Rebuild line with higher-capacity conductor,1423000.0,634000.0
Q22-2153,2024-02-19,RAMOS – NEOGA 138 kV,L:8475:8505:138,1.0,True,DEMOSS – NEOGA 138 kV,L:8475:8519:138,111.1,251.0,13.2,105.3,fields,Rebuild line with higher-capacity conductor,2230000.0,1313000.0
Q22-2153,2024-02-19,DEMOSS – TENNEY 138 kV Cir. 2,L:8519:8547:138,1.0,True,TENNEY – DEMOSS 138 kV Line,L:8519:8547:138,105.7,324.0,13.0,101.2,fields,Reconductor line,259000.0,197000.0
Q22-2153,2024-02-19,DEMOSS – RAMOS 138 kV L,L:8505:8519:138,1.0,True,RAMOS – DEMOSS 138 kV,L:8505:8519:138,104.4,354.0,13.9,100.1,fields,Reconductor line,666000.0,510000.0
Q22-2153,2024-02-19,NEOGA – DEMOSS SUBSTATION 138 kV,L:8475:8519:138,1.0,True,NEOGA – RAMOS 138 kV L,L:8475:8505:138,102.8,294.0,13.8,97.7,fields,Reconductor line,2011000.0,1206000.0
Q22-2153,2024-02-19,TENNEY – RUSTIC 138 kV Line,L:8488:8547:138,1.0,True,RUSTIC – TENNEY 138 kV Circuit 1,L:8488:8547:138,100.5,344.0,12.6,96.5,fields,Reconductor line,804000.0,612000.0
Q22-2153,2024-02-19,TENNEY – RUSTIC 138 kV Circuit 1,L:8488:8547:138,1.0,True,RUSTIC – TENNEY 138 kV Line 2,L:8488:8547:138,100.4,344.0,12.6,96.3,fields,Reconductor line,804000.0,612000.0
Q22-2195,2024-02-21,West Rutland / Sage Road Substation 100 kV,L:18710:18716:100,1.0,True,W Rutland / Weiderstein 100 kV Line,L:18710:19530:100,107.2,166.0,100.0,,table,Reconductor line,2418000.0,2418000.0
Q22-2195,2024-02-21,Sage Road / Albion 100 kV,L:18716:19495:100,1.0,True,W Rutland / Weiderstein 100 kV,L:18710:19530:100,105.9,162.0,100.0,,table,Reconductor line,2161000.0,2161000.0
Q22-2195,2024-02-21,Calapooya / Albion 100 kV,L:19470:19495:100,1.0,True,W Utland / Weiderstein 100 kV,L:18710:19530:100,104.5,144.0,100.0,,table,Reconductor line,1906000.0,1906000.0
Q22-2195,2024-02-21,Weiderstein / Killen 100 kV,L:19530:19540:100,1.0,True,W Rutland / Sage Rd 100 kV,L:18710:18716:100,100.4,177.0,100.0,,table,Reconductor line,451000.0,451000.0
Q22-2195,2024-02-21,Calapooya / Bryant 100 kV,L:19470:19472:100,1.0,True,Toledo Bend / Killen 500 kV,L:19288:19540:500,100.3,146.0,26.3,,table,Reconductor line,1165000.0,1165000.0
Q22-2199,2024-02-20,Chambers Springs 345-138 kV XFMR,X:7166:345:138,1.0,True,Vieques 2501 to Geer 138.0 kV,L:6485:6486:138,105.8,377.0,61.2,,table,Replace transformer with higher-rated unit,23409000.0,6754000.0
Q22-2222,2024-02-26,Gates – Sneath-Pacifica Tap 100 kV Line,L:22013:22021:100,1.0,True,Gates – Sneath-Pacifica Tap 100 kV #2,L:22013:22021:100,159.6,147.0,76.6,85.7,fields,Rebuild line with higher-capacity conductor,1758000.0,545000.0
Q22-2222,2024-02-26,Gates – Sneath-Pacifica Tap 100 kV Circuit 2,L:22013:22021:100,1.0,True,Gates – Sneath-Pcifica Tap 100 kV Line 1,L:22013:22021:100,159.6,147.0,76.6,85.7,fields,Rebuild line with higher-capacity conductor,1758000.0,545000.0
Q22-2222,2024-02-26,Dunlap – Sneath-Pacifica Tap 100 kV,L:22016:22021:100,1.0,True,Stubey Road – Idle Hour 100 kV Line,L:21517:21691:100,131.5,200.0,62.7,87.0,fields,Rebuild line with higher-capacity conductor,1734000.0,444000.0
Q22-2222,2024-02-26,Lusher – Sneath-Pacifica Tap 100 kV,L:22017:22021:100,1.0,True,Sneath-Pacifica Tap – Dunlap 100 kV Line,L:22016:22021:100,101.9,194.0,74.2,47.8,fields,Reconductor line,1510000.0,468000.0
Q23-2276,2024-02-18,W ASHEVILLE – WEBSTERVILLE SUBSTATION 100 kV,L:22243:22247:100,1.0,True,MONTPLIER ELECTRIC GENERATING STA SUBSTATION 230 kV/1 kV Autotransformer,X:22708:230:1,135.2,125.0,25.9,,table,Rebuild line with higher-capacity conductor,37839000.0,7342000.0
Q23-2276,2024-02-18,ANCHOR HOCKING – WEBSTERILLE SUBSTATION 100 kV,L:22247:22553:100,1.0,True,POWERLINE ELKORN – WEBSTEVILLE 100 kV,L:18953:22247:100,125.5,226.0,19.0,,table,Rebuild line with higher-capacity conductor,6520000.0,1059000.0
Q23-2276,2024-02-18,CHINA – BEDFORD RURAL 100 kV,L:21836:22096:100,1.0,True,MONTPELIER ELECTRIC GENERATING STA 230/1 kV XFMR,X:22708:230:1,123.1,300.0,19.5,,table,Rebuild line with higher-capacity conductor,4938000.0,428000.0
Q23-2276,2024-02-18,HARTFORD CITY – BEDFORD RURAL 100 kV,L:21835:21836:100,1.0,True,MONTPELIER ELECTRIC GENERATING STA 230/1 kV XFMR,X:22708:230:1,122.3,251.0,14.2,,table,Rebuild line with higher-capacity conductor,4767000.0,416000.0
Q23-2276,2024-02-18,WEST MILTON – WEST RIVERSIDE 100 kV,L:19379:19399:100,1.0,True,FITCHBURG – WEST RIVERSIDE 100 kV,L:19384:19399:100,121.0,139.0,8.1,,table,Rebuild line with higher-capacity conductor,1584000.0,227000.0
Q23-2276,2024-02-18,DEER CRK – PONNEQUIN 100 kV Line,L:22099:22100:100,1.0,True,MONTPELIER ELECTRIC GENERATING STA 230-1 kV XFMR,X:22708:230:1,119.3,276.0,19.5,,table,Rebuild line with higher-capacity conductor,3895000.0,338000.0
Q23-2276,2024-02-18,COSO 7 – WEST ASHEVILLE 100 kV line,L:21745:22243:100,1.0,True,MONTPELIER ELECTRIC GENERATING STATION 230-1 kV XFMR,X:22708:230:1,118.7,257.0,19.6,,table,Rebuild line with higher-capacity conductor,9586000.0,969000.0
Q23-2276,2024-02-18,CHINA – PONNEQUIN 100 kV,L:22096:22099:100,1.0,True,MONTPELIER ELECTRIC GENERATING STATION 230 kV/1 kV Auto,X:22708:230:1,117.4,301.0,19.5,,table,Rebuild line with higher-capacity conductor,3341000.0,290000.0
Q23-2276,2024-02-18,COSO 7 – MONTPELIER ELECTRIC GENERATING STA 100 kV Line,L:21745:22708:100,1.0,True,MONTPELIER ELECTRIC GENERATING STATION 230/1 kV Auto,X:22708:230:1,116.5,284.0,19.6,,table,Rebuild line with higher-capacity conductor,20044000.0,2026000.0
Q23-2276,2024-02-18,OAK PLAINS – EASTMONT 100 kV L,L:21834:22248:100,1.0,True,MONTPELIER ELECTRIC GENERATING STA SUBSTATION – MUSKOGEE 500 kV,L:20269:22708:500,113.5,170.0,6.5,,table,Rebuild line with higher-capacity conductor,23884000.0,2789000.0
Q23-2276,2024-02-18,DUTTON PUMP – BOURNE 100 kV,L:19367:19369:100,1.0,True,BUTLER MUNICIPAL POWER PLANT – SAVONA 100 kV,L:18951:19390:100,113.3,266.0,11.9,,table,Rebuild line with higher-capacity conductor,2703000.0,382000.0
Q23-2276,2024-02-18,KLAMATH CO-GEN – BOURNE 100 kV,L:19369:19372:100,0.9977406777488642,False,SAVONA SUBSTATION – BUTLER MUNICIPAL POWER PLANT 100 kV,L:18951:19390:100,111.9,282.0,11.9,,table,Rebuild line with higher-capacity conductor,5816000.0,821000.0
Q23-2276,2024-02-18,SHERMAN ST – KLAMATH CO-GEN 100 kV,L:18952:19372:100,1.0,True,BUTLER MUNICIPAL POWER PLANT – SAVONA 100 kV Line,L:18951:19390:100,111.0,295.0,11.9,,table,Rebuild line with higher-capacity conductor,3558000.0,503000.0
Q23-2276,2024-02-18,SHERAN ST – EASTMONT 100 kV,L:18952:22248:100,1.0,True,BUTLER MUNICIPAL POWER PLANT – SAVONA 100 kV line,L:18951:19390:100,110.3,306.0,11.9,,table,Rebuild line with higher-capacity conductor,3371000.0,476000.0
Q23-2276,2024-02-18,DUTTON PUMP SUBSTATION – LEYENDECKER 100 kV line,L:19367:19560:100,1.0,True,E DRAINAGE CANAL – ST. LAWRENCE 230 kV,L:18742:18961:230,107.4,356.0,7.3,,table,Reconductor line,2367000.0,115000.0
Q23-2276,2024-02-18,N TIFTON – W FORD FLAT 100 kV,L:22244:22552:100,1.0,True,MONTPELIER ELECTRIC GENERATING STATION 230/1 kV Autotransformer,X:22708:230:1,106.3,146.0,26.5,,table,Reconductor line,4300000.0,958000.0
Q23-2276,2024-02-18,TIMBER SWITCH – W MELROSE 230 kV,L:19897:20315:230,1.0,True,SWAN VLY – TREGO 500 kV,L:19617:19893:500,101.4,929.0,5.9,,table,Reconductor line,36634000.0,981000.0
Q23-2276,2024-02-18,MUSKOGEE – TIMBER SWITCH 230 kV,L:20269:20315:230,1.0,True,SWAN VALLEY SUBSTATION – TREGO 500 kV,L:19617:19893:500,101.3,891.0,6.0,,table,Reconductor line,8135000.0,217000.0
Q23-2276,2024-02-18,MUSKOGEE 500 kV/230 kV XFMR,X:20269:500:230,0.9967942536704224,True,SWN VALLEY – MUSKOGEE 500 kV,L:19617:20269:500,100.0,1703.0,10.7,,table,Replace transformer with higher-rated unit,34916000.0,876000.0
Q23-2277,2024-02-20,LAKE HUBBARD PUMP STATION / LAMB 138kV line,L:5547:5572:138,1.0,True,EAST KNOXVILLE / LAMB 138kV,L:5567:5572:138,115.4,215.0,43.7,,table,Rebuild line with higher-capacity conductor,2067000.0,309000.0
Q23-2277,2024-02-20,PINETREE POWER TAMWORTH / EDISON 138kV,L:5596:5960:138,1.0,True,MILL C / LAMB 138kV,L:5551:5572:138,112.1,246.0,63.9,,table,Rebuild line with higher-capacity conductor,1444000.0,335000.0
Q23-2277,2024-02-20,PINETREE POWER TAMWORTH / LAKE HUBBARD PUMP STA 138kV,L:5547:5596:138,1.0,True,MILL C / LAMB 138kV L,L:5551:5572:138,106.2,241.0,63.9,,table,Reconductor line,587000.0,136000.0
Q23-2277,2024-02-20,MILL C SUBSTATION / LAMB 138kV,L:5551:5572:138,1.0,True,N MESHOPPEN / KENNEDY 138kV,L:5568:5827:138,102.6,456.0,54.1,,table,Reconductor line,739000.0,101000.0
Q23-2279,2024-02-27,Pueblo - Kempster 138kV line,L:7868:8191:138,1.0,True,Tuco - John Day Substation 138kV,L:7215:7867:138,113.9,235.0,6.8,,table,Rebuild line with higher-capacity conductor,2220000.0,2220000.0
Q23-2279,2024-02-27,Belridge 1B - Pueblo 138kV Line,L:7868:8194:138,1.0,True,Tuco - John Day 138kV,L:7215:7867:138,112.8,227.0,6.8,,table,Rebuild line with higher-capacity conductor,3352000.0,3352000.0
Q23-2279,2024-02-27,Tuco - Medora 138kV L,L:7215:7253:138,1.0,True,Simpson Stuart Tap - Kempster 138kV Line,L:7252:8191:138,107.1,339.0,8.6,,table,Reconductor line,467000.0,94000.0
Q23-2279,2024-02-27,John Day - Tuco 138kV,L:7215:7867:138,1.0,True,Simpson Stuart Tap - Kempster 138kV,L:7252:8191:138,107.0,389.0,9.9,,table,Reconductor line,753000.0,123000.0
Q23-2279,2024-02-27,Matanzas - John Day 138kV,L:7214:7867:138,1.0,True,Simpson Stuart Tap - Kempster 138kV,L:7252:8191:138,102.5,396.0,9.9,,table,Reconductor line,958000.0,157000.0
Q23-2279,2024-02-27,Kempster - Simpson Stuart Tap 138kV,L:7252:8191:138,1.0,True,Tuco Substation - John Day 138kV,L:7215:7867:138,101.4,499.0,9.6,,table,Reconductor line,1810000.0,357000.0
Q22-1997,2024-04-01,SUNSET N to PRAGER 138.0 kV,L:17152:17576:138,1.0,True,OSAWATOMIE to WAGNER LAKE SUBSTATION 230.0 kV,L:19221:19226:230,105.9,237.0,8.4,,table,Reconductor line,3324000.0,44000.0
Q22-1997,2024-04-01,BRUNSWICK CELLULOSE SUBSTATION to SHANNON FARM 138.0 kV line,L:17787:17791:138,1.0,True,COOPER to UNIVERSAL STUDIOS TAP 138.0 kV,L:17776:17857:138,104.9,322.0,9.5,,table,Reconductor line,2492000.0,121000.0
Q22-1997,2024-04-01,BRUNSWICK CELULOSE to BOZEMAN SOUTH 138.0 kV,L:17786:17787:138,1.0,True,UNIVERSAL STUDIOS TAP to COOPER 138.0 kV line,L:17776:17857:138,104.8,304.0,9.5,,table,Reconductor line,3112000.0,151000.0
Q22-1997,2024-04-01,BEAVER VLY SUBSTATION to AES BEAVER VLY PARTNERS BEAVER VLY 500.0 kV,L:8244:8273:500,1.0,True,CRANBERRY to BEAVER VALEY SUBSTATION 500.0 kV,L:7564:8273:500,100.5,2786.0,7.1,,table,Reconductor line,9317000.0,145000.0
Q22-1997,2024-04-01,HOWLAND RD to REYNOLDS HILL 138.0 kV,L:16953:17411:138,1.0,True,REYNOLDS HILL to FT RUCKER 138.0 kV L,L:17411:17428:138,100.0,222.0,100.0,,table,Reconductor line,10019000.0,10019000.0
Q22-2030,2024-03-24,Ganesha – Portola 100 KV L,L:21206:21523:100,1.0,True,Palisades – Oceanside 500 KV,L:21664:21719:500,116.6,108.0,8.6,100.6,fields,Rebuild line with higher-capacity conductor,3749000.0,590000.0
Q22-2035,2024-03-21,Sample Rd to Tomahawk-Atc 138kV L,L:17388:17662:138,1.0,True,Spatsum Lornex to Latah Jct 138kV,L:17737:17739:138,139.2,225.0,38.6,89.6,fields,Rebuild line with higher-capacity conductor,13894000.0,5543000.0
Q22-2035,2024-03-21,Welfare to Kettle 138kV line,L:17660:17665:138,1.0,True,Spatsum Lornex to Latah Jct 138kV,L:17737:17739:138,139.0,256.0,38.6,95.3,fields,Rebuild line with higher-capacity conductor,12530000.0,4999000.0
Q22-2035,2024-03-21,Alibates to Latah Jct 138kV,L:16945:17739:138,1.0,True,Harvest Power Orlando to Frontier 138kV L,L:17040:17666:138,134.0,495.0,61.4,98.1,fields,Rebuild line with higher-capacity conductor,10287000.0,3474000.0
Q22-2035,2024-03-21,Spatsum Lonex to Latah Junction 138kV line,L:17737:17739:138,1.0,True,Harvest Power Orlando to Frotier Substation 138kV,L:17040:17666:138,133.0,508.0,61.4,97.9,fields,Rebuild line with higher-capacity conductor,6314000.0,2132000.0
Q22-2035,2024-03-21,Kettle to Country Club 2 138kV,L:17665:17826:138,1.0,True,Latah Jct to Spatsum Lornex 138kV,L:17737:17739:138,131.1,347.0,53.5,86.3,fields,Rebuild line with higher-capacity conductor,9234000.0,3980000.0
Q22-2035,2024-03-21,Spatsum Lornex to Country Club 2 Substation 138kV,L:17737:17826:138,1.0,True,Spatsum Lornex to Latah Jct 138kV Line,L:17737:17739:138,130.2,355.0,53.5,86.4,fields,Rebuild line with higher-capacity conductor,6880000.0,2965000.0
Q22-2035,2024-03-21,Tomahawk-Atc Substation to Welfare Substation 138kV,L:17660:17662:138,1.0,True,Spatsum Lornex Substation to Latah Junction 138kV,L:17737:17739:138,127.4,265.0,38.6,85.2,fields,Rebuild line with higher-capacity conductor,6264000.0,2499000.0
Q22-2035,2024-03-21,Sample Road to Monrovia 138kV line,L:17385:17388:138,1.0,True,Latah Jct to Spatsum Lornex 138kV,L:17737:17739:138,127.1,230.0,31.2,87.7,fields,Rebuild line with higher-capacity conductor,7238000.0,2282000.0
Q22-2035,2024-03-21,East Broad to Harvest Power Orlando 138kV,L:17040:17717:138,1.0,True,Spatsum Lornex to Latah Jct 138kV L,L:17737:17739:138,119.0,278.0,30.8,86.9,fields,Rebuild line with higher-capacity conductor,7848000.0,2454000.0
Q22-2035,2024-03-21,Harvest Power Orlando to Frontier 138kV,L:17040:17666:138,1.0,True,Spatsum Lornex to Latah Jct 138kV,L:17737:17739:138,115.4,488.0,47.9,86.9,fields,Rebuild line with higher-capacity conductor,17878000.0,5619000.0
Q22-2035,2024-03-21,Juliette to Alibates 138kV,L:16944:16945:138,1.0,True,Action to Alibates 138kV Line,L:16945:17332:138,109.8,368.0,41.1,77.5,fields,Reconductor line,4064000.0,1489000.0
Q22-2035,2024-03-21,N City to Boonville 138kV,L:17237:17779:138,1.0,True,Latah Jct to Spatsum Lornex 138kV line,L:17737:17739:138,108.5,195.0,10.2,93.3,fields,Reconductor line,6361000.0,1155000.0
Q22-2035,2024-03-21,Arverne to Tyranena 138kV,L:17587:17589:138,1.0,True,Keifer-Jackson to Beaver Dam East 138kV,L:17146:17162:138,102.3,201.0,7.1,92.1,fields,Reconductor line,1002000.0,98000.0
Q22-2039,2024-04-02,Alum Crk / Chemical 138kV Line,L:18230:18255:138,1.0,True,Valemount / Tristate 345kV line,L:18338:18705:345,123.8,316.0,8.8,,prose_overloaded,Rebuild line with higher-capacity conductor,6466000.0,1976000.0
Q22-2039,2024-04-02,Yaleville / San Jose Sta. A 138kV,L:17944:17946:138,1.0,True,Coburn / Amos 345kV L,L:18241:18686:345,114.1,244.0,62.4,,prose_overloaded,Rebuild line with higher-capacity conductor,17597000.0,12338000.0
Q22-2039,2024-04-02,Sappho / Hewett 138kV,L:17930:17938:138,1.0,True,Tristate / Valemount 345kV,L:18338:18705:345,100.5,295.0,27.6,,prose_overloaded,Reconductor line,1349000.0,689000.0
Q22-2039,2024-04-02,Copper Mountain Solar 2 / Yaleville 138kV Line,L:17943:17944:138,1.0,True,W Sacramento / San Jose Sta. A 138kV Line,L:17946:18261:138,117.1,207.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2663000.0,1426000.0
Q22-2039,2024-04-02,San Jose Sta. A / W Sacramento 138kV,L:17946:18261:138,1.0,True,Copper Mtn Solar 2 / Yaleville 138kV Line,L:17943:17944:138,112.6,215.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,5077000.0,2717000.0
Q22-2039,2024-04-02,Myrtle-Date / Waterford Power Llc 230kV,L:19524:19544:230,1.0,True,Tidd / Muskingum Riv 500kV,L:19579:19594:500,106.3,1045.0,5.4,,prose_loss,Reconductor line,11117000.0,1680000.0
Q22-2039,2024-04-02,Westone Sw Yd / Huntington Junction 138kV Line,L:17984:18278:138,1.0,True,Tristate / Valemount 345kV L,L:18338:18705:345,103.9,267.0,5.3,,prose_loss,Reconductor line,1420000.0,742000.0
Q22-2039,2024-04-02,Union Vly / Potomac Yard 138kV line,L:18571:18639:138,1.0,True,Matoon East / Rockaway Beach 138kV,L:18025:18572:138,103.2,304.0,5.2,,prose_loss,Reconductor line,2893000.0,894000.0
Q22-2039,2024-04-02,Copper Mountain Solar 2 / San Xavier 138kV,L:17939:17943:138,1.0,True,San Jose Sta. A Substation / W Sacramento 138kV,L:17946:18261:138,119.0,201.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6395000.0,3423000.0
Q22-2039,2024-04-02,W Sacramento / Saltery Bay 138kV L,L:18052:18261:138,1.0,True,Copper Mountain Solar 2 / Yaleville 138kV,L:17943:17944:138,106.8,222.0,100.0,,prose_colon,Reconductor line,11598000.0,6208000.0
Q22-2039,2024-04-02,Alum Creek / Huntington Jct 138kV,L:18255:18278:138,1.0,True,Valemount / Tristate 345kV,L:18338:18705:345,103.7,264.0,5.3,,prose_colon,Reconductor line,6259000.0,3268000.0
Q22-2074,2024-03-18,John C. Eisinger – E Cortez 100.0 kV,L:18981:19346:100,1.0,True,Greenly 500 kV/1 kV Transformer,X:19344:500:1,108.4,126.0,10.5,90.1,fields,Reconductor line,3245000.0,2356000.0
Q22-2074,2024-03-18,John C. Eisinger 100/1 kV TX,X:18981:100:1,0.9986608453621117,True,Greenly 230/1kV Transformer Bank,X:19344:230:1,100.9,316.0,7.2,95.9,fields,Replace transformer with higher-rated unit,3218000.0,3218000.0
Q22-2076,2024-03-29,Big Horn – Johanna Substation 138.0 kV,L:8490:8517:138,1.0,True,Casa Blanca Substation – Thorn 138.0 kV,L:7052:7071:138,211.5,187.0,65.1,59.8,fields,Rebuild line with higher-capacity conductor,2822000.0,2795000.0
Q22-2076,2024-03-29,Bioenergy Power Llc – Johanna 138.0 kV Line,L:7058:8490:138,1.0,True,Casa Blanca – Thorn 138.0 kV,L:7052:7071:138,182.8,246.0,100.0,5.5,fields,Rebuild line with higher-capacity conductor,23428000.0,23428000.0
Q22-2076,2024-03-29,Casa Blanca – Thorn 138.0 kV,L:7052:7071:138,1.0,True,Johanna – Bioenergy Power Llc 138.0 kV,L:7058:8490:138,180.6,249.0,100.0,5.5,fields,Rebuild line with higher-capacity conductor,2681000.0,2681000.0
Q22-2076,2024-03-29,Casa Blanca – Bioenergy Power Llc 138.0 kV,L:7052:7058:138,1.0,True,Bioenergy Power Llc – Johanna 138.0 kV line,L:7058:8490:138,179.1,247.0,100.0,2.8,fields,Rebuild line with higher-capacity conductor,3798000.0,3798000.0
Q22-2076,2024-03-29,Honeygo – Norway In 138.0 kV Line,L:7082:7085:138,1.0,True,Newberry 345/138kV Transformer,X:7132:345:138,158.8,207.0,29.0,98.0,fields,Rebuild line with higher-capacity conductor,1702000.0,1702000.0
Q22-2076,2024-03-29,Roadrunner – Honeygo 138.0 kV,L:7070:7082:138,1.0,True,Newberry 345/138kV Auto,X:7132:345:138,136.8,211.0,29.0,77.0,fields,Rebuild line with higher-capacity conductor,6090000.0,6090000.0
Q22-2076,2024-03-29,Neoga – Ramos 138.0 kV,L:8475:8505:138,1.0,True,Demoss – Neoga 138.0 kV,L:8475:8519:138,130.5,251.0,7.6,117.4,fields,Rebuild line with higher-capacity conductor,1697000.0,1297000.0
Q22-2076,2024-03-29,Big Horn – West Pt 138.0 kV,L:8489:8517:138,1.0,True,Casa Blanca – Thorn 138.0 kV Line,L:7052:7071:138,130.1,337.0,36.9,82.4,fields,Rebuild line with higher-capacity conductor,7330000.0,6857000.0
Q22-2076,2024-03-29,Shawan Rd – Johanna 138.0 kV,L:8490:8556:138,1.0,True,Big Horn – Brinkerhoff 138.0 kV,L:8470:8517:138,123.5,243.0,23.3,81.8,fields,Rebuild line with higher-capacity conductor,1097000.0,1025000.0
Q22-2076,2024-03-29,Caney Crk – Bge Timonium Substation 138.0 kV,L:8466:8557:138,1.0,True,Cipres – Thompson Peak Tap 138.0 kV L,L:8467:8573:138,122.1,264.0,13.3,100.2,fields,Rebuild line with higher-capacity conductor,2208000.0,1453000.0
Q22-2076,2024-03-29,Ramos – Illinois 4 138.0 kV,L:8505:8530:138,1.0,True,Neoga – Cipres 138.0 kV,L:8467:8475:138,121.4,231.0,8.2,105.9,fields,Rebuild line with higher-capacity conductor,6133000.0,5611000.0
Q22-2076,2024-03-29,Demoss – Neoga 138.0 kV,L:8475:8519:138,1.0,True,Ramos – Neoga Substation 138.0 kV,L:8475:8505:138,119.6,294.0,7.8,108.1,fields,Rebuild line with higher-capacity conductor,3356000.0,2584000.0
Q22-2076,2024-03-29,Texas – Shawan Rd 138.0 kV,L:8469:8556:138,1.0,True,Brinkerhoff – Big Horn 138.0 kV,L:8470:8517:138,117.9,229.0,23.3,73.7,fields,Rebuild line with higher-capacity conductor,3776000.0,3526000.0
Q22-2076,2024-03-29,Tenney – Demoss 138.0 kV #2,L:8519:8547:138,1.0,True,Demoss – Tenney 138.0 kV Cir. 1,L:8519:8547:138,117.9,324.0,6.9,108.6,fields,Reconductor line,550000.0,478000.0
Q22-2076,2024-03-29,Brinkerhoff Substation – Big Horn 138.0 kV,L:8470:8517:138,1.0,True,Johanna – Shawan Rd 138.0 kV,L:8490:8556:138,116.0,288.0,22.8,81.4,fields,Rebuild line with higher-capacity conductor,1867000.0,1710000.0
Q22-2076,2024-03-29,Demoss – Ramos 138.0 kV Line 2,L:8505:8519:138,1.0,True,Ramos – Demoss 138.0 kV #1,L:8505:8519:138,115.5,354.0,7.2,106.6,fields,Reconductor line,729000.0,634000.0
Q22-2076,2024-03-29,West Pt – Powell 138.0 kV,L:8489:8560:138,1.0,True,Thorn Substation – Casa Blanca 138.0 kV,L:7052:7071:138,114.7,363.0,25.0,84.8,fields,Rebuild line with higher-capacity conductor,14760000.0,10901000.0
Q22-2076,2024-03-29,Neoga – Cipres 138.0 kV,L:8467:8475:138,1.0,True,Hidalgo Smelter 345 kV/1 kV Transformer,X:8525:345:1,114.1,445.0,10.7,103.7,fields,Rebuild line with higher-capacity conductor,1456000.0,1054000.0
Q22-2076,2024-03-29,Texas – Mays Chapel 138.0 kV,L:8469:8518:138,1.0,True,Brinkerhoff – Big Horn 138.0 kV line,L:8470:8517:138,113.9,224.0,23.3,68.6,fields,Rebuild line with higher-capacity conductor,4018000.0,3753000.0
Q22-2076,2024-03-29,Roadrunner – Thorn 138.0 kV Line,L:7070:7071:138,1.0,True,Newberry 345-138 kV Auto,X:7132:345:138,113.2,257.0,39.4,46.7,fields,Rebuild line with higher-capacity conductor,5139000.0,5139000.0
Q22-2076,2024-03-29,Illinois 4 – Nashville 138.0 kV,L:8473:8530:138,1.0,True,Cipres – Neoga 138.0 kV L,L:8467:8475:138,112.7,217.0,8.2,96.2,fields,Rebuild line with higher-capacity conductor,2435000.0,2227000.0
Q22-2076,2024-03-29,Iatan – Cipres 138.0 kV L,L:8467:8532:138,1.0,True,Cipres – Neoga 138.0 kV,L:8467:8475:138,111.8,181.0,8.7,91.1,fields,Rebuild line with higher-capacity conductor,1086000.0,852000.0
Q22-2076,2024-03-29,Rustic – Tenney 138.0 kV,L:8488:8547:138,1.0,True,Tnney – Rustic 138.0 kV,L:8488:8547:138,111.7,344.0,6.7,103.2,fields,Rebuild line with higher-capacity conductor,4821000.0,4191000.0
Q22-2076,2024-03-29,Tenney – Rustic 138.0 kV,L:8488:8547:138,1.0,True,Rustic – Tenney 138.0 kV Line 2,L:8488:8547:138,111.5,344.0,6.7,103.0,fields,Rebuild line with higher-capacity conductor,4821000.0,4191000.0
Q22-2076,2024-03-29,Demoss – Tenney 138.0 kV L,L:8519:8547:138,1.0,True,Tenney – Demoss 138.0 kV Line 2,L:8519:8547:138,110.2,346.0,6.9,101.5,fields,Reconductor line,550000.0,478000.0
Q22-2076,2024-03-29,Westwood Generation Llc 500/1 kV Transformer,X:7168:500:1,0.9935361099482123,True,Foster Wheeler Mt Carmel Cogen 500 kV/345 kV XFMR,X:7123:500:345,110.0,1124.0,5.8,107.8,fields,Replace transformer with higher-rated unit,28794000.0,5356000.0
Q22-2076,2024-03-29,Ramos – Demoss 138.0 kV Cir. 1,L:8505:8519:138,1.0,True,Ramos – Demoss 138.0 kV Cir. 2,L:8505:8519:138,108.9,375.0,7.2,100.6,fields,Reconductor line,729000.0,634000.0
Q22-2076,2024-03-29,Fort Dodge – Hygiene 138.0 kV L,L:7060:8543:138,1.0,True,Bioenergy Power Llc – Johanna 138.0 kV,L:7058:8490:138,107.8,226.0,13.0,82.6,fields,Reconductor line,241000.0,241000.0
Q22-2076,2024-03-29,Demoss – Tenney 138.0 kV line,L:8519:8547:138,1.0,True,Demoss – Tnney 138.0 kV,L:8519:8547:138,107.1,356.0,6.9,98.7,fields,Reconductor line,550000.0,478000.0
Q22-2076,2024-03-29,Westwood Generation Llc 345 kV/1 kV Transformer Bank,X:7168:345:1,0.9935361099482123,True,Foster Wheeler Mt Carmel Cogen Substation 500-345 kV Autotransformer,X:7123:500:345,105.8,1170.0,5.8,103.6,fields,Replace transformer with higher-rated unit,8412000.0,1565000.0
Q22-2076,2024-03-29,Nashville – Lions Bay 138.0 kV,L:8473:8474:138,1.0,True,Cipres – Neoga Substation 138.0 kV line,L:8467:8475:138,105.6,194.0,8.2,87.2,fields,Reconductor line,697000.0,637000.0
Q22-2076,2024-03-29,Zachary – Levee 138.0 kV,L:7065:7068:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345 kV XFMR,X:7122:500:345,105.1,379.0,7.1,96.9,fields,Reconductor line,6424000.0,4959000.0
Q22-2076,2024-03-29,Mays Chapel – Iatan 138.0 kV L,L:8518:8532:138,1.0,True,Big Horn – Brnkerhoff 138.0 kV L,L:8470:8517:138,105.0,211.0,23.3,57.0,fields,Reconductor line,464000.0,434000.0
Q22-2076,2024-03-29,Bge Timonium – Brinkerhoff 138.0 kV,L:8466:8470:138,1.0,True,Johanna – Shawan Rd 138.0 kV,L:8490:8556:138,104.2,284.0,22.8,69.1,fields,Reconductor line,1675000.0,1534000.0
Q22-2076,2024-03-29,For Dodge – Deer Trail 138.0 kV,L:7060:8546:138,1.0,True,Johanna – Bioenergy Power Llc 138.0 kV,L:7058:8490:138,100.5,287.0,10.2,85.1,fields,Reconductor line,6195000.0,5521000.0
Q22-2078,2024-03-19,PAGOSA-CLARKSVILLE 138 kV,L:5508:6004:138,1.0,True,PAGOSA SUBSTATION-SARPY COUNTY 138 kV line,L:5508:5530:138,107.6,200.0,100.0,,table,Reconductor line,672000.0,672000.0
Q22-2078,2024-03-19,CARTER-CLARKSVLLE 138 kV,L:5531:6004:138,1.0,True,PAGOSA-SARPY COUNTY 138 kV,L:5508:5530:138,104.4,208.0,100.0,,table,Reconductor line,1025000.0,1025000.0
Q22-2121,2024-03-22,Ostander - Union-Texas 100.0 kV,L:21754:21788:100,1.0,True,Richland - Dekalb 500.0 kV,L:20309:21759:500,293.6,115.0,7.5,278.9,fields,Rebuild line with higher-capacity conductor,3817000.0,2730000.0
Q22-2121,2024-03-22,Ostrander - Peno Creek 100.0 kV,L:21754:21756:100,1.0,True,Richland - Dekalb 500.0 kV,L:20309:21759:500,286.8,115.0,7.5,272.0,fields,Rebuild line with higher-capacity conductor,2977000.0,2129000.0
Q22-2121,2024-03-22,Decatur - Peno Crk 100.0 kV,L:21750:21756:100,1.0,True,Dekalb - Richland 500.0 kV,L:20309:21759:500,271.8,118.0,7.5,257.4,fields,Rebuild line with higher-capacity conductor,8653000.0,6189000.0
Q22-2121,2024-03-22,Decatur Substation - S Decatur 100.0 kV,L:21750:21752:100,1.0,True,Richland - Dekalb 500.0 kV line,L:20309:21759:500,243.4,125.0,7.5,229.8,fields,Rebuild line with higher-capacity conductor,5014000.0,3586000.0
Q22-2121,2024-03-22,Union-Texas - Muldoon Mill 100.0 kV Line,L:21788:21792:100,1.0,True,Dekalb - Richland Substation 500.0 kV,L:20309:21759:500,238.4,149.0,7.5,227.0,fields,Rebuild line with higher-capacity conductor,2581000.0,1846000.0
Q22-2121,2024-03-22,Muskogee - S Decatur 100.0 kV,L:20269:21752:100,1.0,True,Dekalb - Richland Substation 500.0 kV L,L:20309:21759:500,211.6,136.0,7.5,199.1,fields,Rebuild line with higher-capacity conductor,10564000.0,7556000.0
Q22-2121,2024-03-22,Hassen Cassel - Darlington Rd 100.0 kV L,L:21777:21789:100,1.0,True,Wayne Trace - Darlington Rd 100.0 kV,L:21773:21789:100,175.1,189.0,11.6,161.2,fields,Rebuild line with higher-capacity conductor,3038000.0,1884000.0
Q22-2121,2024-03-22,Hassen Cassel - Muldoon Mill 100.0 kV,L:21777:21792:100,1.0,True,Wayne Trace - Darlington Rd 100.0 kV,L:21773:21789:100,169.1,204.0,11.6,156.2,fields,Rebuild line with higher-capacity conductor,2635000.0,1634000.0
Q22-2121,2024-03-22,Peavine - Segs 5 100.0 kV Line,L:21764:21784:100,1.0,True,Segs 5 Substation - State St Substation 100.0 kV Line,L:21764:21774:100,158.3,254.0,29.0,132.3,fields,Rebuild line with higher-capacity conductor,1816000.0,345000.0
Q22-2121,2024-03-22,Wayne Trace - Allen 100.0 kV,L:21773:21787:100,1.0,True,Segs 5 - Hillcrest 100.0 kV L,L:21764:21772:100,150.3,390.0,54.3,118.7,fields,Rebuild line with higher-capacity conductor,6746000.0,2118000.0
Q22-2121,2024-03-22,State St - Segs 5 100.0 kV Line,L:21764:21774:100,1.0,True,Dekalb - Richland 500.0 kV,L:20309:21759:500,149.0,386.0,18.5,138.2,fields,Rebuild line with higher-capacity conductor,2317000.0,307000.0
Q22-2121,2024-03-22,Muskogee 230 kV/100 kV Transformer Bank Unit 1,X:20269:230:100,0.9979093604587113,True,Richland - Dekalb Substation 500.0 kV,L:20309:21759:500,142.4,215.0,8.9,133.0,fields,Replace transformer with higher-rated unit,5837000.0,4175000.0
Q22-2121,2024-03-22,Muskogee 230 kV/100 kV TX T2,X:20269:230:100,0.9979093604587113,True,Dealb - Richland 500.0 kV Line,L:20309:21759:500,142.4,215.0,8.9,133.0,fields,Replace transformer with higher-rated unit,5837000.0,4175000.0
Q22-2121,2024-03-22,Muskogee 230-100 kV Transformer Bank,X:20269:230:100,0.9979093604587113,True,Dekalb - Richland Substation 500.0 kV,L:20309:21759:500,142.4,215.0,8.9,133.0,fields,Replace transformer with higher-rated unit,5837000.0,4175000.0
Q22-2121,2024-03-22,Hillcrest - Wayne Trce 100.0 kV,L:21772:21773:100,1.0,True,Hillcrest - Muldoon Mill 100.0 kV,L:21772:21792:100,140.4,335.0,47.5,108.2,fields,Rebuild line with higher-capacity conductor,1946000.0,589000.0
Q22-2121,2024-03-22,Muldoon Mill - Hillcrest 100.0 kV,L:21772:21792:100,1.0,True,Wayne Trace - Darlington Rd 100.0 kV,L:21773:21789:100,133.6,435.0,18.3,124.1,fields,Rebuild line with higher-capacity conductor,6657000.0,868000.0
Q22-2121,2024-03-22,State Street Substation 230/100 kV Transformer Bank T1,X:21774:230:100,0.999305954451895,True,Dekalb - Richland 500.0 kV,L:20309:21759:500,129.5,443.0,7.4,125.8,fields,Replace transformer with higher-rated unit,11593000.0,707000.0
Q22-2121,2024-03-22,State Street 230/100kV Auto #2,X:21774:230:100,0.999305954451895,True,Richland Substation - Dekalb 500.0 kV line,L:20309:21759:500,129.5,443.0,7.4,125.8,fields,Replace transformer with higher-rated unit,11593000.0,707000.0
Q22-2121,2024-03-22,State St 230/100kV Transformer Unit 3,X:21774:230:100,0.999305954451895,True,Dekalb - Richland 500.0 kV,L:20309:21759:500,129.5,443.0,7.4,125.8,fields,Replace transformer with higher-rated unit,11593000.0,707000.0
Q22-2121,2024-03-22,State St 230 kV/100 kV TX Unit 4,X:21774:230:100,0.999305954451895,True,Richland Substation - Dekalb 500.0 kV,L:20309:21759:500,129.5,443.0,7.4,125.8,fields,Replace transformer with higher-rated unit,11593000.0,707000.0
Q22-2121,2024-03-22,Stte St - Peaine 100.0 kV Line 1,L:21774:21784:100,1.0,True,Richland - Dekalb 500.0 kV L,L:20309:21759:500,126.8,332.0,6.9,122.0,fields,Rebuild line with higher-capacity conductor,2394000.0,162000.0
Q22-2121,2024-03-22,State Street - Peavine 100.0 kV Cir. 2,L:21774:21784:100,1.0,True,Richland - Dekalb 500.0 kV,L:20309:21759:500,126.8,332.0,6.9,122.0,fields,Rebuild line with higher-capacity conductor,2394000.0,162000.0
Q22-2121,2024-03-22,Aep Pettit Avenue - Allen 100.0 kV,L:21786:21787:100,1.0,True,Segs 5 - Hillcrest 100.0 kV,L:21764:21772:100,123.1,450.0,54.3,95.8,fields,Rebuild line with higher-capacity conductor,7850000.0,2446000.0
Q22-2121,2024-03-22,Darlington Rd - Wayne Trace 100.0 kV Line,L:21773:21789:100,1.0,True,Richland - Dekalb 500.0 kV,L:20309:21759:500,109.3,702.0,27.1,100.5,fields,Reconductor line,319000.0,38000.0
Q22-2121,2024-03-22,Hillcrest - Segs 5 100.0 kV,L:21764:21772:100,1.0,True,Dekalb - Richland 500.0 kV,L:20309:21759:500,107.4,840.0,46.1,94.9,fields,Reconductor line,1290000.0,195000.0
Q22-2121,2024-03-22,Breed - Sidney A Murray Jr Hydroelectric 230.0 kV L,L:19865:20298:230,1.0,True,Richland - Dekalb 500.0 kV,L:20309:21759:500,100.5,2568.0,10.2,99.6,fields,Reconductor line,12721000.0,185000.0
Q22-2135,2024-03-20,EAST ASTORIA - COLFAX 100 KV,L:22581:22766:100,1.0,True,GASTON RD - TABLEMT 100 KV,L:22597:22767:100,102.5,285.0,47.6,,table,Reconductor line,1146000.0,219000.0
Q22-2135,2024-03-20,RICLAND - NAPOLEON PEAKING STA 230 KV,L:20267:20309:230,0.9247675952864103,False,RICHLAND - TROY ENERGY LLC 500 KV L,L:20280:20309:500,101.3,1356.0,11.9,,table,Reconductor line,13963000.0,112000.0
Q22-2135,2024-03-20,GOULD - STA S VAN NUYS 230 KV,L:19972:20007:230,1.0,True,TROY ENERGY LLC - RICHLAND 500 KV,L:20280:20309:500,100.3,811.0,6.2,,table,Reconductor line,4705000.0,43000.0
Q22-2169,2024-03-27,Mccartney - North Tower Tap 345 kV L,L:9725:9793:345,1.0,True,Bear - Mecklenburg Power Sta 345 kV,L:9276:9650:345,106.3,1698.0,14.4,,table,Reconductor line,33872000.0,316000.0
Q22-2169,2024-03-27,N Towr Tap - Hagin 345 kV Line,L:9793:10265:345,0.9210107682007131,False,Bear - Mecklenburg Power Station 345 kV,L:9276:9650:345,100.0,1742.0,14.1,,table,Reconductor line,18012000.0,175000.0
Q22-2179,2024-03-21,Twisp / Vly Springs 138 KV line,L:17799:17801:138,1.0,True,Ss3144 Tap / Greenwater 138 KV Line,L:17461:17749:138,124.4,192.0,100.0,53.2,fields,Rebuild line with higher-capacity conductor,6569000.0,6569000.0
Q22-2179,2024-03-21,Tracy Defense Depot / Alder Creek-Bradshaw 138 KV,L:17345:17365:138,1.0,True,Belson / Meadow Brook 138 KV,L:16983:16986:138,109.0,233.0,48.0,80.9,fields,Reconductor line,2484000.0,2484000.0
Q22-2179,2024-03-21,Alder Creek-Bradshaw / La Fresa 138 KV line,L:17365:17366:138,1.0,True,Belson / Meadow Brook 138 KV,L:16983:16986:138,106.1,225.0,48.0,76.9,fields,Reconductor line,1958000.0,1958000.0
Q22-2179,2024-03-21,La Fresa / Munk 138 KV line,L:17366:17367:138,1.0,True,Belson / Meadow Brook Substation 138 KV,L:16983:16986:138,103.5,215.0,48.0,73.0,fields,Reconductor line,1093000.0,1093000.0
Q22-2179,2024-03-21,Keifer-Jackson / Beaver Dam E 138 KV,L:17146:17162:138,1.0,True,Tyranena Substation / Lg&E; Canal 138 KV,L:17154:17589:138,102.7,251.0,6.9,98.9,fields,Reconductor line,1896000.0,192000.0
Q22-2179,2024-03-21,Greenwater / Ss3144 Tap 138 KV,L:17461:17749:138,1.0,True,Twisp Substation / Vly Springs Substation 138 KV,L:17799:17801:138,102.6,233.0,100.0,43.9,fields,Reconductor line,5425000.0,5425000.0
Q22-2188,2024-03-27,BLUE RAVINE-SCHOOL – THOMAS HILL STATION SUBSTATION 230kV,L:21983:22721:230,1.0,True,MONTPELIER ELECTRIC GENERATING STA – MUSKOGEE 500kV,L:20269:22708:500,107.3,815.0,6.2,105.7,fields,Reconductor line,14344000.0,251000.0
Q22-2188,2024-03-27,SHIPROCK 2 – MAKAHOY 100kV,L:22097:22395:100,1.0,True,WABASH 500-230 kV Transformer Bank,X:22742:500:230,102.8,120.0,5.6,92.7,fields,Reconductor line,1889000.0,930000.0
Q22-2188,2024-03-27,WRANGELL – DEVERS 100kV,L:21841:22095:100,0.9949620170244714,False,WABASH 500 kV/230 kV XFMR,X:22742:500:230,102.8,113.0,5.6,92.1,fields,Reconductor line,3505000.0,1726000.0
Q22-2188,2024-03-27,HANDSOME LAKE ENERGY LLC – TAMUNING 100kV,L:22393:22398:100,1.0,True,WABASH 500/230kV Auto,X:22742:500:230,100.9,124.0,5.6,91.1,fields,Reconductor line,1601000.0,789000.0
Q22-2188,2024-03-27,DEVERS – WALSENBURG SUBSTATION 100kV,L:22095:22101:100,1.0,True,WABASH 500-230 kV Transformer,X:22742:500:230,100.8,98.0,5.6,88.5,fields,Reconductor line,1621000.0,798000.0
Q22-2206,2024-03-15,DYER to SILVER BOW 100kV L,L:19818:19821:100,1.0,True,IMPERIAL to EUFAULA 500kV,L:19780:20266:500,187.3,132.0,7.1,,table,Rebuild line with higher-capacity conductor,2129000.0,2129000.0
Q22-2206,2024-03-15,DE QUEEN to NORFOLK 100kV,L:19803:19819:100,1.0,True,EFAULA to IMPERIAL 500kV,L:19780:20266:500,156.2,198.0,7.1,,table,Rebuild line with higher-capacity conductor,2942000.0,2942000.0
Q22-2206,2024-03-15,SILVER BOW to JAMES RIV POWER STA 100kV line,L:19781:19821:100,1.0,True,EUFAULA to IMPERIAL 500kV L,L:19780:20266:500,150.6,112.0,11.4,,table,Rebuild line with higher-capacity conductor,1435000.0,1435000.0
Q22-2206,2024-03-15,DE QUEEN to HARTSVILLE 100kV,L:19803:19804:100,1.0,True,EUFAULA to IMPERIAL 500kV Line,L:19780:20266:500,134.7,255.0,7.1,,table,Rebuild line with higher-capacity conductor,3053000.0,3053000.0
Q22-2206,2024-03-15,GETTY to IX CENTER 100kV,L:19728:19731:100,1.0,True,EUFAULA SUBSTATION to IMPERIAL 500kV,L:19780:20266:500,133.6,260.0,5.1,,table,Rebuild line with higher-capacity conductor,3874000.0,340000.0
Q22-2206,2024-03-15,CEDAR T to ABBE 100kV #1,L:19961:19963:100,1.0,True,ABBE to CEDAR PT 100kV Circuit 2,L:19961:19963:100,129.0,189.0,6.5,,table,Rebuild line with higher-capacity conductor,1252000.0,1252000.0
Q22-2206,2024-03-15,DYER to NORFOLK 100kV,L:19818:19819:100,1.0,True,TORO NEGRO to NORFOLK 100kV,L:19789:19819:100,119.2,126.0,6.6,,table,Rebuild line with higher-capacity conductor,1704000.0,1704000.0
Q22-2206,2024-03-15,POUST to FOX 100kV,L:19790:19798:100,1.0,True,EUFAULA SUBSTATION to IMPERIAL 500kV,L:19780:20266:500,117.9,241.0,8.5,,table,Rebuild line with higher-capacity conductor,3264000.0,349000.0
