project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q22-2206,2024-03-15,COSUMNES to FOWLES 100kV Line,L:19809:19811:100,1.0,True,IX CENTER to GETTY 100kV L,L:19728:19731:100,117.8,180.0,6.7,,table,Rebuild line with higher-capacity conductor,3470000.0,436000.0
Q22-2206,2024-03-15,ABBE to CEDAR POINT 100kV,L:19961:19963:100,1.0,True,ABBE to CEDAR PT 100kV,L:19961:19963:100,115.6,210.0,6.5,,table,Rebuild line with higher-capacity conductor,1252000.0,1252000.0
Q22-2206,2024-03-15,W UNION to WELLINGTON 1 100kV,L:19764:19808:100,1.0,True,EUFAULA to IMPERIAL 500kV L,L:19780:20266:500,113.1,251.0,8.0,,table,Rebuild line with higher-capacity conductor,1585000.0,416000.0
Q22-2206,2024-03-15,NORFLK to TORO NEGRO 100kV Line,L:19789:19819:100,1.0,True,NORFOLK to DYER 100kV,L:19818:19819:100,111.5,123.0,5.9,,table,Rebuild line with higher-capacity conductor,2895000.0,2895000.0
Q22-2206,2024-03-15,CEDAR POINT to HARTSVILLE 100kV,L:19804:19963:100,1.0,True,HARTSVILLE to CEDAR PT 100kV Ckt 1,L:19804:19963:100,111.4,198.0,6.5,,table,Reconductor line,882000.0,882000.0
Q22-2206,2024-03-15,COSUMNES to GETTY 100kV line,L:19731:19811:100,1.0,True,GETTY SUBSTATION to IX CTR 100kV,L:19728:19731:100,110.4,221.0,6.7,,table,Rebuild line with higher-capacity conductor,1576000.0,198000.0
Q22-2206,2024-03-15,WEST UNION to UNC 100kV line,L:19764:20053:100,1.0,True,HARTSVILLE to DE QUEEN 100kV,L:19803:19804:100,110.4,115.0,8.5,,table,Rebuild line with higher-capacity conductor,5643000.0,5643000.0
Q22-2206,2024-03-15,WELLINGTON 1 to FOWLES 100kV,L:19808:19809:100,1.0,True,IMPERIAL to EUFAULA 500kV,L:19780:20266:500,109.7,294.0,8.0,,table,Reconductor line,587000.0,154000.0
Q22-2206,2024-03-15,DYER to TORO NEGRO 100kV L,L:19789:19818:100,1.0,True,DYER to NORFOLK 100kV,L:19818:19819:100,109.7,96.0,5.9,,table,Reconductor line,698000.0,698000.0
Q22-2206,2024-03-15,JAMES RIV POWER STA to HUNTERS PT 100kV L,L:19781:19817:100,1.0,True,IMPERIAL to EUFAULA 500kV,L:19780:20266:500,108.3,127.0,11.4,,table,Reconductor line,1329000.0,1329000.0
Q22-2206,2024-03-15,CEDAR POINT to HARTSVILLE 100kV Ckt 1,L:19804:19963:100,1.0,True,HARTSVILLE to CEDAR PT 100kV,L:19804:19963:100,107.4,205.0,6.5,,table,Reconductor line,882000.0,882000.0
Q22-2206,2024-03-15,RIHARDSVILLE to LORING POWER PLANT 100kV,L:19759:19788:100,1.0,True,IMPERIAL to EUFAULA 500kV L,L:19780:20266:500,101.9,115.0,19.8,,table,Reconductor line,1381000.0,814000.0
Q22-2219,2024-03-25,Lonsdale-Ne Harriman 100 KV L,L:21838:22221:100,1.0,True,Wabash-Monfort 230 KV,L:22220:22742:230,105.3,128.0,8.9,,table,Reconductor line,6168000.0,1555000.0
Q22-2219,2024-03-25,Timber Switch-W Melrose 230 KV,L:19897:20315:230,1.0,True,Trego-Swan Vly 500 KV Line,L:19617:19893:500,100.1,929.0,5.7,,table,Reconductor line,43626000.0,918000.0
Q22-2230,2024-03-24,Covadonga 1014-1013-1012-1011 – Peyton 138 KV,L:9409:9495:138,1.0,True,Lowmor – Hinton Ap Substation 345 KV,L:9666:18544:345,101.1,405.0,7.9,,table,Reconductor line,1693000.0,21000.0
Q22-2243,2024-03-23,Ebensburg Power / Ft Gibson 138kV L,L:7596:8267:138,1.0,True,Merret / Seaside 138kV,L:7632:8247:138,138.9,151.0,100.0,12.3,fields,Rebuild line with higher-capacity conductor,3103000.0,3103000.0
Q22-2243,2024-03-23,Peabody / Ebensburg Power 138kV,L:7594:7596:138,1.0,True,Ebensburg Power / Ft Gibson 138kV L,L:7596:8267:138,101.9,198.0,100.0,5.1,fields,Reconductor line,3016000.0,3016000.0
Q22-2263,2024-03-23,Bozeman S Substation-Anson N Substation 138 kV,L:17215:17786:138,1.0,True,Cooper-Lee County Solid Waste Energy 345 kV,L:17603:17857:345,108.6,353.0,8.8,,table,Reconductor line,10753000.0,757000.0
Q22-2263,2024-03-23,W Lebanon-Oakdale Power Sta 138 kV,L:17183:17273:138,1.0,True,New amp-Hubbrdstown 138 kV,L:17394:17843:138,108.3,243.0,7.2,,table,Reconductor line,4900000.0,194000.0
Q22-2263,2024-03-23,Mcclellan Ar-Temple Station 243 138 kV,L:17734:17735:138,1.0,True,Westin-Elgin-Mcclellan Ar 138 kV line,L:17735:17736:138,105.3,372.0,44.4,,table,Reconductor line,1288000.0,234000.0
Q22-2263,2024-03-23,Temple Sta 243-Westin-Elgin 138 kV Line,L:17734:17736:138,1.0,True,Westin-Elgin-Mcclellan Ar 138 kV,L:17735:17736:138,104.2,408.0,44.4,,table,Reconductor line,1391000.0,252000.0
Q22-2263,2024-03-23,Delano-Frontier 138 kV,L:17666:17667:138,1.0,True,Harvest Power Orlando-Frontier 138 kV,L:17040:17666:138,103.4,237.0,23.3,,table,Reconductor line,1873000.0,407000.0
Q22-2263,2024-03-23,Brunswik Cellulose-Bozeman S 138 kV,L:17786:17787:138,1.0,True,Universal Studios Tap Substation-Cooper 138 kV line,L:17776:17857:138,102.7,366.0,6.3,,table,Reconductor line,1835000.0,149000.0
Q22-2263,2024-03-23,Stelco-Mammoth 138 kV Line,L:16925:17639:138,1.0,True,Pine Bluff Watson Chapel-Carraizo 1201 345 kV,L:17208:17847:345,102.3,199.0,7.3,,table,Reconductor line,11354000.0,784000.0
Q22-2263,2024-03-23,Garden Villas-Davie 138 kV L,L:17181:17272:138,1.0,True,Union-Desoto Pleasant Run Substation 138 kV,L:17178:17180:138,102.0,180.0,5.5,,table,Reconductor line,3359000.0,174000.0
Q22-2263,2024-03-23,Louisiana 1-New Camp 138 kV,L:17175:17394:138,1.0,True,W Leanon-Oakdale Power Station Substation 138 kV line,L:17183:17273:138,101.8,243.0,6.4,,table,Reconductor line,3673000.0,151000.0
Q22-2263,2024-03-23,Mcclellan Ar-Spatsum Lornex 138 kV,L:17735:17737:138,1.0,True,Yuba City Sta A-Westin-Elgin 138 kV,L:17663:17736:138,101.7,764.0,81.4,,table,Reconductor line,3717000.0,811000.0
Q22-2263,2024-03-23,Yuba City Sta A-Frontier 138 kV,L:17663:17666:138,1.0,True,Spatsum Lornex Substation-Mcclellan Ar 138 kV Line,L:17735:17737:138,101.6,740.0,77.1,,table,Reconductor line,3442000.0,810000.0
Q22-2263,2024-03-23,Westin-Elgin-Yuba City Sta A 138 kV,L:17663:17736:138,1.0,True,Spatsum Lornex-Mcclellan Ar 138 kV,L:17735:17737:138,101.3,755.0,77.1,,table,Reconductor line,5267000.0,1239000.0
Q22-2263,2024-03-23,Kettle-Delano 138 kV line,L:17665:17667:138,1.0,True,Frontier-Harvest Power Orlando 138 kV,L:17040:17666:138,100.9,227.0,23.3,,table,Reconductor line,2650000.0,575000.0
Q22-2263,2024-03-23,Mcclellan Ar-Westin-Elgin 138 kV line,L:17735:17736:138,1.0,True,Yuba City Sta A-Westin-Elgin 138 kV Line,L:17663:17736:138,100.8,601.0,59.7,,table,Reconductor line,4562000.0,996000.0
Q22-2263,2024-03-23,New Camp Substation-Hubbardstown 138 kV,L:17394:17843:138,1.0,True,W Lebanon-Oakdale Power Sta 138 kV Line,L:17183:17273:138,100.1,249.0,6.4,,table,Reconductor line,12526000.0,515000.0
Q22-2267,2024-03-23,HARTMAN CRK SUBSTATION 345-1 kV XFMR,X:9493:345:1,0.9984485284930608,True,LOWMOOR – HINTON AP 345 KV,L:9666:18544:345,107.7,630.0,44.1,94.0,fields,Replace transformer with higher-rated unit,11500000.0,1113000.0
Q22-2267,2024-03-23,HARTMAN CREEK 138/1 kV Transformer,X:9493:138:1,0.9984485284930608,True,LOWMOOR – HINTON AP 345 KV L,L:9666:18544:345,107.7,630.0,44.1,94.0,fields,Replace transformer with higher-rated unit,5133000.0,497000.0
Q23-2281,2024-03-31,Yucca Substation to Fraley 138.0 kV L,L:7261:7263:138,1.0,True,Sugar Hill to Allegheny Energy Units 3 4 & 5 345.0 kV L,L:7290:8265:345,123.5,383.0,5.1,,table,Rebuild line with higher-capacity conductor,3019000.0,471000.0
Q23-2281,2024-03-31,Houseville to Fraley 138.0 kV,L:7263:7583:138,1.0,True,Sugar Hill to Allegheny Energy Units 3 4 & 5 345.0 kV,L:7290:8265:345,123.3,391.0,5.1,,table,Rebuild line with higher-capacity conductor,5016000.0,783000.0
Q23-2281,2024-03-31,Va Hospital to Houseville 138.0 kV Line,L:7388:7583:138,1.0,True,Sugar Hill to Allegheny Energy Units 3 4 & 5 345.0 kV,L:7290:8265:345,123.2,395.0,5.1,,table,Rebuild line with higher-capacity conductor,2383000.0,372000.0
Q23-2281,2024-03-31,Sugar Hill to Va Ospital 138.0 kV,L:7290:7388:138,1.0,True,Sugar Hill to Allegheny Energy Units 3 4 & 5 Substation 345.0 kV,L:7290:8265:345,123.1,403.0,5.1,,table,Rebuild line with higher-capacity conductor,6916000.0,1080000.0
Q23-2281,2024-03-31,Youngwood 500/345kV Transformer,X:8220:500:345,0.9954188903539233,True,Southeast Vicksburg to Allegheny Energy Units 3 4 & 5 500.0 kV,L:8265:8284:500,105.9,873.0,5.5,,table,Replace transformer with higher-rated unit,36094000.0,1943000.0
Q23-2281,2024-03-31,Allegheny Energy Units 3 4 & 5 345/138kV XFMR,X:8265:345:138,0.9978565723823641,True,Allegheny Energy Units 3 4 & 5 345-1 kV XFMR,X:8265:345:1,100.1,438.0,5.9,,table,Replace transformer with higher-rated unit,15918000.0,6193000.0
Q23-2281,2024-03-31,Craberry 500 kV/345 kV Transformer Bank,X:7564:500:345,0.9411764705882352,True,Stewart Mountain Dam to Ritter Park 345.0 kV,L:7184:7221:345,100.0,916.0,26.8,,table,Replace transformer with higher-rated unit,31908000.0,18402000.0
Q23-2301,2024-03-30,SALEM ELECTRIC DEPARTMENT SUBSTATION / REPETTO 138 KV,L:9246:9536:138,1.0,True,REPETTO / ASH STREET 138 KV,L:9536:9632:138,155.4,211.0,100.0,86.1,fields,Rebuild line with higher-capacity conductor,2323000.0,988000.0
Q23-2301,2024-03-30,NEOSHO / SALEM ELECTRIC DEPARTMENT 138 KV,L:9246:9675:138,1.0,True,ASH STREET / REPETTO 138 KV,L:9536:9632:138,143.1,201.0,100.0,70.5,fields,Rebuild line with higher-capacity conductor,848000.0,360000.0
Q23-2301,2024-03-30,MICHIGAN POWER LP / BLUE RIDGE 138 KV L,L:9201:9225:138,1.0,True,REUSENS / HUNTINGTON COURT 345 KV,L:9219:9243:345,138.2,422.0,32.3,127.0,fields,Rebuild line with higher-capacity conductor,5698000.0,295000.0
Q23-2301,2024-03-30,BOONSBORO / REUSENS 138 KV,L:9218:9219:138,1.0,True,REUSENS / LEESVILLE 345 KV,L:9219:9667:345,105.9,662.0,21.9,101.1,fields,Reconductor line,1346000.0,45000.0
Q23-2301,2024-03-30,TRAIN / RALLY HILL 138 KV Line,L:9371:9372:138,1.0,True,REUSENS / HUNTINGTON COURT 345 KV,L:9219:9243:345,103.6,315.0,19.1,94.7,fields,Reconductor line,2039000.0,121000.0
Q23-2301,2024-03-30,STEAMBOAT / HUNTINGTON COURT 138 KV line,L:9242:9243:138,1.0,True,HUNTINGTON COURT / HANCOCK 345 KV,L:9243:9534:345,102.5,435.0,25.8,93.8,fields,Reconductor line,1342000.0,80000.0
Q22-2021,2024-05-02,Kean Mtn And Grassy Crk Substation / Clinch River 345 KV,L:9633:9638:345,1.0,True,Kean Mtn And Grassy Creek 345 kV/1 kV XFMR,X:9633:345:1,102.5,1254.0,8.7,101.8,fields,Reconductor line,26897000.0,328000.0
Q22-2054,2024-04-28,Florida Avenue to Pine Hill 138 KV,L:5305:5315:138,1.0,True,Msc 345-138 kV Transformer Bank,X:5318:345:138,129.7,212.0,39.8,,table,Rebuild line with higher-capacity conductor,9628000.0,7061000.0
Q22-2054,2024-04-28,Hawkins Substation to Pine Hill Substation 138 KV,L:5315:5316:138,1.0,True,Msc Substation 345-138 kV Transformer,X:5318:345:138,121.1,240.0,59.8,,table,Rebuild line with higher-capacity conductor,654000.0,561000.0
Q22-2054,2024-04-28,Florida Avenue to Bison 138 KV,L:5285:5305:138,1.0,True,Msc 345-138 kV TX,X:5318:345:138,106.2,193.0,39.8,,table,Reconductor line,909000.0,667000.0
Q22-2066,2024-05-01,HARTMAN CK 138-1 kV TX,X:9493:138:1,0.9520422217984665,True,HINTON AP – LOWMOOR 345 KV Line,L:9666:18544:345,125.4,490.0,63.7,,table,Replace transformer with higher-rated unit,6436000.0,1047000.0
Q22-2066,2024-05-01,HARTMAN CRK 345/1 kV Transformer,X:9493:345:1,0.9996612694175142,True,HINTON AP – LOWMOOR SUBSTATION 345 KV,L:9666:18544:345,120.7,509.0,63.7,,table,Replace transformer with higher-rated unit,20408000.0,3322000.0
Q22-2066,2024-05-01,MANATEE – HINTON AP 345 KV,L:18381:18544:345,1.0,True,HARTMAN CREEK – LONGVIEW2 345 KV,L:9493:18117:345,103.9,1150.0,29.0,,table,Reconductor line,15709000.0,840000.0
Q22-2089,2024-05-02,Heardmont - Urbana Perkins Rd 138kV,L:6212:6220:138,1.0,True,White Swan - Gisler 138kV,L:6671:6672:138,128.3,165.0,100.0,,table,Rebuild line with higher-capacity conductor,5024000.0,5024000.0
Q22-2089,2024-05-02,Heardmont - Nueva Guinea 3405 138kV,L:6212:6221:138,1.0,True,White Swan Substation - Gisler 138kV,L:6671:6672:138,125.7,175.0,100.0,,table,Rebuild line with higher-capacity conductor,3990000.0,3990000.0
Q22-2089,2024-05-02,Clear Springs 345/138 kV XFMR,X:6725:345:138,0.9980183726756247,True,W Gallatin - Wlnut 345kV,L:6225:6714:345,124.2,480.0,6.5,,table,Replace transformer with higher-rated unit,20783000.0,8814000.0
Q22-2089,2024-05-02,Nueva Guinea 3405 - Westside 138kV L,L:6221:6229:138,1.0,True,White Swan - Gisler 138kV Line,L:6671:6672:138,115.9,196.0,100.0,,table,Rebuild line with higher-capacity conductor,2161000.0,2161000.0
Q22-2089,2024-05-02,Verde Mar 2605 - Croton Falls 138kV L,L:6492:6500:138,1.0,True,W Gallatin Substation - Walnut Substation 345kV,L:6225:6714:345,114.1,512.0,7.4,,table,Rebuild line with higher-capacity conductor,7478000.0,7478000.0
Q22-2089,2024-05-02,Flagstaff - Alliant Sbd 9801 Aegon Martha'S Way 138kV,L:6509:6510:138,1.0,True,Wallenpaupack Substation 500-345 kV XFMR,X:7171:500:345,113.9,376.0,7.1,,table,Rebuild line with higher-capacity conductor,2242000.0,2242000.0
Q22-2089,2024-05-02,Split Rock - Judith Gap Wind Farm 138kV,L:6705:6726:138,1.0,True,Walnut - W Gallatin 345kV,L:6225:6714:345,112.8,316.0,5.1,,table,Rebuild line with higher-capacity conductor,10713000.0,10713000.0
Q22-2089,2024-05-02,Pearl - Sorrell Hill 138kV L,L:6508:6520:138,1.0,True,Pekville - Pearl Substation 138kV,L:6506:6508:138,110.3,287.0,6.4,,table,Rebuild line with higher-capacity conductor,2806000.0,2806000.0
Q22-2089,2024-05-02,Pearl - Alliant Sbd 9801 Aegon Martha'S Way 138kV,L:6508:6510:138,1.0,True,Wallenpaupack 500/345kV Auto,X:7171:500:345,108.8,405.0,7.1,,table,Reconductor line,839000.0,839000.0
Q22-2089,2024-05-02,Verde Mar 2605 - Juith Gap Wind Farm 138kV,L:6492:6705:138,1.0,True,Walnut - West Gallatin 345kV,L:6225:6714:345,106.7,340.0,5.1,,table,Reconductor line,5512000.0,5512000.0
Q22-2089,2024-05-02,White Swan 345/138kV Auto,X:6671:345:138,0.9997000737463977,True,W Gallatin - Walnut 345kV Line,L:6225:6714:345,106.7,422.0,39.2,,table,Replace transformer with higher-rated unit,17563000.0,17563000.0
Q22-2089,2024-05-02,Railhead - S Mountain 138kV,L:6215:6717:138,1.0,True,Kookia Substation - Esquon 138kV,L:6653:6665:138,106.4,312.0,12.7,,table,Reconductor line,1398000.0,1030000.0
Q22-2089,2024-05-02,Urbana Perkins Rd - Gisler 138kV Line,L:6220:6672:138,1.0,True,Whte Swan - Gisler 138kV,L:6671:6672:138,106.3,192.0,100.0,,table,Reconductor line,3937000.0,3937000.0
Q22-2089,2024-05-02,Westside - White Bluffs 138kV,L:6228:6229:138,1.0,True,White Swan - Gisler 138kV Line,L:6671:6672:138,105.9,224.0,100.0,,table,Reconductor line,7231000.0,7231000.0
Q22-2089,2024-05-02,Pearl - Peckville 138kV,L:6506:6508:138,1.0,True,Pearl - Sorrell Hill 138kV,L:6508:6520:138,105.4,327.0,6.9,,table,Reconductor line,1036000.0,1036000.0
Q22-2089,2024-05-02,Blackbrook Sw Sta - Hale 138kV L,L:6216:6496:138,1.0,True,Alliant Sbd 9801 Aegon Martha'S Way - Pearl 138kV Line,L:6508:6510:138,105.4,173.0,7.7,,table,Reconductor line,7034000.0,7034000.0
Q22-2089,2024-05-02,Breed - Sidney A Murray Jr Hydroelectric 230kV,L:19865:20298:230,1.0,True,Richland - Dekalb 500kV,L:20309:21759:500,101.8,2568.0,5.5,,table,Reconductor line,16427000.0,276000.0
Q22-2089,2024-05-02,Talenenergy Martins Creek Llc Harwood 500 kV/1 kV Autotransformer,X:7112:500:1,0.9975886052790968,True,Felida 500/345 kV Transformer,X:7135:500:345,100.7,1746.0,13.8,,table,Replace transformer with higher-rated unit,27033000.0,1036000.0
Q22-2089,2024-05-02,Talenenergy Martins Crk Llc Harwood 345/1kV TX,X:7112:345:1,0.9975886052790968,True,Felida 500/345 kV Autotransformer,X:7135:500:345,100.7,1746.0,13.8,,table,Replace transformer with higher-rated unit,14209000.0,544000.0
Q22-2089,2024-05-02,Wheelabrator Frackville Energy - Upsco 345kV Line,L:7138:7144:345,1.0,True,Morganville - Westwood Generation Llc 345kV L,L:6585:7168:345,100.4,1610.0,9.1,,table,Reconductor line,8023000.0,279000.0
Q22-2089,2024-05-02,White Swan - Gisler 138kV,L:6671:6672:138,1.0,True,Polk St - Railhead 138kV line,L:6213:6215:138,100.4,239.0,74.2,,table,Reconductor line,1045000.0,926000.0
Q22-2094,2024-04-24,Bayport / Sparks 138 kV,L:5124:5126:138,1.0,True,Mercury Marine / Bayport 138 kV,L:5124:5149:138,194.0,193.0,100.0,,table,Rebuild line with higher-capacity conductor,6213000.0,6213000.0
Q22-2094,2024-04-24,Mercury Marine / Bayport 138 kV,L:5124:5149:138,1.0,True,Bayport / Sparks 138 kV,L:5124:5126:138,180.5,207.0,100.0,,table,Rebuild line with higher-capacity conductor,3487000.0,3487000.0
Q22-2104,2024-04-26,Napoleon Peaking Sta – Richland 230.0 kV L,L:20267:20309:230,0.9430426955885213,False,Troy Energy Llc – Richlad 500.0 kV,L:20280:20309:500,105.3,1356.0,12.7,103.1,fields,Reconductor line,7654000.0,119000.0
Q22-2104,2024-04-26,Gould – Station S Van Nuys 230.0 kV,L:19972:20007:230,1.0,True,Troy Energy Llc – Richland 500.0 kV,L:20280:20309:500,104.7,811.0,6.4,102.8,fields,Reconductor line,5165000.0,80000.0
Q22-2104,2024-04-26,Wayne Trace – Darlington Rd 100.0 kV,L:21773:21789:100,1.0,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,103.2,702.0,5.8,101.3,fields,Reconductor line,642000.0,10000.0
Q22-2104,2024-04-26,Ward Gulf – Laureles 100.0 kV,L:22025:22028:100,1.0,True,Dekalb – Jones Chapel 500.0 kV line,L:21759:22035:500,102.9,371.0,5.2,99.6,fields,Reconductor line,1116000.0,17000.0
Q22-2104,2024-04-26,Landsman Crk – 24Th & Gardendale 230.0 kV,L:21272:21394:230,1.0,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,102.0,1003.0,8.9,99.9,fields,Reconductor line,15630000.0,243000.0
Q22-2104,2024-04-26,Minnehaha – Sidney A Murray Jr Hydroelectric 230.0 kV,L:19862:19865:230,1.0,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,101.5,1750.0,16.0,99.3,fields,Reconductor line,11337000.0,176000.0
Q22-2109,2024-04-27,ACEC QUINCY - NI RIVER DP 138 kV,L:10179:10187:138,1.0,True,ACEC QUINCY - PARSONS STREET 138 kV line,L:10179:10180:138,118.2,161.0,100.0,,table,Rebuild line with higher-capacity conductor,4289000.0,4289000.0
Q22-2151,2024-04-16,Forbing Rd-Whillock Substation 138 KV,L:7316:7331:138,1.0,True,Medora-P.T.S 345 KV,L:7253:7389:345,136.9,309.0,24.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1850000.0,342000.0
Q22-2151,2024-04-16,Shepherds Central-Woodville 138 KV,L:7368:7375:138,1.0,True,Forbing Rd-Whillock 138 KV,L:7316:7331:138,113.1,257.0,8.2,,prose_overloaded,Rebuild line with higher-capacity conductor,815000.0,51000.0
Q22-2151,2024-04-16,Matanzas-John Day 138 KV line,L:7214:7867:138,1.0,True,Simpson Stuart Tap-Kempster 138 KV,L:7252:8191:138,106.3,396.0,5.7,,prose_overloaded,Reconductor line,583000.0,48000.0
Q22-2151,2024-04-16,Hampton Rd-Cadillc Renewable Energy 138 KV,L:7195:7382:138,1.0,True,Lime Crk-Artesia 138 KV,L:7347:7358:138,104.4,276.0,25.3,,prose_overloaded,Reconductor line,1040000.0,171000.0
Q22-2151,2024-04-16,Filer 500/345kV XFMR,X:8206:500:345,0.997900650534401,True,Lerdo-Tidd Substation 500 KV L,L:19533:19579:500,100.2,1238.0,7.5,,prose_overloaded,Replace transformer with higher-rated unit,35137000.0,960000.0
Q22-2151,2024-04-16,Tuco-John Day 138 KV,L:7215:7867:138,1.0,True,Simpson Stuart Tap Substation-Kempster 138 KV,L:7252:8191:138,110.9,389.0,5.7,,prose_loss,Rebuild line with higher-capacity conductor,1358000.0,111000.0
Q22-2151,2024-04-16,Kempster Substation-Simpson Stuart Tap 138 KV,L:7252:8191:138,1.0,True,Tuco-John Day 138 KV,L:7215:7867:138,104.1,499.0,7.1,,prose_loss,Reconductor line,2431000.0,327000.0
Q22-2151,2024-04-16,Keswick-Walmart 138 KV line,L:7225:7319:138,1.0,True,Medora-P.T.S 345 KV line,L:7253:7389:345,149.0,242.0,24.7,,prose_colon,Rebuild line with higher-capacity conductor,1160000.0,215000.0
Q22-2151,2024-04-16,Arsenal Hill-Keswick 138 KV,L:7225:7304:138,1.0,True,Medora-P.T.S Substation 345 KV,L:7253:7389:345,143.6,268.0,24.7,,prose_colon,Rebuild line with higher-capacity conductor,1744000.0,323000.0
Q22-2151,2024-04-16,Forbing Rd-Arsenal Hill Substation 138 KV,L:7304:7316:138,1.0,True,P.T.S-Medora 345 KV,L:7253:7389:345,140.1,288.0,24.7,,prose_colon,Rebuild line with higher-capacity conductor,1516000.0,280000.0
Q22-2151,2024-04-16,Pulliam Sw Yd-Southside Generating Sta 138 KV,L:7349:7365:138,1.0,True,Whllock Substation-Forbing Road 138 KV Line,L:7316:7331:138,118.9,265.0,8.2,,prose_colon,Rebuild line with higher-capacity conductor,1240000.0,78000.0
Q22-2151,2024-04-16,Shepherds Central-Pulliam Sw Yd Substation 138 KV,L:7365:7368:138,1.0,True,Forbing Rd-Whillock 138 KV,L:7316:7331:138,116.5,260.0,8.2,,prose_colon,Rebuild line with higher-capacity conductor,1585000.0,99000.0
Q22-2151,2024-04-16,Artesia-Lime Crk 138 KV,L:7347:7358:138,1.0,True,Cadillac Renewable Energy-Hampton Rd Substation 138 KV,L:7195:7382:138,105.6,264.0,20.8,,prose_colon,Reconductor line,523000.0,65000.0
Q22-2151,2024-04-16,Augusta Electric Plant No 1 Substation-Wineagle 138 KV,L:7914:8241:138,1.0,True,Medora Substation-P.T.S 345 KV,L:7253:7389:345,104.1,349.0,5.3,,prose_colon,Reconductor line,1637000.0,232000.0
Q22-2151,2024-04-16,Boyntonville-Artesia 138 KV,L:7324:7347:138,1.0,True,Hampton Rd-Cadillac Renewable Energy 138 KV,L:7195:7382:138,101.5,260.0,20.8,,prose_colon,Reconductor line,1038000.0,129000.0
Q22-2151,2024-04-16,Richardson Woodhaven-Fishkill Plains 138 KV,L:8196:8204:138,1.0,True,Simpson Stuart Tap-Fishkill Plains 345 KV Line,L:7252:8204:345,100.3,281.0,14.8,,prose_colon,Reconductor line,932000.0,294000.0
Q22-2152,2024-04-27,Chattanooga Pscc / South Cleveland 100kV,L:21036:21522:100,1.0,True,Almna / Portola 100kV,L:21207:21523:100,116.7,149.0,100.0,,table,Rebuild line with higher-capacity conductor,5462000.0,1828000.0
Q22-2152,2024-04-27,Almena / Portola 100kV L,L:21207:21523:100,1.0,True,Oceanside / Palisades 500kV,L:21664:21719:500,108.8,185.0,49.0,,table,Reconductor line,480000.0,83000.0
Q22-2152,2024-04-27,S Cleveland / Imperial Valley 100kV,L:20990:21036:100,1.0,True,Portola Substation / Almena 100kV Line,L:21207:21523:100,105.0,157.0,100.0,,table,Reconductor line,2909000.0,973000.0
Q22-2152,2024-04-27,Bushkill / Portola 100kV line,L:21523:21524:100,1.0,True,Ganesha / Portola Substation 100kV,L:21206:21523:100,104.1,107.0,37.8,,table,Reconductor line,3621000.0,816000.0
Q22-2152,2024-04-27,Ganesha / Weeds Lake 100kV,L:21206:21209:100,1.0,True,Reading / Hogan 100kV line,L:21197:21208:100,103.5,117.0,30.5,,table,Reconductor line,3405000.0,445000.0
Q23-2297,2024-04-16,Ritzville / Carlotta 138 KV line,L:8733:9056:138,1.0,True,Air Force Base 345-138 kV Transformer Bank,X:8849:345:138,117.5,276.0,20.7,110.9,fields,Rebuild line with higher-capacity conductor,4356000.0,2076000.0
Q23-2297,2024-04-16,Mccormick Substation / Dranesville 138 KV,L:9896:9906:138,1.0,True,Dranesville / Mccormick Substation 138 KV Line 2,L:9896:9906:138,100.8,393.0,5.2,99.6,fields,Reconductor line,1100000.0,417000.0
Q23-2297,2024-04-16,Mccormick Substation / Dranesville 138 KV,L:9896:9906:138,1.0,True,Mccormick / Dranesville 138 KV,L:9896:9906:138,100.8,393.0,5.2,99.6,fields,Reconductor line,1100000.0,417000.0
Q23-2297,2024-04-16,Dekalb / Robison Park Substation 230 KV,L:21759:21796:230,1.0,True,Dekalb / Jones Chapel 500 KV,L:21759:22035:500,100.1,3906.0,7.4,100.0,fields,Reconductor line,11268000.0,42000.0
Q23-2305,2024-04-21,Tyler – Kewaunee Substation 138 KV,L:9771:10267:138,1.0,True,Mccartney – N Tower Tap 345 KV,L:9725:9793:345,122.8,227.0,8.6,114.1,fields,Rebuild line with higher-capacity conductor,9064000.0,283000.0
Q23-2305,2024-04-21,Oyster Riv – Cedar Falls Wi 138 KV,L:9782:9834:138,1.0,True,N Tower Tap – Haggin Substation 345 KV L,L:9793:10265:345,122.2,212.0,5.3,116.5,fields,Rebuild line with higher-capacity conductor,2678000.0,93000.0
Q23-2305,2024-04-21,Harvell – Oyster Riv 138 KV,L:9779:9782:138,1.0,True,Haggin – North Tower Tap 345 KV,L:9793:10265:345,121.7,191.0,5.3,115.4,fields,Rebuild line with higher-capacity conductor,2116000.0,74000.0
Q23-2305,2024-04-21,Goldfield – Deen Pt 138 KV,L:9795:10258:138,1.0,True,Mccartney – North Tower Tap Substation 345 KV,L:9725:9793:345,117.2,266.0,8.6,109.8,fields,Rebuild line with higher-capacity conductor,2400000.0,75000.0
Q23-2305,2024-04-21,Canon City – Villa Del Rey 3010 138 KV,L:9835:10175:138,1.0,True,East Longmeadow Substation – Hard Rock 138 KV Line,L:10177:10284:138,116.9,209.0,8.4,107.7,fields,Rebuild line with higher-capacity conductor,22450000.0,1833000.0
Q23-2305,2024-04-21,Canon City – Hard Rock 138 KV,L:10175:10284:138,1.0,True,Villa Del Rey 3010 – Canon City 138 KV,L:9835:10175:138,101.4,223.0,8.0,93.2,fields,Reconductor line,1824000.0,156000.0
Q23-2313,2024-05-02,Arcogen - Chincoteague 138.0 kV,L:9678:9685:138,1.0,True,Southtown - Tasley 345.0 kV line,L:9043:10298:345,159.2,386.0,89.4,,table,Rebuild line with higher-capacity conductor,9797000.0,6194000.0
Q23-2313,2024-05-02,Longmire - Orange Bulk Substation 138.0 kV,L:8829:8830:138,1.0,True,Cady - Easton 2 345.0 kV,L:8826:9068:345,115.1,196.0,5.3,,table,Rebuild line with higher-capacity conductor,8318000.0,626000.0
Q23-2313,2024-05-02,Belle Haven Diesel Generation Facility - Chincoteague 138.0 kV,L:9683:9685:138,1.0,True,Southtown - Commonwealth Chesapeake 345.0 kV,L:9043:10283:345,114.4,199.0,11.3,,table,Rebuild line with higher-capacity conductor,39150000.0,7927000.0
Q23-2313,2024-05-02,Menomonie Substation - Wattsville 138.0 kV,L:9679:9680:138,1.0,True,Tasley 345 kV/138 kV XFMR,X:10298:345:138,111.2,570.0,100.0,,table,Rebuild line with higher-capacity conductor,10165000.0,6124000.0
Q23-2313,2024-05-02,Chincoteague - Wattsville 138.0 kV L,L:9680:9685:138,1.0,True,Tasley 345 kV/138 kV Transformer Bank,X:10298:345:138,108.1,587.0,100.0,,table,Reconductor line,3029000.0,1825000.0
Q23-2313,2024-05-02,Orange Bulk - Donner 138.0 kV,L:8320:8830:138,1.0,True,Cady - Dodd Road 345.0 kV,L:8826:9103:345,105.8,291.0,7.4,,table,Reconductor line,10384000.0,688000.0
Q23-2313,2024-05-02,Commonwealth Chesapeake - Menomonie 138.0 kV,L:9679:10283:138,1.0,True,Tasley 345-138 kV XFMR,X:10298:345:138,103.6,590.0,100.0,,table,Reconductor line,3504000.0,2111000.0
Q22-2040,2024-05-21,POINT A - LAKE MARION 100kV,L:19830:19831:100,1.0,True,RICHLAND - DEKALB 500kV,L:20309:21759:500,158.7,224.0,6.7,157.1,fields,Rebuild line with higher-capacity conductor,4738000.0,1802000.0
Q22-2040,2024-05-21,POINT A SUBSTATION - BARRET 100kV L,L:19825:19830:100,1.0,True,DEKALB - RICHLAND 500kV L,L:20309:21759:500,153.0,247.0,6.7,151.5,fields,Rebuild line with higher-capacity conductor,10038000.0,3819000.0
Q22-2040,2024-05-21,SEGS 5 SUBSTATION - PEAVINE 100kV,L:21764:21784:100,1.0,True,SEGS 5 - STATE ST 100kV Line,L:21764:21774:100,150.3,203.0,10.5,147.5,fields,Rebuild line with higher-capacity conductor,1523000.0,32000.0
Q22-2040,2024-05-21,GRABILL - JOHN S RAINEY 100kV,L:21798:21809:100,1.0,True,ROSEAU COUNTY - S WHITEHALL 100kV Line,L:19834:21806:100,142.4,127.0,18.3,134.5,fields,Rebuild line with higher-capacity conductor,2641000.0,2641000.0
Q22-2040,2024-05-21,ROSEAU COUNTY - BARRET 100kV,L:19825:19834:100,1.0,True,DEKALB - RICHLAND 500kV L,L:20309:21759:500,135.2,234.0,12.3,132.3,fields,Rebuild line with higher-capacity conductor,9739000.0,3730000.0
Q22-2040,2024-05-21,ORINDA - GRABILL 100kV,L:21804:21809:100,1.0,True,ROSEAU COUNTY - S WHITEHALL 100kV Line,L:19834:21806:100,134.8,118.0,18.3,126.2,fields,Rebuild line with higher-capacity conductor,9244000.0,9244000.0
Q22-2040,2024-05-21,ROSEAU COUNTY - ORINDA 100kV,L:19834:21804:100,1.0,True,ROSEAU COUNTY - SOUTH WHITEHALL 100kV,L:19834:21806:100,128.9,111.0,18.3,119.7,fields,Rebuild line with higher-capacity conductor,2870000.0,2870000.0
Q22-2040,2024-05-21,MONROEVILLE - WOODBURN 100kV,L:21753:21812:100,1.0,True,RICHLAND - DEKALB 500kV,L:20309:21759:500,125.0,277.0,6.6,123.7,fields,Rebuild line with higher-capacity conductor,4784000.0,955000.0
Q22-2040,2024-05-21,SEGS 5 - STATE STREET 100kV,L:21764:21774:100,1.0,True,RICHLAND - DEKALB 500kV,L:20309:21759:500,124.8,386.0,6.8,123.8,fields,Rebuild line with higher-capacity conductor,2830000.0,39000.0
Q22-2040,2024-05-21,WOODBURN - SAGE 100kV,L:21807:21812:100,1.0,True,DEKALB - RICHLAND 500kV Line,L:20309:21759:500,123.5,291.0,6.6,122.2,fields,Rebuild line with higher-capacity conductor,3228000.0,645000.0
Q22-2040,2024-05-21,MONTE DEL ESTADO 6303 - SAGE 100kV,L:21799:21807:100,1.0,True,RICHLAND - DEKALB 500kV Line,L:20309:21759:500,121.5,311.0,6.6,120.4,fields,Rebuild line with higher-capacity conductor,3785000.0,756000.0
Q22-2040,2024-05-21,HILLCREST - MULDOON MILL 100kV,L:21772:21792:100,1.0,True,WAYNE TRACE - DARLINGTON RD 100kV line,L:21773:21789:100,113.8,435.0,7.9,112.8,fields,Rebuild line with higher-capacity conductor,5544000.0,88000.0
Q22-2040,2024-05-21,HARPER - MONTE DEL ESTADO 6303 100kV,L:21799:21808:100,1.0,True,BARRET - ROSEAU COUNTY 100kV,L:19825:19834:100,109.3,423.0,7.5,108.3,fields,Reconductor line,1642000.0,38000.0
Q22-2040,2024-05-21,WAYNE TRACE - ALLEN 100kV,L:21773:21787:100,1.0,True,SEGS 5 - HILLCREST 100kV line,L:21764:21772:100,108.7,390.0,6.6,107.8,fields,Reconductor line,2273000.0,31000.0
Q22-2053,2024-05-25,ARCLA SUBSTATION / TWIN LAKES ALTE 138.0 kV,L:10145:10148:138,1.0,True,KEARNEYVILLE / CLARK COUNTY 345.0 kV line,L:8742:17910:345,106.2,482.0,30.8,,table,Reconductor line,1212000.0,179000.0
Q22-2053,2024-05-25,ARCOLA / NEW RD 138.0 kV,L:10029:10145:138,1.0,True,CLARK COUNTY / KEARNEYVILLE 345.0 kV L,L:8742:17910:345,105.5,453.0,30.8,,table,Reconductor line,823000.0,122000.0
Q22-2053,2024-05-25,NEW ROAD / AG RELIANT 138.0 kV,L:10029:10030:138,1.0,True,CLARK COUNTY / KEARNEYVILLE 345.0 kV,L:8742:17910:345,105.1,440.0,30.8,,table,Reconductor line,1036000.0,153000.0
Q22-2053,2024-05-25,WPCP / TWIN LAKES ALTE 138.0 kV,L:10148:18212:138,1.0,True,HNTLEY / TWIN LAKES ALTE 138.0 kV,L:9819:10148:138,104.2,273.0,8.8,,table,Reconductor line,7897000.0,1159000.0
Q22-2053,2024-05-25,AG RELIANT / HUNTINGDON DISTRICT 138.0 kV Line,L:10030:10036:138,1.0,True,CLARK COUNTY / KEARNEYVILLE 345.0 kV line,L:8742:17910:345,104.0,401.0,30.8,,table,Reconductor line,2590000.0,383000.0
Q22-2053,2024-05-25,PASCO CNTY SOLID WASTE RESOURCE RECOVERY / WHEELER 138.0 kV,L:9927:10065:138,1.0,True,THOMASTON / LOUDN 345.0 kV line,L:9864:10070:345,101.6,649.0,20.0,,table,Reconductor line,1400000.0,71000.0
Q22-2053,2024-05-25,JET / HUNTINGDON DISTRICT 138.0 kV L,L:9891:10036:138,1.0,True,HUNTINGDON DISTRICT / CLEBURNE SUBSTATION 138.0 kV line,L:10036:10042:138,100.8,231.0,22.5,,table,Reconductor line,5304000.0,621000.0
Q22-2091,2024-05-26,Sporn 345/230kV Transformer,X:18707:345:230,0.9960400179084524,True,Pence / Valemount 345 KV,L:18267:18338:345,104.4,584.0,5.8,,table,Replace transformer with higher-rated unit,16983000.0,910000.0
Q22-2162,2024-05-27,Pahokee – St Clair 138kV,L:8659:8670:138,1.0,True,Greening 345/138 kV XFMR,X:9007:345:138,154.7,225.0,28.4,,table,Rebuild line with higher-capacity conductor,21529000.0,9436000.0
Q22-2162,2024-05-27,Pahokee – Zephyhills 138kV,L:8670:8997:138,1.0,True,Greening 345/138 kV Auto,X:9007:345:138,137.1,272.0,28.4,,table,Rebuild line with higher-capacity conductor,6906000.0,3027000.0
Q22-2162,2024-05-27,Grant St – Daleville 138kV Line,L:8994:8996:138,1.0,True,New Denver Substation – Martin Dam 138kV,L:9005:10027:138,136.7,272.0,66.8,,table,Rebuild line with higher-capacity conductor,8958000.0,5997000.0
Q22-2162,2024-05-27,Binary – Grant Street 138kV,L:8996:10116:138,1.0,True,Martin Dam – New Denver 138kV,L:9005:10027:138,135.9,279.0,66.8,,table,Rebuild line with higher-capacity conductor,3634000.0,2433000.0
Q22-2162,2024-05-27,York Canyon – Binary 138kV,L:9838:10116:138,1.0,True,New Denver – Martin Dam 138kV,L:9005:10027:138,132.2,255.0,33.2,,table,Rebuild line with higher-capacity conductor,36316000.0,18231000.0
Q22-2162,2024-05-27,Aquasco – St Clair 138kV,L:8653:8659:138,1.0,True,Greening 345/138kV TX,X:9007:345:138,120.4,245.0,10.7,,table,Rebuild line with higher-capacity conductor,4888000.0,4888000.0
Q22-2162,2024-05-27,Zephyhills – Lamping Sta 138kV,L:8997:9003:138,1.0,True,Greening 345-138 kV Autotransformer,X:9007:345:138,118.6,322.0,28.4,,table,Rebuild line with higher-capacity conductor,9127000.0,4000000.0
Q22-2162,2024-05-27,Aquasco – Crain Highway 138kV L,L:8653:8969:138,1.0,True,Greening 345/138kV Autotransformer,X:9007:345:138,116.5,241.0,10.7,,table,Rebuild line with higher-capacity conductor,17292000.0,17292000.0
Q22-2162,2024-05-27,Crain Highway – Bauer 138kV,L:8969:8970:138,1.0,True,Greening Substation 345-138 kV Auto,X:9007:345:138,106.2,231.0,10.7,,table,Reconductor line,541000.0,541000.0
Q22-2162,2024-05-27,Acec Lewiston – Indian Flat 138kV,L:10024:10117:138,1.0,True,Northern Neck – Chico A 138kV Line,L:10168:10278:138,104.0,209.0,7.9,,table,Reconductor line,3054000.0,3054000.0
Q22-2162,2024-05-27,Dunnsville – Northern Neck 138kV,L:10170:10278:138,1.0,True,Chico A – Northern Neck 138kV,L:10168:10278:138,100.1,215.0,5.1,,table,Reconductor line,2360000.0,2360000.0
Q22-2171,2024-05-29,Covadonga 1014-1013-1012-1011 / Peyton 138kV,L:9409:9495:138,1.0,True,Lowmoor / Hinton Ap 345kV,L:9666:18544:345,104.7,405.0,54.4,,table,Reconductor line,1827000.0,255000.0
Q22-2209,2024-05-17,RIVERTEX SUBSTATION / DENTON W INTERCHANGE 100.0 kV #2,L:22849:23483:100,1.0,True,RIVERTEX / DENTON WEST INTERCHANGE 100.0 kV,L:22849:23483:100,112.3,149.0,7.4,,table,Reconductor line,211000.0,211000.0
Q22-2209,2024-05-17,DENTON WEST INTERCHANGE / RIVERTEX 100.0 kV Ckt 1,L:22849:23483:100,1.0,True,RIERTEX / DENTON WEST INTERCHANGE 100.0 kV,L:22849:23483:100,101.1,166.0,7.4,,table,Reconductor line,211000.0,211000.0
Q22-2224,2024-05-18,Michigan Power Lp – Skiffes Crk 138 kV,L:9201:9202:138,1.0,True,Lone Tree – Craven County Wood Energy Lp 138 kV,L:9145:9236:138,102.9,398.0,23.2,,table,Reconductor line,2197000.0,108000.0
Q23-2283,2024-05-27,STATE ST - W OLYMPIA 100 kV,L:21774:21794:100,1.0,True,WEST OLYMPIA - STATE ST 100 kV Cir. 2,L:21774:21794:100,174.9,167.0,5.8,171.5,fields,Rebuild line with higher-capacity conductor,1778000.0,406000.0
Q23-2283,2024-05-27,STATE ST - WEST OLYMPIA 100 kV Line,L:21774:21794:100,1.0,True,STATE STREET - WEST OLYMPIA 100 kV,L:21774:21794:100,174.9,167.0,5.8,171.5,fields,Rebuild line with higher-capacity conductor,1778000.0,406000.0
Q23-2283,2024-05-27,W OLYMPIA - STATE STREET 100 kV,L:21774:21794:100,1.0,True,STATE ST - W OLYMPIA 100 kV L,L:21774:21794:100,174.9,167.0,5.8,171.5,fields,Rebuild line with higher-capacity conductor,1778000.0,406000.0
Q23-2283,2024-05-27,HARPER - MONTE DEL ESTADO 6303 100 kV,L:21799:21808:100,1.0,True,RICHLAND SUBSTATION - DEKALB 500 kV,L:20309:21759:500,105.6,532.0,6.1,104.5,fields,Reconductor line,1491000.0,54000.0
Q23-2283,2024-05-27,MONROEVILLE - WOODBURN 100 kV,L:21753:21812:100,1.0,True,RICHLAND - DEKALB 500 kV,L:20309:21759:500,103.0,398.0,5.1,101.7,fields,Reconductor line,2973000.0,646000.0
Q23-2283,2024-05-27,MINNEHAHA - STATION S VAN NUYS 230 kV,L:19862:19972:230,0.9919511273880278,False,RICHLAND - TROY ENERGY LLC 500 kV Line,L:20280:20309:500,102.9,1890.0,10.1,102.4,fields,Reconductor line,4795000.0,36000.0
Q23-2283,2024-05-27,BARRET - ROSEAU COUNTY 100 kV,L:19825:19834:100,1.0,True,HARPER - MONTE DEL ESTADO 6303 SUBSTATION 100 kV,L:21799:21808:100,102.8,444.0,5.4,101.6,fields,Reconductor line,3216000.0,508000.0
Q23-2283,2024-05-27,WOODBURN - SAGE 100 kV line,L:21807:21812:100,1.0,True,RICHLAND - DEKALB 500 kV,L:20309:21759:500,102.4,413.0,5.1,101.1,fields,Reconductor line,966000.0,210000.0
Q23-2283,2024-05-27,MONTE DEL ESTADO 6303 - SAGE 100 kV,L:21799:21807:100,1.0,True,RICHLAND - DEKALB 500 kV,L:20309:21759:500,101.6,434.0,5.1,100.4,fields,Reconductor line,1173000.0,255000.0
Q23-2283,2024-05-27,DEAN FOREST - MUSKOGEE 230 kV Line,L:19603:20269:230,1.0,True,MUSKOGEE - SWAN VLY 500 kV Line,L:19617:20269:500,100.1,1145.0,8.3,99.4,fields,Reconductor line,14508000.0,167000.0
Q23-2283,2024-05-27,EASTOWN RD - DEAN FOREST 230 kV,L:19603:19609:230,1.0,True,SWAN VALLEY - MUSKOGEE 500 kV,L:19617:20269:500,100.1,1128.0,8.3,99.4,fields,Reconductor line,11044000.0,127000.0
Q23-2283,2024-05-27,MUSKOGEE - DARLINGTON RD SUBSTATION 100 kV L,L:20269:21789:100,1.0,True,DEKALB - RICHLAND 500 kV,L:20309:21759:500,100.1,783.0,9.0,98.9,fields,Reconductor line,6080000.0,87000.0
Q23-2322,2024-05-16,DPC PRAIRIE DU CHIEN – CHERRY 138.0 kV,L:9546:9548:138,0.9989978573762223,False,CHATOM – PURDY 138.0 kV,L:9481:9482:138,108.1,264.0,11.6,104.9,fields,Reconductor line,1932000.0,98000.0
Q23-2322,2024-05-16,CHERRY – MOUNT JACKSON 138.0 kV,L:9548:9574:138,1.0,True,PURDY – CHATOM 138.0 kV,L:9481:9482:138,107.8,254.0,11.6,104.5,fields,Reconductor line,1493000.0,76000.0
Q23-2323,2024-05-27,Apollo - Holl Springs 138.0 kV,L:6794:6796:138,1.0,True,St Hedwig - Snapper Creek 138.0 kV,L:6615:6808:138,113.4,248.0,76.2,,table,Rebuild line with higher-capacity conductor,3775000.0,1889000.0
Q23-2323,2024-05-27,Apollo - Seven Springs 138.0 kV,L:6794:6812:138,1.0,True,St Hedwig - Snapper Creek 138.0 kV,L:6615:6808:138,104.5,259.0,76.2,,table,Reconductor line,1981000.0,991000.0
Q23-2331,2024-06-02,Magnolia 1708-Station E Toluca 138 kV,L:5364:5396:138,1.0,True,Crawfordsville Power Plant-Pine Tree Acres 138 kV,L:5367:5865:138,118.4,380.0,5.9,,table,Rebuild line with higher-capacity conductor,11527000.0,531000.0
Q23-2331,2024-06-02,Sta E Touca-Locust Grove Substation 138 kV L,L:5396:5543:138,0.966693846860399,True,Pine Tree Acres Substation-Crawfordsville Power Plant 138 kV L,L:5367:5865:138,108.9,433.0,5.9,,table,Reconductor line,411000.0,19000.0
Q23-2331,2024-06-02,Pine Tree Acres-Linden Cogen Plant 138 kV,L:5865:5968:138,1.0,True,Linden Cogen Plant-Pine Tree Acres 138 kV #2,L:5865:5968:138,107.5,451.0,9.2,,table,Reconductor line,539000.0,48000.0
Q23-2331,2024-06-02,La Cygne-Proffit'S Spring 138 kV,L:5602:5858:138,1.0,True,Wisdom-Secord 138 kV Line,L:5541:5867:138,103.8,242.0,19.0,,table,Reconductor line,379000.0,57000.0
Q23-2331,2024-06-02,Thorndike Substation-Wisdom 138 kV line,L:5541:5878:138,1.0,True,La Cygne-Secord 138 kV,L:5858:5867:138,103.0,253.0,18.8,,table,Reconductor line,492000.0,74000.0
Q23-2331,2024-06-02,Thorndike-Crawfordsville Power Plant 138 kV,L:5367:5878:138,1.0,True,La Cygne-Secord 138 kV,L:5858:5867:138,102.5,224.0,18.8,,table,Reconductor line,1794000.0,270000.0
Q23-2331,2024-06-02,Wisdom-Secord 138 kV L,L:5541:5867:138,0.999132738189885,False,Secord-La Cygne 138 kV Line,L:5858:5867:138,102.0,273.0,18.8,,table,Reconductor line,1399000.0,210000.0
Q23-2331,2024-06-02,La Cygne-Secord 138 kV L,L:5858:5867:138,0.9990725121211121,False,Secord-Wisdom 138 kV,L:5541:5867:138,101.3,291.0,19.0,,table,Reconductor line,1072000.0,161000.0
Q23-2331,2024-06-02,Pine Tree Acres-Linden Cogen Plant 138 kV Ckt 2,L:5865:5968:138,1.0,True,Pine Tree Acres-Linden Cogen Plant 138 kV Cir. 1,L:5865:5968:138,100.6,482.0,9.2,,table,Reconductor line,539000.0,48000.0
Q22-2118,2024-06-30,Albany - Thetford 138.0 kV,L:6736:6760:138,1.0,True,Pennsuco - Cherokee Falls 138.0 kV,L:6194:6740:138,112.4,212.0,20.4,,table,Rebuild line with higher-capacity conductor,1800000.0,1800000.0
Q22-2118,2024-06-30,T Bone 7011 - Portside Energy 138.0 kV,L:6747:6909:138,1.0,True,Warrington Substation - Sunbeam 138.0 kV,L:6157:6208:138,110.1,268.0,50.9,,table,Rebuild line with higher-capacity conductor,949000.0,949000.0
Q22-2118,2024-06-30,Pennsuco - Cherokee Falls 138.0 kV,L:6194:6740:138,1.0,True,Elroy - Rothadew 138.0 kV,L:6763:6775:138,109.4,297.0,10.5,,table,Reconductor line,347000.0,347000.0
Q22-2118,2024-06-30,Pennsuco - Whitpain 138.0 kV,L:6740:6766:138,1.0,True,Elroy Substation - Rothadew 138.0 kV,L:6763:6775:138,107.2,279.0,10.5,,table,Reconductor line,2739000.0,2739000.0
Q22-2118,2024-06-30,Sunbeam - Warrigton 138.0 kV,L:6157:6208:138,1.0,True,Portside Energy Substation - T Bone 701 138.0 kV,L:6747:6909:138,104.0,273.0,51.0,,table,Reconductor line,694000.0,694000.0
Q22-2118,2024-06-30,Sunbeam - Mcgen 138.0 kV,L:6208:6210:138,1.0,True,T Bone 7011 Substation - Portside Energy Substation 138.0 kV,L:6747:6909:138,103.3,244.0,51.0,,table,Reconductor line,292000.0,292000.0
Q22-2118,2024-06-30,Medway - Petrie 138.0 kV,L:6859:6926:138,1.0,True,Ganade - Jewell Branch 138.0 kV,L:6136:6756:138,103.1,233.0,28.8,,table,Reconductor line,2100000.0,2100000.0
Q22-2118,2024-06-30,Wallenaupack Substation 500-345 kV Auto,X:7171:500:345,0.9505307622291127,True,West Gallatin - Walnut 345.0 kV,L:6225:6714:345,100.2,2125.0,7.5,,table,Replace transformer with higher-rated unit,29540000.0,264000.0
Q22-2131,2024-06-24,INDUSTRIAL-CHIQUITA 138 kV,L:6260:6299:138,1.0,True,IRVINE-CHIQUITA 345 kV,L:5970:6299:345,121.5,194.0,8.8,,table,Rebuild line with higher-capacity conductor,3772000.0,1780000.0
Q22-2131,2024-06-24,INDUSTRIAL-PEQUOT LAKES SUBSTATION 138 kV line,L:6260:8350:138,1.0,True,CHIQUITA SUBSTATION-IRVINE 345 kV,L:5970:6299:345,111.1,185.0,8.8,,table,Rebuild line with higher-capacity conductor,4854000.0,2291000.0
Q22-2131,2024-06-24,KEENEY-DELL CRK 138 kV Line,L:8317:8328:138,1.0,True,SEMINOLE-MILLTOWN 138 kV Line,L:6235:8329:138,108.8,288.0,6.9,,table,Reconductor line,567000.0,65000.0
Q22-2131,2024-06-24,PLANTATION-SILVER SIDE RD 138 kV L,L:6430:8342:138,1.0,True,ORANGE PARK-NARROWS 138 kV L,L:6236:8354:138,106.1,288.0,51.3,,table,Reconductor line,5240000.0,4246000.0
Q23-2296,2024-07-01,W Millersburg-Canal Road 230 KV line,L:18931:19643:230,1.0,True,Weedpatch-Canal Rd 230 KV,L:19643:20303:230,125.8,574.0,48.7,,table,Rebuild line with higher-capacity conductor,45445000.0,19290000.0
Q23-2296,2024-07-01,Marys Rier-Knox 230 KV Line,L:19676:19696:230,1.0,True,El Paso-Ravenna 500 KV,L:8093:20097:500,124.1,573.0,5.2,,table,Rebuild line with higher-capacity conductor,32972000.0,14461000.0
Q23-2296,2024-07-01,W Salem-Newport Tie 100 KV,L:19642:19645:100,1.0,True,Weedpatch-Canal Road 230 KV,L:19643:20303:230,123.0,143.0,6.6,,table,Rebuild line with higher-capacity conductor,7570000.0,7570000.0
Q23-2296,2024-07-01,North Bay-Weedpatch 230 KV,L:20169:20303:230,1.0,True,Weedpatch-Portage Lakes 230 KV,L:20086:20303:230,117.0,418.0,11.5,,table,Rebuild line with higher-capacity conductor,12479000.0,12479000.0
Q23-2296,2024-07-01,Weedpatch 500 kV/230 kV Auto,X:20303:500:230,0.9991863696355224,True,Newport Tie-Post Rock 230 KV,L:19626:19645:230,110.6,783.0,29.4,,table,Replace transformer with higher-rated unit,27219000.0,19436000.0
Q23-2296,2024-07-01,Acme Hill-Seville 100 KV,L:20057:20301:100,1.0,True,Weedpatch-Canal Rd Substation 230 KV,L:19643:20303:230,110.3,183.0,5.7,,table,Rebuild line with higher-capacity conductor,4093000.0,2876000.0
Q23-2296,2024-07-01,Seville-Ryan 100 KV L,L:19958:20301:100,1.0,True,Weedpatch-Canal Road 230 KV,L:19643:20303:230,110.3,183.0,5.7,,table,Rebuild line with higher-capacity conductor,2207000.0,1551000.0
Q23-2296,2024-07-01,W Salem-Acme Hill 100 KV,L:19642:20057:100,1.0,True,Canal Rd-Weedpatch Substation 230 KV,L:19643:20303:230,109.3,192.0,5.7,,table,Reconductor line,4153000.0,2919000.0
Q23-2296,2024-07-01,N Bay-Sunnyside 230 KV,L:20152:20169:230,1.0,True,Portage Lakes-Weedpatch 230 KV line,L:20086:20303:230,109.0,412.0,11.5,,table,Reconductor line,9904000.0,9904000.0
Q23-2296,2024-07-01,Weedpatch-Canal Rd 230 KV Line,L:19643:20303:230,1.0,True,Beaver-Trego 500 KV,L:19893:20264:500,108.0,1782.0,50.3,,table,Reconductor line,4344000.0,1276000.0
Q23-2296,2024-07-01,Knox-Atascocita 230 KV,L:19676:19681:230,1.0,True,Maple St-Atascocita 230 KV,L:19681:19701:230,105.4,487.0,5.5,,table,Reconductor line,6025000.0,2668000.0
Q23-2296,2024-07-01,Leetonia-J M Huber Substation 230 KV,L:19685:20040:230,1.0,True,El Paso-Ravenna 500 KV Line,L:8093:20097:500,104.8,751.0,5.7,,table,Reconductor line,6903000.0,3212000.0
Q23-2325,2024-06-30,Rmec to Christopher 100 KV,L:21986:21997:100,1.0,True,South Haven to Napavine 100 KV line,L:21987:21988:100,149.5,144.0,57.5,119.6,fields,Rebuild line with higher-capacity conductor,3571000.0,1861000.0
Q23-2325,2024-06-30,Napavine to South Haven 100 KV,L:21987:21988:100,1.0,True,Rmec to Christopher 100 KV,L:21986:21997:100,110.2,185.0,49.2,90.3,fields,Rebuild line with higher-capacity conductor,6784000.0,3287000.0
Q23-2325,2024-06-30,Wolfe to Barrett 500 KV line,L:18862:19134:500,1.0,True,Trego to Beaver 500 KV,L:19893:20264:500,101.1,3714.0,14.1,100.8,fields,Reconductor line,115390000.0,563000.0
Q23-2325,2024-06-30,Gavin Power Llc to Sporn 230 KV,L:18707:19543:230,1.0,True,Dillard-Orange to Gavin Power Llc 345 KV L,L:18683:19543:345,100.2,1414.0,5.1,100.0,fields,Reconductor line,3722000.0,39000.0
Q22-2085,2024-07-21,STA S VAN NUYS – GOULD 230.0 kV,L:19972:20007:230,1.0,True,TROY ENERGY LLC – RICHLAND 500.0 kV,L:20280:20309:500,105.7,811.0,6.2,,table,Reconductor line,5487000.0,46000.0
Q22-2085,2024-07-21,NAPOLEON PEAKING STA – RICHLAND 230.0 kV,L:20267:20309:230,0.9584363421829428,False,TROY ENERGY LLC – RICHLAND 500.0 kV,L:20280:20309:500,103.0,1356.0,11.9,,table,Reconductor line,8844000.0,63000.0
Q22-2085,2024-07-21,LAUELES – WARD GULF SUBSTATION 100.0 kV L,L:22025:22028:100,1.0,True,DEKALB – JONES CHAPEL 500.0 kV,L:21759:22035:500,102.4,371.0,6.0,,table,Reconductor line,1676000.0,17000.0
Q22-2085,2024-07-21,WAYNE TRACE – DARLINGTON RD 100.0 kV,L:21773:21789:100,1.0,True,RICHLND – DEKALB 500.0 kV line,L:20309:21759:500,100.7,702.0,5.9,,table,Reconductor line,668000.0,4000.0
Q22-2085,2024-07-21,BREED – SIDNEY A MURRAY JR HYDROELECTRIC 230.0 kV,L:19865:20298:230,1.0,True,DEKALB – RICHLAND SUBSTATION 500.0 kV,L:20309:21759:500,100.5,2568.0,24.0,,table,Reconductor line,19855000.0,131000.0
Q22-2085,2024-07-21,LANDSMN CREEK – 24TH & GARDENDALE 230.0 kV L,L:21272:21394:230,1.0,True,DEKALB – RICHLAND 500.0 kV Line,L:20309:21759:500,100.4,1003.0,8.6,,table,Reconductor line,13503000.0,92000.0
Q22-2111,2024-08-03,Keswick-Walmart 138 KV Line,L:7225:7319:138,1.0,True,Medora Substation-P.T.S Substation 345 KV,L:7253:7389:345,142.8,242.0,33.7,126.3,fields,Rebuild line with higher-capacity conductor,2147000.0,656000.0
Q22-2111,2024-08-03,Keswick-Arsenal Hill 138 KV,L:7225:7304:138,1.0,True,Medora-P.T.S 345 KV,L:7253:7389:345,138.0,268.0,33.7,123.1,fields,Rebuild line with higher-capacity conductor,2315000.0,708000.0
Q22-2111,2024-08-03,Arsenal Hill Substation-Forbing Road 138 KV Line,L:7304:7316:138,1.0,True,P.T.S-Medora 345 KV,L:7253:7389:345,134.9,288.0,33.7,121.0,fields,Rebuild line with higher-capacity conductor,1131000.0,346000.0
Q22-2111,2024-08-03,Forbing Rd-Whillock 138 KV,L:7316:7331:138,1.0,True,P.T.S Substation-Medora 345 KV L,L:7253:7389:345,132.0,309.0,33.7,119.1,fields,Rebuild line with higher-capacity conductor,2278000.0,696000.0
Q22-2111,2024-08-03,Tecuya-Whillock 138 KV L,L:7287:7331:138,1.0,True,Boyntonville-Whillock 138 KV Line,L:7324:7331:138,131.3,201.0,50.8,101.3,fields,Rebuild line with higher-capacity conductor,2746000.0,1327000.0
Q22-2111,2024-08-03,Las Cruces 3602-E Vicksburg 138 KV L,L:7187:7328:138,1.0,True,Boyntonville-Whillock 138 KV,L:7324:7331:138,127.2,235.0,50.8,101.6,fields,Rebuild line with higher-capacity conductor,595000.0,288000.0
Q22-2111,2024-08-03,Tecuya-East Vicksburg 138 KV,L:7287:7328:138,1.0,True,Boyntonville-Whillock 138 KV,L:7324:7331:138,127.2,223.0,50.8,100.2,fields,Rebuild line with higher-capacity conductor,1400000.0,676000.0
Q22-2111,2024-08-03,Las Cruces 302-Cadillac Renewable Energy 138 KV L,L:7187:7382:138,1.0,True,Boyntonville-Whillock Substation 138 KV,L:7324:7331:138,127.0,250.0,50.8,102.9,fields,Rebuild line with higher-capacity conductor,5644000.0,2726000.0
Q22-2111,2024-08-03,Lime Crk-Artesia 138 KV L,L:7347:7358:138,1.0,True,Cadillac Renewable Energy-Hampton Rd 138 KV,L:7195:7382:138,120.6,264.0,22.2,110.7,fields,Rebuild line with higher-capacity conductor,1485000.0,264000.0
Q22-2111,2024-08-03,Pulliam Sw Yd-Southside Generating Sta 138 KV,L:7349:7365:138,1.0,True,Forbing Road-Whillock 138 KV,L:7316:7331:138,118.1,265.0,9.1,114.1,fields,Rebuild line with higher-capacity conductor,1255000.0,119000.0
Q22-2111,2024-08-03,Whillock-Boyntonville 138 KV Line,L:7324:7331:138,1.0,True,Cadillac Renewable Energy-Las Cruces 3602 138 KV Line,L:7187:7382:138,116.9,343.0,63.7,94.8,fields,Rebuild line with higher-capacity conductor,1405000.0,650000.0
Q22-2111,2024-08-03,Artesia-Boyntonville 138 KV,L:7324:7347:138,1.0,True,Hampton Rd-Cadillac Renewable Energy 138 KV,L:7195:7382:138,116.8,260.0,22.2,106.6,fields,Rebuild line with higher-capacity conductor,3392000.0,604000.0
