project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q22-2111,2024-08-03,Hampton Rd-Cadillac Renewable Energy 138 KV Line,L:7195:7382:138,1.0,True,Aresia-Lime Creek 138 KV,L:7347:7358:138,116.7,276.0,20.4,108.0,fields,Rebuild line with higher-capacity conductor,4278000.0,785000.0
Q22-2111,2024-08-03,Shepherds Central-Pulliam Sw Yd 138 KV Line,L:7365:7368:138,1.0,True,Whillock-Forbing Road 138 KV,L:7316:7331:138,115.7,260.0,9.1,111.6,fields,Rebuild line with higher-capacity conductor,1763000.0,167000.0
Q22-2111,2024-08-03,Tuco-John Day Substation 138 KV Line,L:7215:7867:138,1.0,True,Simpson Stuart Tap-Kempster 138 KV Line,L:7252:8191:138,115.7,389.0,5.5,114.1,fields,Rebuild line with higher-capacity conductor,1625000.0,177000.0
Q22-2111,2024-08-03,Shepherds Central Substation-Woodville 138 KV L,L:7368:7375:138,1.0,True,Whillock-Forbing Road 138 KV line,L:7316:7331:138,112.3,257.0,9.1,108.1,fields,Rebuild line with higher-capacity conductor,1094000.0,104000.0
Q22-2111,2024-08-03,John Day-Matanzas 138 KV,L:7214:7867:138,1.0,True,Simpson Stuart Tap Substation-Kempster 138 KV,L:7252:8191:138,111.1,396.0,5.5,109.5,fields,Rebuild line with higher-capacity conductor,2194000.0,238000.0
Q22-2111,2024-08-03,Kempster-Simpson Stuart Tap 138 KV,L:7252:8191:138,1.0,True,John Day-Tuco 138 KV,L:7215:7867:138,110.9,499.0,6.5,109.4,fields,Rebuild line with higher-capacity conductor,3962000.0,665000.0
Q22-2111,2024-08-03,Filer 500-345 kV XFMR,X:8206:500:345,0.9978603974563695,True,Tidd-Lerdo 500 KV line,L:19533:19579:500,110.0,1238.0,8.0,109.2,fields,Replace transformer with higher-rated unit,30023000.0,1302000.0
Q22-2111,2024-08-03,Richardson Woodhaven Substation-Fishkill Plains Substation 138 KV,L:8196:8204:138,1.0,True,Simpson Stuart Tap-Fishkill Plains 345 KV,L:7252:8204:345,109.0,281.0,10.7,104.5,fields,Reconductor line,1587000.0,508000.0
Q22-2111,2024-08-03,Monongahela L&D4; Hydroelectric Project-Smithville 138 KV,L:7341:8237:138,1.0,True,Simpson Stuart Tap-Kempster 138 KV,L:7252:8191:138,107.5,231.0,5.2,104.8,fields,Reconductor line,3678000.0,449000.0
Q22-2111,2024-08-03,Hendeson-Monongahela L&D4; Hydroelectric Project 138 KV,L:8190:8237:138,1.0,True,Simpson Stuart Tap-Kempster 138 KV,L:7252:8191:138,107.3,242.0,5.2,104.7,fields,Reconductor line,1068000.0,130000.0
Q22-2111,2024-08-03,Fishkill Plains 500/345 kV Auto,X:8204:500:345,0.99731300008329,True,Fishkill Plains-Dillard-Orange 345 KV,L:8204:18683:345,106.9,869.0,10.0,105.6,fields,Replace transformer with higher-rated unit,23108000.0,2501000.0
Q22-2111,2024-08-03,Beaver Valley Substation-Aes Beaver Vly Partners Beaver Valley 345 KV,L:8244:8273:345,1.0,True,AesBeaver Vly Partners Beaver Valley-Midland 345 KV,L:8244:8270:345,105.0,1200.0,5.7,104.4,fields,Reconductor line,4390000.0,164000.0
Q22-2111,2024-08-03,Lewsville-Williams 138 KV,L:7298:7302:138,1.0,True,Dos Amigos-Ontonagon Substation 138 KV Line,L:7249:7400:138,103.4,326.0,6.5,101.1,fields,Reconductor line,391000.0,53000.0
Q22-2111,2024-08-03,Pinkerton-Firstenergy Mitchell Power Sta 138 KV line,L:7216:8202:138,1.0,True,Simpson Stuart Tap 345 kV/138 kV TX,X:7252:345:138,103.2,229.0,11.5,97.3,fields,Reconductor line,1490000.0,330000.0
Q22-2208,2024-07-18,Bozeman S / Brunswick Cellulose 138.0 kV,L:17786:17787:138,1.0,True,Universal Studios Tap / Cooper Substation 138.0 kV,L:17776:17857:138,105.7,304.0,38.2,92.6,fields,Reconductor line,1115000.0,418000.0
Q22-2226,2024-07-19,Mt Poso - W Orange 138kV,L:5370:5404:138,1.0,True,Hilltop Alte - Blanchard 138kV,L:5365:5386:138,142.9,230.0,8.1,,table,Rebuild line with higher-capacity conductor,2965000.0,436000.0
Q22-2226,2024-07-19,Whippany - Orange 138kV,L:5371:5704:138,1.0,True,Blanchard - Hilltop Alte 138kV,L:5365:5386:138,130.3,328.0,8.1,,table,Rebuild line with higher-capacity conductor,2902000.0,427000.0
Q22-2226,2024-07-19,Sayreville - Edison 138kV,L:5584:5960:138,1.0,True,Allston 345-138 kV XFMR,X:5979:345:138,117.8,274.0,12.6,,table,Rebuild line with higher-capacity conductor,2842000.0,61000.0
Q22-2226,2024-07-19,Mt Poso Substation - Whippany 138kV,L:5370:5371:138,1.0,True,Hilltop Alte - Blanchard 138kV,L:5365:5386:138,112.5,346.0,8.1,,table,Rebuild line with higher-capacity conductor,3847000.0,566000.0
Q22-2226,2024-07-19,Allegany Cogen - Sayrevile 138kV,L:5584:5942:138,1.0,True,Allston 345 kV/138 kV Transformer,X:5979:345:138,112.4,251.0,12.6,,table,Rebuild line with higher-capacity conductor,1886000.0,40000.0
Q22-2226,2024-07-19,Morfee - Pseg Linden Generating Station 161kV line,L:3150:3541:161,1.0,True,Pseg Linden Generating Station - Morfee 161kV,L:3150:3541:161,110.4,452.0,6.4,,table,Reconductor line,621000.0,621000.0
Q22-2226,2024-07-19,Allegany Cogen - Allston 138kV,L:5942:5979:138,1.0,True,Allston 345/138kV XFMR,X:5979:345:138,109.2,258.0,12.6,,table,Reconductor line,429000.0,9000.0
Q22-2226,2024-07-19,Aldene - Beaver Dam 3Rd St 138kV Line,L:5369:5399:138,1.0,True,Magnolia 1708 - White Rock-Nike 138kV L,L:5364:5775:138,107.4,255.0,5.8,,table,Reconductor line,592000.0,592000.0
Q22-2226,2024-07-19,Orange 345-138 kV Transformer Bank,X:5704:345:138,0.9983015480006259,True,Laurel Ave - Orange 345kV Line,L:5372:5704:345,104.1,598.0,8.2,,table,Replace transformer with higher-rated unit,15006000.0,311000.0
Q22-2226,2024-07-19,Locust Grove 345/138kV Auto,X:5543:345:138,0.9994136661619862,True,W Orange - Magnolia 1708 138kV,L:5364:5404:138,103.2,506.0,13.7,,table,Replace transformer with higher-rated unit,13802000.0,2185000.0
Q22-2226,2024-07-19,Morfee - Pseg Linden Generating Sta 161kV,L:3150:3541:161,1.0,True,Pseg Linden Generating Station - Morfee 161kV Circuit 1,L:3150:3541:161,101.9,490.0,6.4,,table,Reconductor line,621000.0,621000.0
Q22-2244,2024-07-21,Snettisham – Anadale 138.0 kV,L:5159:5335:138,1.0,True,Snettisham – Fossil Crk 138.0 kV,L:5159:5331:138,120.3,205.0,100.0,7.9,fields,Rebuild line with higher-capacity conductor,18582000.0,18582000.0
Q22-2244,2024-07-21,Snettisham Substation – Fssil Crk 138.0 kV,L:5159:5331:138,1.0,True,Snettisham – Annadale Substation 138.0 kV,L:5159:5335:138,112.4,220.0,100.0,7.4,fields,Rebuild line with higher-capacity conductor,3720000.0,3720000.0
Q22-2244,2024-07-21,Ceip – Annadale 138.0 kV L,L:5333:5335:138,1.0,True,Snettisham – Fossil Creek 138.0 kV,L:5159:5331:138,104.7,183.0,73.6,1.5,fields,Reconductor line,2557000.0,2185000.0
Q22-2244,2024-07-21,Floresville – Fossil Crk 138.0 kV Line,L:5330:5331:138,1.0,True,Snettisham – Annadale 138.0 kV,L:5159:5335:138,102.8,235.0,100.0,9.2,fields,Reconductor line,1367000.0,1367000.0
Q23-2282,2024-07-23,Paul Sweet - Altadena 138kV,L:5900:5993:138,1.0,True,Deptford - Thorofare 138kV,L:5428:6931:138,114.5,172.0,7.2,112.5,fields,Rebuild line with higher-capacity conductor,970000.0,65000.0
Q23-2307,2024-07-19,LOWMOOR 345/138 kV Transformer Bank,X:9666:345:138,0.9979539516240215,True,ASPEN - LOWMOOR 345.0 kV,L:9467:9666:345,107.3,586.0,41.6,,table,Replace transformer with higher-rated unit,18830000.0,3517000.0
Q23-2307,2024-07-19,BLUEBONNET - JONES CHAPEL 230.0 kV,L:22024:22035:230,1.0,True,ROBISON PARK - RUSSELL FORK 230.0 kV,L:21796:22493:230,107.1,1701.0,6.1,,table,Reconductor line,17437000.0,548000.0
Q23-2307,2024-07-19,RED HILLS - VASEAUX LAKE 138.0 kV,L:9323:18446:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV,L:9666:18544:345,102.5,507.0,7.0,,table,Reconductor line,5949000.0,262000.0
Q23-2307,2024-07-19,SLOCUM RD SUBSTATION - MCNEIL 230.0 kV,L:19826:20278:230,1.0,True,RICHLAND - DEKALB 500.0 kV,L:20309:21759:500,102.4,2550.0,5.4,,table,Reconductor line,5205000.0,174000.0
Q23-2307,2024-07-19,MCCLAIN ENERGY FACILITY - VASEAUX LAKE 138.0 kV,L:18438:18446:138,1.0,True,HINTON AP - LOWMOOR 345.0 kV,L:9666:18544:345,102.4,511.0,7.0,,table,Reconductor line,3568000.0,157000.0
Q23-2307,2024-07-19,SLOCUM RD - DEKALB 230.0 kV L,L:19826:21759:230,1.0,True,RICHLAND - DEKALB 500.0 kV,L:20309:21759:500,102.4,2585.0,5.4,,table,Reconductor line,15081000.0,503000.0
Q23-2307,2024-07-19,BREED - MCNEIL 230.0 kV,L:20278:20298:230,1.0,True,DEKALB - RICHLAND SUBSTATION 500.0 kV,L:20309:21759:500,102.4,2568.0,5.4,,table,Reconductor line,7356000.0,243000.0
Q23-2307,2024-07-19,BEARDSLEY ST - RED HILLS 138.0 kV,L:9247:9323:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV,L:9666:18544:345,102.1,496.0,7.0,,table,Reconductor line,4156000.0,183000.0
Q23-2310,2024-07-20,PATTERSON / FREEPORT 138kV,L:6350:6352:138,1.0,True,MOUNTAIN 345/138 kV TX,X:7100:345:138,110.0,310.0,6.1,,table,Rebuild line with higher-capacity conductor,4115000.0,1085000.0
Q23-2310,2024-07-20,GREENVILLE STEAM / CLAYTON 138kV Line,L:6370:6840:138,1.0,True,KINGS / CLAYTON 138kV,L:6832:6840:138,110.0,169.0,9.5,,table,Reconductor line,5099000.0,2720000.0
Q23-2310,2024-07-20,PATTERSON / GREINWICH 138kV,L:6350:6353:138,1.0,True,MOUNTAIN 345-138 kV Auto,X:7100:345:138,106.8,269.0,6.1,,table,Reconductor line,1243000.0,463000.0
Q23-2310,2024-07-20,KINGS / CLATON 138kV Line,L:6832:6840:138,1.0,True,GREENVILE STEAM / KINGS 138kV Line,L:6370:6832:138,104.3,388.0,32.1,,table,Reconductor line,4034000.0,3305000.0
Q23-2310,2024-07-20,RAINEY / MOUNTAIN 138kV,L:6342:7100:138,1.0,True,LITTLE CHUTE / TALENENERGY MARTINS CREEK LLC HARRISBURG 345kV,L:6388:7122:345,103.4,445.0,5.7,,table,Reconductor line,2376000.0,968000.0
Q23-2310,2024-07-20,GREENVILLE STEAM / KINGS 138kV,L:6370:6832:138,1.0,True,CLAYTON / KINGS 138kV line,L:6832:6840:138,102.3,334.0,28.5,,table,Reconductor line,4449000.0,3824000.0
Q23-2310,2024-07-20,BEMIDJI / METALCAN 138kV L,L:6009:6010:138,1.0,True,LITTLE CHUTE / TALENENERGY MARTINS CREEK LLC HARRISBURG 345kV,L:6388:7122:345,100.8,406.0,7.9,,table,Reconductor line,668000.0,363000.0
Q23-2310,2024-07-20,CARDWELL / BEMIDJI 138kV L,L:6006:6009:138,1.0,True,LITTLE CHUTE / TALENENERGY MARTINS CRK LLC HARRISBURG 345kV,L:6388:7122:345,100.6,422.0,7.9,,table,Reconductor line,11616000.0,6321000.0
Q23-2321,2024-07-22,Timken Richville - Sunnyside Substation 230 KV,L:20152:20168:230,1.0,True,Portage Lakes - Weedpatch 230 KV,L:20086:20303:230,110.1,457.0,38.1,,table,Rebuild line with higher-capacity conductor,14811000.0,9820000.0
Q23-2321,2024-07-22,Sunnyside - N Bay 230 KV,L:20152:20169:230,1.0,True,Portage Lakes - Weedpatch 230 KV L,L:20086:20303:230,103.0,516.0,38.1,,table,Reconductor line,12549000.0,8320000.0
Q22-2139,2024-08-31,Fap / Westraver 138.0 kV,L:7404:8195:138,1.0,True,Kempster / Wfec Genco Llc 138.0 kV L,L:7908:8191:138,117.6,179.0,6.7,,table,Rebuild line with higher-capacity conductor,4378000.0,1860000.0
Q22-2139,2024-08-31,Kempster / Pueblo 138.0 kV Line,L:7868:8191:138,1.0,True,Tuco Substation / John Day 138.0 kV,L:7215:7867:138,117.2,235.0,5.3,,table,Rebuild line with higher-capacity conductor,1986000.0,1986000.0
Q22-2139,2024-08-31,Coffeyville / Belridge 1B 138.0 kV L,L:7870:8194:138,1.0,True,Wfec Genco Llc / Kemster 138.0 kV,L:7908:8191:138,116.7,195.0,6.7,,table,Rebuild line with higher-capacity conductor,1986000.0,844000.0
Q22-2139,2024-08-31,Belridge 1B / Pueblo 138.0 kV,L:7868:8194:138,1.0,True,John Day / Tuco 138.0 kV,L:7215:7867:138,116.2,227.0,5.3,,table,Rebuild line with higher-capacity conductor,2392000.0,2392000.0
Q22-2139,2024-08-31,Coffeyville Substation / Fap 138.0 kV,L:7870:8195:138,1.0,True,Wfec Genco Llc / Kemster Substation 138.0 kV,L:7908:8191:138,110.9,194.0,6.7,,table,Rebuild line with higher-capacity conductor,3554000.0,1510000.0
Q22-2139,2024-08-31,Shaw / Wineagle 138.0 kV,L:7869:8241:138,1.0,True,Coffeyville / Belridge 1B 138.0 kV,L:7870:8194:138,105.3,274.0,7.6,,table,Reconductor line,2654000.0,1138000.0
Q22-2139,2024-08-31,Wineagle / Augusta Electric Plant No 1 138.0 kV,L:7914:8241:138,1.0,True,Medora / P.T.S 345.0 kV,L:7253:7389:345,104.8,349.0,9.9,,table,Reconductor line,1065000.0,386000.0
Q22-2139,2024-08-31,Shaw / Wfec Genco Llc 138.0 kV,L:7869:7908:138,1.0,True,Belridge 1B / Coffeyville 138.0 kV,L:7870:8194:138,104.7,291.0,7.6,,table,Reconductor line,661000.0,283000.0
Q22-2139,2024-08-31,Wfec Genco Llc Substation / Kempster 138.0 kV,L:7908:8191:138,1.0,True,Belridge 1B / Coffeyville 138.0 kV,L:7870:8194:138,104.6,295.0,7.6,,table,Reconductor line,1770000.0,759000.0
Q22-2139,2024-08-31,Westraver / Tenaska Westmoreland Generating Sta 138.0 kV,L:7403:7404:138,1.0,True,Wfec Genco Llc / Kempster 138.0 kV line,L:7908:8191:138,102.7,197.0,6.7,,table,Reconductor line,1107000.0,470000.0
Q22-2139,2024-08-31,Mosaic Co Bartow Facility / Rose Garden 138.0 kV,L:7321:7326:138,1.0,True,Tuco / Medora 138.0 kV,L:7215:7253:138,101.6,175.0,32.5,,table,Reconductor line,1809000.0,1201000.0
Q22-2139,2024-08-31,North Allegheny Windpower Project / Wahiawa 345.0 kV,L:7532:8288:345,1.0,True,Sunrise Center / Merret 500.0 kV,L:7525:8247:500,100.4,1717.0,5.4,,table,Reconductor line,10462000.0,311000.0
Q22-2146,2024-08-21,ELY - NOTTOWAY DIESEL GENERATING FACILITY 138 KV,L:9147:10261:138,1.0,True,GENEVA BORDER CITY - DEWALT 138 KV Line,L:9470:9721:138,101.1,222.0,6.6,,prose_loss,Reconductor line,6392000.0,723000.0
Q22-2207,2024-09-02,Spall Ns / Kaw 138.0 kV,L:18398:18608:138,1.0,True,N Point Substation / Ragland 345.0 kV,L:18299:18399:345,100.4,219.0,80.5,,table,Reconductor line,3174000.0,2288000.0
Q22-2247,2024-09-03,Easshore – Amboy 138 kV,L:18596:18598:138,1.0,True,Radisson – Texas Farms Tap 138 kV L,L:18595:18597:138,287.1,152.0,55.7,17.1,fields,Rebuild line with higher-capacity conductor,3867000.0,3867000.0
Q22-2247,2024-09-03,North Adams – Radisson 138 kV,L:18594:18595:138,1.0,True,Amboy Substation – Texas Farms Tap 138 kV,L:18597:18598:138,265.5,193.0,62.0,28.2,fields,Rebuild line with higher-capacity conductor,12762000.0,12762000.0
Q22-2247,2024-09-03,Texas Farms Tap – Radisson 138 kV,L:18595:18597:138,1.0,True,Texas Farms Tap – Amboy 138 kV line,L:18597:18598:138,255.6,202.0,62.0,29.2,fields,Rebuild line with higher-capacity conductor,7701000.0,7701000.0
Q22-2247,2024-09-03,Dillard-Orange Substation – Eastshore Substation 138 kV,L:18596:18683:138,1.0,True,Texas Farms Tap – Radisson 138 kV,L:18595:18597:138,255.5,170.0,55.7,13.6,fields,Rebuild line with higher-capacity conductor,16656000.0,16656000.0
Q22-2247,2024-09-03,Texas Farms Tap – Amboy 138 kV,L:18597:18598:138,0.9997014348180976,False,Radisson – Texas Farms Tap 138 kV,L:18595:18597:138,234.0,191.0,55.7,18.4,fields,Rebuild line with higher-capacity conductor,6843000.0,6843000.0
Q22-2247,2024-09-03,Waterton – Iron Grove 138 kV,L:18042:18574:138,1.0,True,Mattoon E – Rockaway Beach 138 kV,L:18025:18572:138,159.3,220.0,7.2,135.1,fields,Rebuild line with higher-capacity conductor,5569000.0,5569000.0
Q22-2247,2024-09-03,Panda – Goat Rock 138 kV,L:18048:18593:138,1.0,True,Panda – Northern Steel Casting 138 kV,L:18048:18050:138,158.8,217.0,5.6,139.8,fields,Rebuild line with higher-capacity conductor,8367000.0,8367000.0
Q22-2247,2024-09-03,Northern Steel Casting – Goat Rock Substation 138 kV line,L:18050:18593:138,1.0,True,Northern Steel Casting – Panda 138 kV,L:18048:18050:138,152.7,229.0,5.6,134.6,fields,Rebuild line with higher-capacity conductor,5397000.0,5397000.0
Q22-2247,2024-09-03,Waterton – Hampshire Paper 138 kV,L:18042:18043:138,1.0,True,Mattoon E Substation – Rockaway Beach Substation 138 kV,L:18025:18572:138,150.9,227.0,7.2,127.5,fields,Rebuild line with higher-capacity conductor,5834000.0,5834000.0
Q22-2247,2024-09-03,Panda – Northern Steel Casting 138 kV,L:18048:18050:138,1.0,True,Fishkill Plains – Dillard-Orange 345 kV,L:8204:18683:345,142.4,243.0,5.4,126.0,fields,Rebuild line with higher-capacity conductor,3266000.0,3266000.0
Q22-2247,2024-09-03,Union Valley – Iron Grove 138 kV L,L:18571:18574:138,1.0,True,Radisson – Texas Farms Tap 138 kV,L:18595:18597:138,137.9,204.0,23.4,53.5,fields,Rebuild line with higher-capacity conductor,4831000.0,4831000.0
Q22-2247,2024-09-03,East Sidney – Whitefish Substation 138 kV,L:7970:7982:138,1.0,True,Fishkill Plains – Dillard-Orange 345 kV Line,L:8204:18683:345,134.6,267.0,12.0,101.5,fields,Rebuild line with higher-capacity conductor,9330000.0,8823000.0
Q22-2247,2024-09-03,East Sidney – Semiahmoo 138 kV,L:7970:18467:138,1.0,True,Fishkill Plains – Dillard-Orange 345 kV,L:8204:18683:345,134.1,267.0,12.0,101.0,fields,Rebuild line with higher-capacity conductor,11099000.0,10496000.0
Q22-2247,2024-09-03,Lemon Gulch – Texas Farms Tap 138 kV Line,L:18597:18599:138,1.0,True,Txas Farms Tap – Radisson 138 kV,L:18595:18597:138,130.0,221.0,44.3,18.0,fields,Rebuild line with higher-capacity conductor,7998000.0,7998000.0
Q22-2247,2024-09-03,Grana 1907-1909 – Huston 138 kV line,L:18327:18632:138,1.0,True,Fishkill Plains – Dillard-Orange 345 kV line,L:8204:18683:345,126.8,285.0,9.2,102.9,fields,Rebuild line with higher-capacity conductor,14937000.0,14937000.0
Q22-2247,2024-09-03,Grana 1907-1909 – Pana N 138 kV,L:18327:18328:138,1.0,True,Dillard-Orange – Fishkill Plains 345 kV L,L:8204:18683:345,126.3,294.0,9.2,103.1,fields,Rebuild line with higher-capacity conductor,3660000.0,3660000.0
Q22-2247,2024-09-03,Aguada 7201 – Lemon Gulch Substation 138 kV line,L:18481:18599:138,1.0,True,Texas Farms Tap – Radisson 138 kV,L:18595:18597:138,126.0,225.0,44.3,19.2,fields,Rebuild line with higher-capacity conductor,2338000.0,2338000.0
Q22-2247,2024-09-03,Rec Harmony – Pana Norh 138 kV,L:18328:18329:138,0.9984602721747708,True,Dillard-Orange – Fishkill Plains 345 kV,L:8204:18683:345,125.8,302.0,9.2,103.3,fields,Rebuild line with higher-capacity conductor,5002000.0,5002000.0
Q22-2247,2024-09-03,Rec Hamony – N Adams 138 kV Line,L:18329:18594:138,1.0,True,Texas Farms Tap – Amboy 138 kV,L:18597:18598:138,124.4,365.0,50.0,23.3,fields,Rebuild line with higher-capacity conductor,4159000.0,4159000.0
Q22-2247,2024-09-03,Union Valley – Aguada7201 138 kV,L:18481:18571:138,1.0,True,Radisson – Texas Farms Tap 138 kV line,L:18595:18597:138,120.1,230.0,44.3,22.1,fields,Rebuild line with higher-capacity conductor,26825000.0,26825000.0
Q22-2247,2024-09-03,Panda – Menlo 138 kV L,L:18045:18048:138,1.0,True,Fishkill Plains – Dillard-Orange 345 kV L,L:8204:18683:345,116.3,383.0,7.1,102.7,fields,Rebuild line with higher-capacity conductor,8815000.0,6745000.0
Q22-2247,2024-09-03,Solana – Northern Steel Csting 138 kV,L:18041:18050:138,1.0,True,FishkillPlains – Dillrd-Orange 345 kV,L:8204:18683:345,115.6,397.0,7.1,102.5,fields,Rebuild line with higher-capacity conductor,8479000.0,6488000.0
Q22-2247,2024-09-03,Solana – Hampshire Paper 138 kV line,L:18041:18043:138,1.0,True,Fishkill Plains – Dillard-Orange Substation 345 kV Line,L:8204:18683:345,115.4,403.0,7.1,102.4,fields,Rebuild line with higher-capacity conductor,9270000.0,7094000.0
Q22-2254,2024-08-28,Youngwood 500/345 kV Transformer Bank,X:8220:500:345,0.9980412086676728,True,Youngwood - Univ Of Nc Chapel Ill Cogen Facility 345kV Line,L:8220:8228:345,101.6,873.0,22.1,,table,Replace transformer with higher-rated unit,23990000.0,13721000.0
Q23-2287,2024-08-25,Goldsboro - Ironman 230kV,L:18714:19494:230,1.0,True,Omni-Hackberry Substation - Norwich 500kV,L:19030:19145:500,107.5,617.0,6.9,,prose_overloaded,Reconductor line,22985000.0,2526000.0
Q23-2287,2024-08-25,Queen Crk - Auglaize Hydro 230kV,L:19569:19578:230,1.0,True,Wolfe - Barrett 500kV,L:18862:19134:500,105.4,665.0,6.9,,prose_overloaded,Reconductor line,1626000.0,1274000.0
Q23-2287,2024-08-25,Toledo Bend 500 kV/230 kV Transformer,X:19288:500:230,0.9913858276783715,True,Barrett - Norwich 500kV,L:19134:19145:500,102.0,818.0,8.8,,prose_loss,Replace transformer with higher-rated unit,23393000.0,3096000.0
Q23-2304,2024-08-31,BLUEBONNET SUBSTATION - JONES CHAPEL 230 kV,L:22024:22035:230,1.0,True,ROBISON PARK - RUSSELL FORK 230 kV,L:21796:22493:230,111.2,1701.0,6.1,111.1,fields,Rebuild line with higher-capacity conductor,35165000.0,73000.0
Q22-2142,2024-09-20,12Th & Irving to Lakeland Solar Energy Llc 138 kV,L:6354:6364:138,0.9999034435558858,False,Little Chute to Talenenergy Martins Crk Llc Harrisburg 345 kV,L:6388:7122:345,106.4,357.0,48.3,,table,Reconductor line,607000.0,406000.0
Q22-2142,2024-09-20,Mountain 500/345 kV TX,X:7100:500:345,0.9986565476209244,True,Coronet to Ft Humbug Substation 500 kV,L:6421:8103:500,100.9,1467.0,12.3,,table,Replace transformer with higher-rated unit,27578000.0,2141000.0
Q22-2158,2024-09-30,Aes / Knox 230kV,L:18827:19676:230,1.0,True,Atascocita / North Cambrige Substation 230kV,L:19681:20177:230,127.4,492.0,18.2,125.9,fields,Rebuild line with higher-capacity conductor,27803000.0,6732000.0
Q22-2158,2024-09-30,Marys Riv / Knox 230kV line,L:19676:19696:230,1.0,True,Tidd Substation / Muskingum River 500kV line,L:19579:19594:500,106.1,573.0,7.6,105.6,fields,Reconductor line,15408000.0,1909000.0
Q22-2158,2024-09-30,Tidd / Pelicano 138kV,L:18469:19579:138,1.0,True,Lerdo Substation / Tidd 500kV,L:19533:19579:500,101.2,312.0,9.4,100.0,fields,Reconductor line,648000.0,648000.0
Q22-2165,2024-09-20,Mccall Substtaion-Pebbledale 138 KV L,L:8436:8866:138,1.0,True,Sierra Pacific Lumber 345/1 kV Auto,X:8450:345:1,111.4,635.0,5.5,110.9,fields,Rebuild line with higher-capacity conductor,2367000.0,75000.0
Q22-2165,2024-09-20,Pebbledale-Taber 138 KV,L:8823:8866:138,1.0,True,Sierra Pacific Lumber 345/1 kV TX,X:8450:345:1,110.3,687.0,5.5,109.9,fields,Rebuild line with higher-capacity conductor,2851000.0,90000.0
Q22-2165,2024-09-20,Painters Mill-Hitchcock Substation 138 KV Line,L:8533:8550:138,1.0,True,Whiteside-Deer Trail 138 KV L,L:8546:8570:138,106.4,268.0,79.3,92.5,fields,Reconductor line,1145000.0,997000.0
Q22-2165,2024-09-20,Whiteside-Lochern 138 KV,L:8549:8570:138,0.9995575436446379,False,Painters Mill-Hitchcock 138 KV,L:8533:8550:138,104.1,255.0,57.8,93.4,fields,Reconductor line,249000.0,201000.0
Q22-2165,2024-09-20,Painters Mill-Deer Trail 138 KV L,L:8533:8546:138,1.0,True,Ramos Substation-Danskammer Generating Sta 138 KV line,L:8505:8545:138,103.7,219.0,70.1,88.7,fields,Reconductor line,177000.0,177000.0
Q22-2165,2024-09-20,Deer Trail-Whiteside Substation 138 KV line,L:8546:8570:138,1.0,True,Hithcock-Painters Mill 138 KV,L:8533:8550:138,102.9,283.0,57.8,93.3,fields,Reconductor line,2257000.0,1824000.0
Q22-2165,2024-09-20,Northwest-Adamsville 138 KV,L:8551:8553:138,1.0,True,Ramos-Danskammer Generating Sta 138 KV,L:8505:8545:138,100.9,258.0,35.7,94.4,fields,Reconductor line,1692000.0,1185000.0
Q22-2183,2024-09-22,KENSINGTON – TWINBROOK 138kV Ckt 1,L:8841:8891:138,1.0,True,TWINBROK – KENSINGTON 138kV,L:8841:8891:138,132.5,287.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,4272000.0,4272000.0
Q22-2183,2024-09-22,TWINBROOK – KENSINGTON 138kV Line 2,L:8841:8891:138,1.0,True,KENSINGTON – TWINBROOK 138kV L,L:8841:8891:138,132.5,287.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,4272000.0,4272000.0
Q22-2183,2024-09-22,POLK – BELLS MILL 138kV,L:8837:8885:138,1.0,True,PARKLAWN – TWINBROOK 138kV,L:8841:8887:138,115.6,266.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1193000.0,1193000.0
Q22-2183,2024-09-22,VEIRS MILL – WOODENSHE 138kV line,L:8893:8905:138,1.0,True,WOODENSHOE – KENSINGTON 138kV,L:8891:8905:138,139.8,237.0,61.2,,prose_loss,Rebuild line with higher-capacity conductor,1613000.0,1613000.0
Q22-2183,2024-09-22,TWINBOOK – KENSINGTON 138kV #3,L:8841:8891:138,1.0,True,TWINBROOK – KENSINGTON 138kV Circuit 2,L:8841:8891:138,132.5,287.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,4272000.0,4272000.0
Q22-2183,2024-09-22,MONTGOMERY VILLAGE – AIR FORCE BASE 138kV #2,L:8849:8869:138,1.0,True,AIR FORCE BASE – MONTGOMERY VILLAGE 138kV Ckt 1,L:8849:8869:138,125.1,438.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,1182000.0,1182000.0
Q22-2183,2024-09-22,WOODENSOE – KENSINGTON 138kV line,L:8891:8905:138,1.0,True,TILLATOBA – TWINBROOK 138kV L,L:8841:8886:138,112.5,323.0,71.9,,prose_loss,Rebuild line with higher-capacity conductor,7369000.0,7369000.0
Q22-2183,2024-09-22,KENSINTON – NIH 138kV,L:8891:8894:138,1.0,True,TWINBROOK – KENSINGTON 138kV #2,L:8841:8891:138,103.0,220.0,5.8,,prose_loss,Reconductor line,834000.0,834000.0
Q22-2183,2024-09-22,TWINBROOK – TILLATOBA 138kV,L:8841:8886:138,1.0,True,WOODENSHOE – KENSINGTON 138kV,L:8891:8905:138,155.6,252.0,61.2,,prose_colon,Rebuild line with higher-capacity conductor,1215000.0,1215000.0
Q22-2183,2024-09-22,VEIRS MILL – TILLATOBA 138kV,L:8886:8893:138,1.0,True,KENSINGTON – WOODENSHOE 138kV,L:8891:8905:138,146.4,245.0,61.2,,prose_colon,Rebuild line with higher-capacity conductor,1154000.0,1154000.0
Q22-2183,2024-09-22,AIR FORCE BASE – MONTGOMERY VILLAGE 138kV Cir. 1,L:8849:8869:138,1.0,True,MONTGOMERY VILLAGE – AIR FORCE BASE 138kV Cir. 2,L:8849:8869:138,123.3,445.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,1182000.0,1182000.0
Q22-2183,2024-09-22,TIGER BAY – HUNTING HILL 138kV,L:8847:8851:138,1.0,True,AIR FORCE BASE 345/138kV XFMR,X:8849:345:138,104.0,287.0,5.2,,prose_colon,Reconductor line,820000.0,820000.0
Q22-2183,2024-09-22,LINDEN SUBSTATION – KENSINGTON 138kV Ckt 1,L:8891:8942:138,1.0,True,KENSINGTON – LINDEN 138kV line,L:8891:8942:138,102.7,534.0,12.4,,prose_colon,Reconductor line,485000.0,260000.0
Q22-2183,2024-09-22,KENSINGTON – LINDEN 138kV,L:8891:8942:138,1.0,True,LINDEN – KENSINGTON 138kV Circuit 1,L:8891:8942:138,102.7,534.0,12.4,,prose_colon,Reconductor line,485000.0,260000.0
Q22-2183,2024-09-22,TIGER BAY 345/138 kV Auto,X:8847:345:138,0.998899664269416,True,AIR FORCE BASE 345 kV/138 kV TX,X:8849:345:138,100.9,549.0,5.2,,prose_colon,Replace transformer with higher-rated unit,14592000.0,14592000.0
Q22-2183,2024-09-22,BALD MTN – SUMMIT LAKE 138kV L,L:8712:8957:138,1.0,True,COLESVILLE – DARIEN 138kV,L:8898:9062:138,100.9,194.0,5.1,,prose_colon,Reconductor line,746000.0,746000.0
Q22-2213,2024-09-21,HOOKDLE to COLUMBA 138.0 kV #2,L:8809:8814:138,1.0,True,COLUMBIA to HOOKDALE 138.0 kV Cir. 1,L:8809:8814:138,133.0,364.0,5.5,131.8,fields,Rebuild line with higher-capacity conductor,2166000.0,514000.0
Q22-2213,2024-09-21,SIERRA PACIFIC LUMBER to CALIFORNIA AVE 138.0 kV,L:8443:8450:138,1.0,True,LAKE CREEK to SIERRA PACIFIC LUMBER 138.0 kV,L:8449:8450:138,131.4,233.0,7.1,129.0,fields,Rebuild line with higher-capacity conductor,10671000.0,1260000.0
Q22-2213,2024-09-21,FOOTHILL to WAUGH CHAPEL 138.0 kV line,L:8440:8457:138,0.9989032919439697,False,SIERRA PACIFIC LUMBER 138 kV/1 kV Transformer,X:8450:138:1,129.2,190.0,8.5,125.6,fields,Rebuild line with higher-capacity conductor,6359000.0,1067000.0
Q22-2213,2024-09-21,HOOKDALE to COLUMBIA 138.0 kV #1,L:8809:8814:138,1.0,True,COLUMBIA to HOOKDALE 138.0 kV Line 2,L:8809:8814:138,124.6,389.0,5.5,123.5,fields,Rebuild line with higher-capacity conductor,2166000.0,514000.0
Q22-2213,2024-09-21,SANDARIO to GLEN BURNIE 138.0 kV,L:8435:8455:138,1.0,True,LKE CRK to SIERRA PACIFIC LUMBER 138.0 kV L,L:8449:8450:138,123.4,305.0,18.1,118.7,fields,Rebuild line with higher-capacity conductor,4603000.0,1015000.0
Q22-2213,2024-09-21,CHANNELVIEW SUBSTATION to CALIFORNIA AVE 138.0 kV L,L:8406:8443:138,1.0,True,LAKE CREEK to SIERRA PACIFIC LUMBER 138.0 kV,L:8449:8450:138,123.1,220.0,7.1,120.5,fields,Rebuild line with higher-capacity conductor,1713000.0,202000.0
Q22-2213,2024-09-21,MCCALL SUBSTTAION to FOOTHILL 138.0 kV L,L:8436:8440:138,1.0,True,SIERRA PACIFIC LUMBER 138/1kV Transformer,X:8450:138:1,121.4,235.0,8.5,118.5,fields,Rebuild line with higher-capacity conductor,1446000.0,243000.0
Q22-2213,2024-09-21,FOX RIV SUBSTATION to SANDARIO 138.0 kV L,L:8432:8455:138,1.0,True,LAKE CREEK to SIERRA PACIFIC LUMBER 138.0 kV,L:8449:8450:138,120.4,171.0,7.1,117.1,fields,Rebuild line with higher-capacity conductor,2571000.0,304000.0
Q22-2213,2024-09-21,CHANNELVIEW SUBSTATION to GEORGIA-PACIFIC CROSSETT LLC SUBSTATION 138.0 kV,L:8406:8431:138,1.0,True,LAKE CRK to SIERRA PACIFIC LUMBER SUBSTATION 138.0 kV,L:8449:8450:138,116.8,206.0,7.1,114.0,fields,Rebuild line with higher-capacity conductor,1989000.0,235000.0
Q22-2213,2024-09-21,HUNT CLUB SUBSTATION to SIERRA PACIFIC LUMBER 138.0 kV,L:8413:8450:138,1.0,True,LAKE CREEK to SIERRA PACIFIC LUMBER 138.0 kV,L:8449:8450:138,116.7,232.0,5.9,114.6,fields,Rebuild line with higher-capacity conductor,10854000.0,2341000.0
Q22-2213,2024-09-21,PORT ROSON to HOLOPAW 138.0 kV,L:8496:8817:138,1.0,True,TABER to PEBBLEDALE 138.0 kV,L:8823:8866:138,115.4,387.0,15.2,112.2,fields,Rebuild line with higher-capacity conductor,2379000.0,483000.0
Q22-2213,2024-09-21,GEORGIA-PACIFIC CROSSETT LLC SUBSTATION to FOX RIVER 138.0 kV,L:8431:8432:138,1.0,True,LAKE CRK to SIERRA PACIFIC LUMBER SUBSTATION 138.0 kV,L:8449:8450:138,115.0,200.0,7.1,112.1,fields,Rebuild line with higher-capacity conductor,1897000.0,224000.0
Q22-2213,2024-09-21,SANDARIO to STILLWATER HYDRO ELECTRIC PROJECT 138.0 kV,L:8422:8455:138,1.0,True,SIERRA PACIFIC LUMBER 138 kV/1 kV Transformer Bank,X:8450:138:1,113.4,343.0,15.5,109.8,fields,Rebuild line with higher-capacity conductor,1390000.0,301000.0
Q22-2213,2024-09-21,HUNT CLUB to SALAMANCAFRANK ST 138.0 kV Line,L:8413:8416:138,1.0,True,SIERRA PACIFIC LUMBER to LAKE CRK 138.0 kV,L:8449:8450:138,112.9,225.0,5.9,110.8,fields,Rebuild line with higher-capacity conductor,2745000.0,592000.0
Q22-2213,2024-09-21,MCCALL SUBSTAION to STILLWATER HYDRO ELECTRIC PROJECT 138.0 kV,L:8422:8436:138,1.0,True,SIERRA PACIFIC LUMBER 138/1kV TX,X:8450:138:1,112.5,364.0,15.5,109.1,fields,Rebuild line with higher-capacity conductor,3342000.0,723000.0
Q22-2213,2024-09-21,FRENCH GULCH to TERRY SUBSTATION 138.0 kV,L:8441:8442:138,1.0,True,SAN LORENZO 3302 to PAJUIL TC 138.0 kV Line,L:8563:8812:138,111.9,225.0,7.0,109.4,fields,Rebuild line with higher-capacity conductor,3864000.0,769000.0
Q22-2213,2024-09-21,ALLIANCE to RIO BLANCO 2702 138.0 kV,L:8510:8511:138,1.0,True,SIERRA PACIFIC LUMBER 138/1kV Transformer Bank,X:8450:138:1,111.4,404.0,21.4,107.2,fields,Rebuild line with higher-capacity conductor,1232000.0,248000.0
Q22-2213,2024-09-21,BRUCE CROSSING to RIO BLANCO 2702 138.0 kV,L:8456:8511:138,1.0,True,SIERRA PACIFIC LUMBER 138/1 kV TX,X:8450:138:1,110.5,433.0,21.4,106.6,fields,Rebuild line with higher-capacity conductor,1937000.0,390000.0
Q22-2213,2024-09-21,BRUCE CROSSING to HOLOPAW 138.0 kV,L:8456:8817:138,1.0,True,SIERRA PACIFIC LUMBER 138-1 kV Transformer Bank,X:8450:138:1,109.7,459.0,21.4,106.0,fields,Reconductor line,1365000.0,275000.0
Q22-2213,2024-09-21,RALPH to FRENCH GUCH SUBSTATION 138.0 kV,L:8442:8818:138,1.0,True,PAJUIL TC to SAN LORENZO 3302 138.0 kV Line,L:8563:8812:138,107.7,219.0,7.0,105.1,fields,Reconductor line,791000.0,157000.0
Q22-2213,2024-09-21,COLUMBIA to SAN LORENZO 3302 SUBSTATION 138.0 kV,L:8809:8812:138,1.0,True,TERRY to HOKDALE 138.0 kV,L:8441:8814:138,107.3,218.0,5.7,105.2,fields,Reconductor line,1644000.0,377000.0
Q22-2213,2024-09-21,TERRY to HOOKDALE 138.0 kV,L:8441:8814:138,1.0,True,SAN LORENZO 3302 to PAJUIL TC 138.0 kV L,L:8563:8812:138,104.3,285.0,7.0,102.4,fields,Reconductor line,613000.0,122000.0
Q22-2213,2024-09-21,PAJUIL TC to PORT ROBSON 138.0 kV L,L:8496:8563:138,1.0,True,TABER 345/138 kV Transformer Bank,X:8823:345:138,103.9,420.0,13.8,101.3,fields,Reconductor line,704000.0,140000.0
Q22-2213,2024-09-21,PAJUIL TC to SAN LORENZO 3302 138.0 kV line,L:8563:8812:138,1.0,True,TERRY to HOOKDALE 138.0 kV line,L:8441:8814:138,103.3,299.0,9.2,100.9,fields,Reconductor line,576000.0,114000.0
Q22-2213,2024-09-21,DUNLAVY to VIADUCT AVENUE 138.0 kV line,L:8417:8513:138,1.0,True,PORT ROBSON SUBSTATION to HOLOPAW 138.0 kV,L:8496:8817:138,101.9,206.0,10.3,97.9,fields,Reconductor line,498000.0,100000.0
Q22-2232,2024-10-03,Ingleside Substation to Blake 138kV line,L:8657:8672:138,1.0,True,Nauvoo to Birchwood 345kV,L:8680:10290:345,148.7,242.0,11.1,,table,Rebuild line with higher-capacity conductor,8541000.0,8541000.0
Q22-2232,2024-10-03,Ingleside to Comorn Dp 138kV,L:8672:10017:138,1.0,True,Birchwood to Nauvoo 345kV line,L:8680:10290:345,148.4,245.0,11.1,,table,Rebuild line with higher-capacity conductor,14003000.0,14003000.0
Q22-2232,2024-10-03,South Kirkland to Birchwood 138kV,L:10018:10290:138,1.0,True,Nauvoo to Birchwood 345kV L,L:8680:10290:345,148.3,279.0,11.1,,table,Rebuild line with higher-capacity conductor,5070000.0,5070000.0
Q22-2232,2024-10-03,S Kirkland to Comorn Dp 138kV,L:10017:10018:138,1.0,True,Nauvoo to Birchwood 345kV,L:8680:10290:345,133.1,292.0,11.1,,table,Rebuild line with higher-capacity conductor,1799000.0,1799000.0
Q22-2239,2024-09-15,DAVIS RD / SPALL NS 138 KV,L:18283:18608:138,1.0,True,HUBBARDSTOWN / POPLAR BLUFF GENERATING STA 345 KV,L:17843:18622:345,104.1,225.0,5.2,,table,Reconductor line,2474000.0,143000.0
Q22-2262,2024-10-03,Segs 7 - Concord Substation 100kV line,L:22019:22022:100,1.0,True,Segs 7 Substation - Concord 100kV Line 1,L:22019:22022:100,152.8,292.0,56.2,,table,Rebuild line with higher-capacity conductor,3533000.0,908000.0
Q22-2262,2024-10-03,Segs 7 - Freehaven-Lakepark Substation 100kV Ckt 2,L:22019:22575:100,1.0,True,Segs 7 Substation - Freehaven-Lakepark 100kV Line,L:22019:22575:100,146.8,322.0,56.3,,table,Rebuild line with higher-capacity conductor,2152000.0,553000.0
Q22-2262,2024-10-03,Segs 7 - Concord 100kV Ckt 1,L:22019:22022:100,1.0,True,Segs 7 - Concord Substation 100kV Line,L:22019:22022:100,137.4,324.0,56.2,,table,Rebuild line with higher-capacity conductor,3533000.0,908000.0
Q22-2262,2024-10-03,Segs 7 - Freehaven-Lakepark 100kV,L:22019:22575:100,1.0,True,Segs 7 - Freehaven-Lakepark 100kV,L:22019:22575:100,133.1,355.0,56.3,,table,Rebuild line with higher-capacity conductor,2152000.0,553000.0
Q22-2262,2024-10-03,Twin Branch - Freehaven-Lakepark 100kV,L:22034:22575:100,1.0,True,Whitestone - Stepstone 100kV,L:22023:22043:100,124.9,392.0,42.8,,table,Rebuild line with higher-capacity conductor,2065000.0,449000.0
Q22-2262,2024-10-03,Twin Branch - Kemper County 100kV L,L:22034:22574:100,1.0,True,Whitestone - Stepstone 100kV line,L:22023:22043:100,122.0,427.0,42.8,,table,Rebuild line with higher-capacity conductor,4366000.0,949000.0
Q22-2262,2024-10-03,Grandview Ave Substation - Drewry Substation 100kV,L:22588:22595:100,1.0,True,Table Mt - Gaston Rd 100kV,L:22597:22767:100,103.5,281.0,5.7,,table,Reconductor line,626000.0,27000.0
Q22-2262,2024-10-03,Bonnet Crk - Buchanan Mi 100kV,L:20996:21678:100,1.0,True,Table Mt - Gaston Rd 100kV,L:22597:22767:100,102.6,214.0,9.4,,table,Reconductor line,992000.0,88000.0
Q22-2262,2024-10-03,Buchanan Mi - Northern 100kV L,L:21678:22591:100,1.0,True,Table Mt - Gaston Rd 100kV L,L:22597:22767:100,102.6,213.0,9.4,,table,Reconductor line,1446000.0,128000.0
Q22-2262,2024-10-03,Northern - Ager 100kV,L:22590:22591:100,1.0,True,Table Mt - Gaston Rd Substation 100kV,L:22597:22767:100,100.9,243.0,9.4,,table,Reconductor line,1298000.0,115000.0
Q23-2278,2024-10-01,SCENIC WOODS / HIGH FALLS - CROGHAN NY 100.0 kV line,L:22031:22579:100,1.0,True,TWIN BRANCH PV / PARKROSE 100.0 kV L,L:22015:22578:100,141.6,321.0,100.0,,table,Rebuild line with higher-capacity conductor,1738000.0,825000.0
Q23-2278,2024-10-01,PARKROSE / TWIN BRANCH PV 100.0 kV,L:22015:22578:100,1.0,True,TWIN BRANCH SUBSTATION / KEMPER COUNTY 100.0 kV,L:22034:22574:100,119.9,412.0,47.3,,table,Rebuild line with higher-capacity conductor,4587000.0,1060000.0
Q23-2278,2024-10-01,DENVER TERMINAL / TORTOISE 100.0 kV,L:20997:22598:100,1.0,True,TORTOISE / DENVER TERMINAL 100.0 kV Circuit 2,L:20997:22598:100,115.2,323.0,23.8,,table,Rebuild line with higher-capacity conductor,2641000.0,321000.0
Q23-2278,2024-10-01,TORTOISE SUBSTATION / DENVER TERMINAL 100.0 kV,L:20997:22598:100,1.0,True,DENVER TERMINAL / TORTOISE 100.0 kV L,L:20997:22598:100,115.2,323.0,23.8,,table,Rebuild line with higher-capacity conductor,2641000.0,321000.0
Q23-2278,2024-10-01,TEELAND / TORTOISE 100.0 kV Cir. 1,L:20994:20997:100,1.0,True,TEELAND / TORTOISE 100.0 kV Circuit 2,L:20994:20997:100,113.5,351.0,24.1,,table,Rebuild line with higher-capacity conductor,1888000.0,230000.0
Q23-2278,2024-10-01,TORTOISE / TEELAND SUBSTATION 100.0 kV Line 2,L:20994:20997:100,1.0,True,TEELAND / TORTOISE 100.0 kV,L:20994:20997:100,113.5,351.0,24.1,,table,Rebuild line with higher-capacity conductor,1888000.0,230000.0
Q23-2278,2024-10-01,TEELAND / TABLE MT 100.0 kV Cir. 1,L:20994:22597:100,1.0,True,TEELAND / TABLE MT 100.0 kV L,L:20994:22597:100,112.0,391.0,25.2,,table,Rebuild line with higher-capacity conductor,1303000.0,159000.0
Q23-2278,2024-10-01,TABLE MT / TEELAND 100.0 kV Circuit 2,L:20994:22597:100,1.0,True,TEELAND / TABLE MT 100.0 kV Circuit 1,L:20994:22597:100,112.0,391.0,25.2,,table,Rebuild line with higher-capacity conductor,1303000.0,159000.0
Q23-2319,2024-09-24,Belleville – Artesian 138 KV Line,L:5354:5366:138,1.0,True,White Rock-Nike – Magnolia 1708 138 KV,L:5364:5775:138,105.1,275.0,8.6,,table,Reconductor line,678000.0,63000.0
Q23-2337,2024-09-28,KNOTT / PRIMM 138 kV line,L:7414:7445:138,1.0,True,KIRKLAND PARK / ALLEGHENY HYDRO NO 9 138 kV,L:7433:7689:138,139.2,289.0,5.4,135.4,fields,Rebuild line with higher-capacity conductor,3415000.0,1033000.0
Q23-2337,2024-09-28,JOHNS CREEK / ELIZABETHTON 138 kV,L:7412:7413:138,1.0,True,LIONS ROAD / PINEY CRK PROJECT 500 kV,L:7555:8253:500,135.9,228.0,6.6,130.1,fields,Rebuild line with higher-capacity conductor,2628000.0,1588000.0
Q23-2337,2024-09-28,TESORO KENAI COGENERATION PLANT / ELIZABETHTON SUBSTATION 138 kV Line,L:7413:7556:138,1.0,True,LIONS RD SUBSTATION / PINEY CRK PROJECT SUBSTATION 500 kV,L:7555:8253:500,133.1,236.0,6.6,127.5,fields,Rebuild line with higher-capacity conductor,7294000.0,4409000.0
Q23-2337,2024-09-28,PRIMM SUBSTATION / JOHNS CRK 138 kV,L:7412:7445:138,1.0,True,PINEY CREEK PROJECT / LIONS RD 500 kV line,L:7555:8253:500,131.6,337.0,6.1,128.0,fields,Rebuild line with higher-capacity conductor,5649000.0,1997000.0
Q23-2337,2024-09-28,TYHEE / STENT TAP 138 kV,L:7571:7582:138,1.0,True,LIONS RD 345/138 kV TX,X:7555:345:138,115.4,207.0,9.7,106.0,fields,Rebuild line with higher-capacity conductor,4532000.0,2743000.0
Q23-2337,2024-09-28,KNOTT / S SPRINGFIELD 138 kV,L:7414:7444:138,1.0,True,WARNE TAP / VLY WAY 138 kV,L:7393:7394:138,113.6,220.0,5.4,108.7,fields,Rebuild line with higher-capacity conductor,9570000.0,9570000.0
Q23-2337,2024-09-28,ALLEGHENY ENERGY UNITS 3 4 & 5 345-138 kV Transformer,X:8265:345:138,0.9986326903692287,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345 kV/1 kV XFMR,X:8265:345:1,106.3,504.0,6.0,103.9,fields,Replace transformer with higher-rated unit,12860000.0,5535000.0
Q23-2337,2024-09-28,TYHEE / TESORO KENAI COGENERATION PLANT 138 kV,L:7556:7571:138,1.0,True,LIONS ROAD 345-138 kV TX,X:7555:345:138,105.3,221.0,9.7,96.6,fields,Reconductor line,5448000.0,3297000.0
Q23-2337,2024-09-28,MERRIAM PARK / VISTA 138 kV L,L:7182:7407:138,1.0,True,STEWART MOUNTAIN DAM 345/138kV Auto,X:7184:345:138,104.4,222.0,7.7,97.5,fields,Reconductor line,322000.0,121000.0
Q23-2337,2024-09-28,ALLEGHENY HYDRO NO 9 / KIRKLAND PARK 138 kV line,L:7433:7689:138,1.0,True,VALLEY WAY / WARNE TAP 138 kV,L:7393:7394:138,104.1,278.0,5.8,99.9,fields,Reconductor line,2445000.0,2445000.0
Q23-2337,2024-09-28,YUCCA / FRALEY 138 kV,L:7261:7263:138,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 / SUGAR HILL 345 kV L,L:7290:8265:345,103.8,543.0,6.9,101.2,fields,Reconductor line,807000.0,230000.0
Q23-2337,2024-09-28,FRALEY / HOUSEVILLE 138 kV L,L:7263:7583:138,1.0,True,SUGAR HILL / ALLEGHENY ENERGY UNITS 3 4 & 5 345 kV,L:7290:8265:345,103.4,555.0,6.9,100.9,fields,Reconductor line,1473000.0,419000.0
Q23-2337,2024-09-28,VA OSPITAL / HOUSEVILLE 138 kV,L:7388:7583:138,1.0,True,SUGAR HILL / ALLEGHENY ENERGY UNITS 3 4 & 5 345 kV,L:7290:8265:345,103.3,560.0,6.9,100.8,fields,Reconductor line,694000.0,198000.0
Q23-2337,2024-09-28,SUGAR HILL / VA HOSPITAL 138 kV,L:7290:7388:138,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 / SUGAR HILL 345 kV,L:7290:8265:345,103.0,570.0,6.9,100.6,fields,Reconductor line,2125000.0,605000.0
Q23-2337,2024-09-28,GUNTERSVILLE DAM / SUGAR HILL 138 kV Line,L:7220:7290:138,1.0,True,RITTER PARK / SUGAR HILL 345 kV,L:7221:7290:345,102.6,383.0,14.0,95.2,fields,Reconductor line,1093000.0,648000.0
Q23-2337,2024-09-28,NEW MELONES / HOMER CITY 345 kV L,L:8011:8279:345,1.0,True,FT GIBSON / ARMSTRONG 500 kV,L:8267:8291:500,102.0,1092.0,6.8,100.7,fields,Reconductor line,8777000.0,440000.0
Q23-2337,2024-09-28,BELFIELD / GUNTERSVILLE DAM 138 kV line,L:7177:7220:138,1.0,True,RITTER PARK / SUGAR HILL 345 kV,L:7221:7290:345,101.5,415.0,14.0,94.8,fields,Reconductor line,1017000.0,603000.0
Q23-2337,2024-09-28,BELFIELD / MARQUIS 138 kV,L:7177:7179:138,1.0,True,RITTER PARK / SUGAR HILL 345 kV,L:7221:7290:345,101.0,433.0,14.0,94.5,fields,Reconductor line,1116000.0,661000.0
Q23-2337,2024-09-28,MARQUIS / FRIENDLY HILLS 138 kV,L:7178:7179:138,1.0,True,RITTER PARK / SUGAR HILL 345 kV,L:7221:7290:345,100.5,450.0,14.0,94.3,fields,Reconductor line,1027000.0,609000.0
Q23-2337,2024-09-28,PLACER / KEYSTONE 345 kV,L:7410:8266:345,1.0,True,SOUTHEAST VICKSBURG / ARMSTRONG 500 kV,L:8284:8291:500,100.3,1083.0,7.1,99.0,fields,Reconductor line,28853000.0,1627000.0
Q23-2337,2024-09-28,BLOUNTSVILLE / VISTA 138 kV,L:7235:7407:138,0.9987861215371717,False,STEWART MOUNTAIN DAM 345/138 kV Autotransformer,X:7184:345:138,100.2,245.0,7.7,93.9,fields,Reconductor line,575000.0,216000.0
Q23-2337,2024-09-28,FIENDLY HILLS / UC DAVIS 138 kV Line,L:7178:7218:138,1.0,True,SUGAR HILL / RITTER PARK 345 kV line,L:7221:7290:345,100.1,468.0,14.0,94.1,fields,Reconductor line,673000.0,399000.0
Q23-2343,2024-09-19,Fiddyment – Miami 100 KV L,L:19396:19435:100,1.0,True,Queen Creek – Baraga Vlg 500 KV,L:19413:19578:500,100.6,184.0,5.3,,table,Reconductor line,1428000.0,276000.0
Q23-2356,2024-10-01,Bg Oaks - Laureles 100.0 kV Line,L:22027:22028:100,1.0,True,Dekalb - Joes Chapel 500.0 kV,L:21759:22035:500,116.5,396.0,5.7,,table,Rebuild line with higher-capacity conductor,3104000.0,416000.0
Q23-2356,2024-10-01,Sidney A Murray Jr Hydoelectric - 24Th & Gardendale Substation 230.0 kV Line,L:19865:21272:230,1.0,True,Richland - Dekalb 500.0 kV,L:20309:21759:500,116.1,1060.0,8.6,,table,Rebuild line with higher-capacity conductor,19469000.0,1663000.0
Q23-2356,2024-10-01,Ward Gulf Substation - Laureles 100.0 kV,L:22025:22028:100,1.0,True,Jons Chapel - Dekalb 500.0 kV,L:21759:22035:500,111.4,439.0,5.7,,table,Rebuild line with higher-capacity conductor,6038000.0,808000.0
Q23-2356,2024-10-01,Richland 500/230kV Transformer Bank,X:20309:500:230,0.9904652669657976,True,Troy Energy Llc - Richland 500.0 kV,L:20280:20309:500,108.9,3175.0,29.8,,table,Replace transformer with higher-rated unit,23554000.0,2185000.0
Q23-2356,2024-10-01,Richland - Dekalb 500.0 kV,L:20309:21759:500,1.0,True,Breed - Sidney A Murray Jr Hydrelectric 230.0 kV,L:19865:20298:230,108.3,5511.0,50.2,,table,Reconductor line,49878000.0,4335000.0
Q23-2356,2024-10-01,Minnehaha - Napoleon Peaking Sta 230.0 kV,L:19862:20267:230,1.0,True,Troy Energy Llc - Richland 500.0 kV,L:20280:20309:500,107.4,1575.0,11.9,,table,Reconductor line,18078000.0,1655000.0
Q23-2356,2024-10-01,Bluebonnet - Jones Chapel 230.0 kV,L:22024:22035:230,1.0,True,Robson Park - Russell Fork 230.0 kV,L:21796:22493:230,105.3,2175.0,42.5,,table,Reconductor line,13561000.0,1464000.0
Q23-2356,2024-10-01,Dekalb 500/1 kV Autotransformer,X:21759:500:1,0.993283901960394,True,Dekalb - Jones Chael 500.0 kV,L:21759:22035:500,105.3,3072.0,25.9,,table,Replace transformer with higher-rated unit,33342000.0,2521000.0
Q23-2356,2024-10-01,Dekalb 230/1kV Transformer Bank,X:21759:230:1,0.993283901960394,True,Dekalb - Jones Chapel 500.0 kV,L:21759:22035:500,105.3,3072.0,25.9,,table,Replace transformer with higher-rated unit,9863000.0,746000.0
Q23-2356,2024-10-01,Sidney A Murray Jr Hydroelectric - Breed 230.0 kV,L:19865:20298:230,1.0,True,Richlnd - Dekalb 500.0 kV,L:20309:21759:500,103.4,2969.0,24.1,,table,Reconductor line,20265000.0,1614000.0
Q23-2356,2024-10-01,Maple Street - Leetonia 230.0 kV,L:19685:19701:230,1.0,True,El Paso - Ravenna 500.0 kV,L:8093:20097:500,103.2,990.0,5.0,,table,Reconductor line,4114000.0,486000.0
Q23-2356,2024-10-01,Atascocita - Maple St 230.0 kV,L:19681:19701:230,1.0,True,El Paso - Ravenna 500.0 kV,L:8093:20097:500,103.2,1011.0,5.0,,table,Reconductor line,15703000.0,1854000.0
Q23-2356,2024-10-01,Big Oaks - Cypress Crk 100.0 kV,L:22027:22310:100,1.0,True,Dekalb - Jones Chapel 500.0 kV,L:21759:22035:500,103.0,422.0,5.7,,table,Reconductor line,2403000.0,322000.0
Q23-2356,2024-10-01,Try Energy Llc - Richland 500.0 kV,L:20280:20309:500,1.0,True,Trego - Swan Vly Substation 500.0 kV L,L:19617:19893:500,102.6,5380.0,35.1,,table,Reconductor line,84273000.0,6933000.0
Q23-2356,2024-10-01,Landsman Crk - 24Th & Gardendale 230.0 kV line,L:21272:21394:230,1.0,True,Ricland - Dekalb 500.0 kV,L:20309:21759:500,102.3,1176.0,8.6,,table,Reconductor line,21514000.0,1838000.0
Q23-2356,2024-10-01,Omni-Hackberry - Norwich 500.0 kV,L:19030:19145:500,1.0,True,Trego - Beaver 500.0 kV,L:19893:20264:500,101.9,4479.0,18.1,,table,Reconductor line,30210000.0,1930000.0
Q23-2356,2024-10-01,Barrett - Wolfe 500.0 kV L,L:18862:19134:500,1.0,True,Beaver - Trego 500.0 kV L,L:19893:20264:500,101.5,3714.0,9.2,,table,Reconductor line,100648000.0,6200000.0
Q23-2356,2024-10-01,Minnehaha - Station S Van Nuys 230.0 kV,L:19862:19972:230,0.9893021940737475,False,Troy Energy Llc - Richland 500.0 kV,L:20280:20309:500,101.4,2237.0,15.9,,table,Reconductor line,3495000.0,264000.0
Q23-2356,2024-10-01,Pueblo Xtra 500 kV/230 kV Transformer,X:24035:500:230,0.9839679367148606,True,Pueblo Xtra - Boca Raton 500.0 kV,L:24035:24600:500,101.3,2553.0,22.5,,table,Replace transformer with higher-rated unit,54178000.0,7523000.0
Q23-2356,2024-10-01,Sa S Van Nuys - Gould 230.0 kV,L:19972:20007:230,1.0,True,Troy Energy Llc - Richland Substation 500.0 kV,L:20280:20309:500,101.2,986.0,6.2,,table,Reconductor line,5461000.0,593000.0
Q23-2356,2024-10-01,Muskingum River - Tidd Substation 500.0 kV Line,L:19579:19594:500,1.0,True,El Paso - Ravenna 500.0 kV,L:8093:20097:500,101.1,3605.0,12.0,,table,Reconductor line,92216000.0,6068000.0
Q23-2356,2024-10-01,Napoleon Peaking Station Substation - Rchland 230.0 kV,L:20267:20309:230,0.9568853024737239,False,Richland - Troy Enrgy Llc 500.0 kV,L:20280:20309:500,100.8,1643.0,12.0,,table,Reconductor line,6175000.0,565000.0
Q23-2356,2024-10-01,Dekalb Substation - Jones Chapel 500.0 kV,L:21759:22035:500,1.0,True,Dekalb - Robison Park 230.0 kV,L:21759:21796:230,100.5,5380.0,49.5,,table,Reconductor line,49447000.0,4987000.0
Q23-2356,2024-10-01,Joso - Onancock Diesel Generation Facility 230.0 kV,L:19822:19941:230,1.0,True,Beaver - Eufaula 500.0 kV,L:20264:20266:500,100.1,2698.0,13.8,,table,Reconductor line,7814000.0,530000.0
Q22-2155,2024-10-19,Elmo-Hickory Substation 138 KV,L:9764:9765:138,1.0,True,Robinson Avenue-Elmo 138 KV line,L:9763:9764:138,286.5,402.0,88.4,,table,Rebuild line with higher-capacity conductor,2472000.0,1946000.0
Q22-2155,2024-10-19,Robinson Avenue-Elmo 138 KV line,L:9763:9764:138,1.0,True,Elmo-Hickory 138 KV,L:9764:9765:138,244.0,442.0,84.2,,table,Rebuild line with higher-capacity conductor,5872000.0,4591000.0
Q22-2155,2024-10-19,Summit Farms Solar-Robinson Avenue 138 KV line,L:9763:10548:138,0.9993419230867806,False,Elmo-Hckory Substation 138 KV line,L:9764:9765:138,200.3,513.0,84.2,,table,Rebuild line with higher-capacity conductor,7959000.0,6223000.0
Q22-2155,2024-10-19,Hartselle-Summit Farms Solar 138 KV,L:10245:10548:138,1.0,True,Hckory-Elmo 138 KV,L:9764:9765:138,190.9,525.0,84.1,,table,Rebuild line with higher-capacity conductor,5305000.0,4148000.0
Q22-2155,2024-10-19,Hickory-Harbor Beach Substation 138 KV,L:9765:10214:138,1.0,True,Robinson Avenue-Elmo 138 KV L,L:9763:9764:138,184.5,590.0,88.4,,table,Rebuild line with higher-capacity conductor,6174000.0,4861000.0
Q22-2155,2024-10-19,No Mans Land-Ne-Hobbs 138 KV,L:9754:9755:138,1.0,True,Elmo-Robinson Avenue 138 KV,L:9763:9764:138,152.9,648.0,88.4,,table,Rebuild line with higher-capacity conductor,5035000.0,3964000.0
Q22-2155,2024-10-19,Ne-Hobbs-Harbor Beach Substation 138 KV,L:9755:10214:138,1.0,True,Robinson Avenue-Elmo 138 KV line,L:9763:9764:138,149.4,688.0,88.4,,table,Rebuild line with higher-capacity conductor,5857000.0,4612000.0
