project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q22-2155,2024-10-19,Harvell-Oyster River 138 KV,L:9779:9782:138,1.0,True,Haggin-North Tower Tap 345 KV,L:9793:10265:345,128.7,191.0,5.0,,table,Rebuild line with higher-capacity conductor,2176000.0,409000.0
Q22-2155,2024-10-19,Oyster Riv-Cedar Falls Wi 138 KV,L:9782:9834:138,1.0,True,N Tower Tap-Haggin 345 KV,L:9793:10265:345,128.5,212.0,5.0,,table,Rebuild line with higher-capacity conductor,2245000.0,422000.0
Q22-2155,2024-10-19,Wheelabrator Portsmouth-Victory Way 138 KV,L:9759:10219:138,1.0,True,Wheelabrator Portsmouth-Gosport 138 KV line,L:9759:10132:138,114.6,329.0,9.4,,table,Rebuild line with higher-capacity conductor,9748000.0,3356000.0
Q22-2155,2024-10-19,Thole St-Diamond Springs 138 KV,L:10108:10217:138,1.0,True,Wheelabrator Portsmouth-Victoryway 138 KV,L:9759:10219:138,112.3,211.0,5.7,,table,Rebuild line with higher-capacity conductor,4125000.0,1547000.0
Q22-2155,2024-10-19,Pine Bluff West-Trans Bay Cable Facility 138 KV,L:10104:10127:138,1.0,True,Avra Vly-Chuckatuck 138 KV line,L:10010:10209:138,109.3,237.0,7.4,,table,Reconductor line,1905000.0,490000.0
Q22-2155,2024-10-19,Hartselle 345-138 kV TX,X:10245:345:138,0.9988654664300348,True,Elmo Substation-Hickory 138 KV,L:9764:9765:138,108.0,688.0,75.4,,table,Replace transformer with higher-rated unit,17963000.0,10923000.0
Q22-2155,2024-10-19,Harvell-Harrowgate 138 KV,L:9779:9781:138,1.0,True,N Tower Tap-Haggin 345 KV L,L:9793:10265:345,105.8,192.0,5.0,,table,Reconductor line,1521000.0,286000.0
Q22-2155,2024-10-19,N Tower Tap-Mccartney 345 KV,L:9725:9793:345,1.0,True,Bear-Mecklenburg Power Sta 345 KV line,L:9276:9650:345,105.0,1698.0,28.5,,table,Reconductor line,52991000.0,9650000.0
Q22-2155,2024-10-19,Jim Hill-Haggin 138 KV,L:9744:10265:138,1.0,True,Skaggs Island Jct 2-Mitchell Dam 345 KV,L:9816:9975:345,103.9,413.0,5.6,,table,Reconductor line,468000.0,73000.0
Q22-2155,2024-10-19,Jim Hill-Cedar Bayou Plant 138 KV,L:9744:9769:138,1.0,True,Mitchell Dam-Skaggs Island Junction 2 345 KV line,L:9816:9975:345,101.9,352.0,5.6,,table,Reconductor line,1777000.0,279000.0
Q22-2175,2024-10-24,Westwood Generation Llc 500 kV/1 kV XFMR,X:7168:500:1,0.9802261147403741,True,Foster Wheeler Mt Carmel Cogen – Westwood Generation Llc 345 KV,L:7123:7168:345,102.0,1124.0,5.1,,prose_loss,Replace transformer with higher-rated unit,30549000.0,1057000.0
Q22-2176,2024-10-15,Oliver St to Bethesda 138 KV Line,L:8836:9716:138,1.0,True,Grant Avenue to Cahokia 138 KV,L:8697:8899:138,223.7,200.0,100.0,,table,Rebuild line with higher-capacity conductor,1329000.0,1329000.0
Q22-2176,2024-10-15,Doucette Substation to Bethesda 138 KV Line,L:8694:8836:138,1.0,True,Cahokia to Grant Avenue 138 KV,L:8697:8899:138,216.0,248.0,100.0,,table,Rebuild line with higher-capacity conductor,1328000.0,1328000.0
Q22-2176,2024-10-15,Grant Avenue to Cahokia 138 KV line,L:8697:8899:138,1.0,True,Doucette to Bethesda 138 KV,L:8694:8836:138,214.1,250.0,100.0,,table,Rebuild line with higher-capacity conductor,927000.0,927000.0
Q22-2176,2024-10-15,Hood to Cahokia 138 KV Line,L:8704:8899:138,1.0,True,Doucette Substation to Bethesda 138 KV line,L:8694:8836:138,208.5,241.0,100.0,,table,Rebuild line with higher-capacity conductor,2275000.0,2275000.0
Q22-2176,2024-10-15,Oliver St to Hood 138 KV,L:8704:9716:138,1.0,True,Grant Avenue to Cahokia 138 KV Line,L:8697:8899:138,191.3,216.0,100.0,,table,Rebuild line with higher-capacity conductor,1989000.0,1989000.0
Q22-2176,2024-10-15,Doucette to New Sterling 138 KV,L:8694:9705:138,1.0,True,Cahokia to Grant Avenue 138 KV Line,L:8697:8899:138,174.6,225.0,73.6,,table,Rebuild line with higher-capacity conductor,2888000.0,2888000.0
Q22-2176,2024-10-15,Twinbrook to Kensington 138 KV Cir. 1,L:8841:8891:138,1.0,True,Twinbrook to Kensington Substation 138 KV,L:8841:8891:138,147.0,287.0,6.5,,table,Rebuild line with higher-capacity conductor,5693000.0,5693000.0
Q22-2176,2024-10-15,Twinbrook to Kensngton 138 KV,L:8841:8891:138,1.0,True,Twinbrook to Kensington Substation 138 KV Line 3,L:8841:8891:138,147.0,287.0,6.5,,table,Rebuild line with higher-capacity conductor,5693000.0,5693000.0
Q22-2176,2024-10-15,Twinbrook to Kensington 138 KV Ckt 3,L:8841:8891:138,1.0,True,Twinbrook to Kensington 138 KV,L:8841:8891:138,147.0,287.0,6.5,,table,Rebuild line with higher-capacity conductor,5693000.0,5693000.0
Q22-2176,2024-10-15,Flnagan to Linden 138 KV,L:8701:8942:138,1.0,True,Linden to Flanagan 138 KV Circuit 2,L:8701:8942:138,142.1,256.0,18.8,,table,Rebuild line with higher-capacity conductor,4054000.0,4054000.0
Q22-2176,2024-10-15,Flanagan to Linden 138 KV Circuit 2,L:8701:8942:138,1.0,True,Flanagan Substation to Linden 138 KV,L:8701:8942:138,142.1,256.0,18.8,,table,Rebuild line with higher-capacity conductor,4054000.0,4054000.0
Q22-2176,2024-10-15,Swinks Mill to Shepard 138 KV Line,L:8844:9718:138,1.0,True,Swinks Mill to Shepard Substation 138 KV Circuit 2,L:8844:9718:138,134.8,392.0,7.9,,table,Rebuild line with higher-capacity conductor,814000.0,514000.0
Q22-2176,2024-10-15,Blooington to Shepard 138 KV Cir. 1,L:9718:9856:138,1.0,True,Bloomington to Shepard 138 KV L,L:9718:9856:138,128.2,387.0,7.9,,table,Rebuild line with higher-capacity conductor,1843000.0,1165000.0
Q22-2176,2024-10-15,Shepard to Swinks Mill 138 KV,L:8844:9718:138,1.0,True,Swinks Mill to Shepard 138 KV Circuit 1,L:8844:9718:138,126.9,416.0,7.9,,table,Rebuild line with higher-capacity conductor,814000.0,514000.0
Q22-2176,2024-10-15,Tokoma to Grant Avenue 138 KV L,L:8688:8697:138,1.0,True,Grant Avenue to Seek Lane 138 KV,L:8697:8709:138,125.5,242.0,55.2,,table,Rebuild line with higher-capacity conductor,1673000.0,1673000.0
Q22-2176,2024-10-15,Flanagan to Seek Lane 138 KV,L:8701:8709:138,1.0,True,Colesville to Darien 138 KV,L:8898:9062:138,124.9,422.0,20.3,,table,Rebuild line with higher-capacity conductor,804000.0,636000.0
Q22-2176,2024-10-15,Seek Lane to Grant Avenue 138 KV,L:8697:8709:138,1.0,True,Bethesda to Doucette 138 KV,L:8694:8836:138,122.9,305.0,45.5,,table,Rebuild line with higher-capacity conductor,1201000.0,1201000.0
Q22-2176,2024-10-15,Swinks Mill to Carderock 138 KV #2,L:8844:9715:138,1.0,True,Swinks Mill to Carderock 138 KV Cir. 1,L:8844:9715:138,122.5,441.0,7.7,,table,Rebuild line with higher-capacity conductor,1856000.0,1173000.0
Q22-2176,2024-10-15,Tillatoba Substation to Twinbrook 138 KV Line,L:8841:8886:138,1.0,True,Flanagan to Seek Lane 138 KV,L:8701:8709:138,121.4,252.0,5.7,,table,Rebuild line with higher-capacity conductor,1577000.0,1577000.0
Q22-2176,2024-10-15,Bloomington to Shepard 138 KV #2,L:9718:9856:138,1.0,True,Shepard to Bloomington 138 KV,L:9718:9856:138,120.0,414.0,7.9,,table,Rebuild line with higher-capacity conductor,1843000.0,1165000.0
Q22-2176,2024-10-15,Swinks Mill to Carderock 138 KV Line 1,L:8844:9715:138,1.0,True,Swinks Mill to Carderock 138 KV #2,L:8844:9715:138,119.6,451.0,7.7,,table,Rebuild line with higher-capacity conductor,1856000.0,1173000.0
Q22-2176,2024-10-15,Kensington to Nih 138 KV,L:8891:8894:138,1.0,True,Tinbrook to Kensington 138 KV Line 2,L:8841:8891:138,118.9,220.0,5.8,,table,Rebuild line with higher-capacity conductor,2267000.0,2267000.0
Q22-2176,2024-10-15,Sobieski to Carrollton-Josey Lane 138 KV,L:8683:8695:138,1.0,True,Flanagan to Seek Lane 138 KV,L:8701:8709:138,116.6,234.0,9.9,,table,Rebuild line with higher-capacity conductor,1114000.0,767000.0
Q22-2176,2024-10-15,Linden to Kensington 138 KV Cir. 1,L:8891:8942:138,1.0,True,Linden to Kensington 138 KV Line 2,L:8891:8942:138,115.0,534.0,11.0,,table,Rebuild line with higher-capacity conductor,1659000.0,1659000.0
Q22-2176,2024-10-15,Kensington to Linden 138 KV,L:8891:8942:138,1.0,True,Linden to Kensington 138 KV Ckt 1,L:8891:8942:138,115.0,534.0,11.0,,table,Rebuild line with higher-capacity conductor,1659000.0,1659000.0
Q22-2176,2024-10-15,Bald Mtn to Summit Lake 138 KV Line,L:8712:8957:138,1.0,True,Darien to Colesville 138 KV,L:8898:9062:138,104.1,194.0,6.3,,table,Reconductor line,503000.0,503000.0
Q22-2185,2024-10-27,Scuylkill-Tunnel 138 KV L,L:6897:6946:138,1.0,True,Island Rd-Subestacion Escuela Ii 138 KV,L:6917:6929:138,108.2,259.0,8.7,,prose_overloaded,Reconductor line,506000.0,436000.0
Q22-2185,2024-10-27,Island Road-Subestacion Escuela Ii 138 KV,L:6917:6929:138,1.0,True,Yreka-Tunnel 138 KV,L:6939:6946:138,103.5,257.0,12.6,,prose_overloaded,Reconductor line,766000.0,594000.0
Q22-2185,2024-10-27,Angora-Maplewood 138 KV Ckt 1,L:6919:6927:138,0.999395948785488,False,Angora-Maplewood 138 KV Circuit 2,L:6919:6927:138,100.8,290.0,12.5,,prose_overloaded,Reconductor line,867000.0,587000.0
Q22-2185,2024-10-27,Barton-Weld 138 KV,L:6947:6950:138,1.0,True,Kramer-Barton 138 KV,L:5416:6950:138,210.4,236.0,72.1,,prose_loss,Rebuild line with higher-capacity conductor,1914000.0,1914000.0
Q22-2185,2024-10-27,Kramer-Brton 138 KV line,L:5416:6950:138,1.0,True,Barton-Weld 138 KV Line,L:6947:6950:138,194.9,252.0,64.7,,prose_loss,Rebuild line with higher-capacity conductor,3206000.0,3206000.0
Q22-2185,2024-10-27,Granby-Wauzeka 138 KV,L:6748:6882:138,1.0,True,Barbadoes-Plymouth Meeting 138 KV,L:6758:6782:138,104.2,263.0,7.1,,prose_loss,Reconductor line,527000.0,316000.0
Q22-2185,2024-10-27,Darbyville-W Deptford Energy Sta 138 KV line,L:5412:5975:138,1.0,True,Weld-Barton 138 KV,L:6947:6950:138,102.5,211.0,35.3,,prose_loss,Reconductor line,409000.0,409000.0
Q22-2185,2024-10-27,Kramer-Island Road 138 KV,L:5416:6917:138,1.0,True,Weld-Barton 138 KV,L:6947:6950:138,193.8,249.0,64.7,,prose_colon,Rebuild line with higher-capacity conductor,547000.0,547000.0
Q22-2185,2024-10-27,Lakemont-Weld 138 KV,L:6438:6947:138,1.0,True,Kramer-Barton 138 KV Line,L:5416:6950:138,149.5,185.0,37.4,,prose_colon,Rebuild line with higher-capacity conductor,1402000.0,1402000.0
Q22-2185,2024-10-27,Menaul Tap-Island Road 138 KV line,L:6452:6917:138,1.0,True,Island Rd-Subestacion Escuela Ii Substation 138 KV L,L:6917:6929:138,108.9,215.0,29.2,,prose_colon,Reconductor line,513000.0,513000.0
Q22-2185,2024-10-27,Angora-Maplewood 138 KV #2,L:6919:6927:138,0.999395948785488,False,Maplewood-Angora 138 KV #1,L:6919:6927:138,100.8,290.0,12.5,,prose_colon,Reconductor line,867000.0,587000.0
Q22-2231,2024-10-24,Aford to Empire 138kV,L:7957:7963:138,1.0,True,Milwaukee to Southbase 138kV Line,L:6833:7796:138,141.3,327.0,14.3,136.0,fields,Rebuild line with higher-capacity conductor,4264000.0,4264000.0
Q22-2231,2024-10-24,Asheboro to Empire 138kV,L:7521:7957:138,1.0,True,Southbase to Milwaukee 138kV,L:6833:7796:138,120.4,387.0,14.3,115.9,fields,Rebuild line with higher-capacity conductor,14036000.0,14036000.0
Q22-2231,2024-10-24,North Yuma to Asheboro Substation 138kV,L:7509:7521:138,1.0,True,William F atson Generating Station to North Yuma 345kV,L:7509:8250:345,114.4,414.0,5.9,112.7,fields,Rebuild line with higher-capacity conductor,5067000.0,5067000.0
Q22-2231,2024-10-24,N Yuma 345 kV/138 kV Transformer,X:7509:345:138,0.9943760969861334,True,North Yuma Substation to William F Matson Generating Sta 345kV line,L:7509:8250:345,112.7,420.0,5.9,111.0,fields,Replace transformer with higher-rated unit,16369000.0,16369000.0
Q22-2231,2024-10-24,Clayton to Greenville Steam Substation 138kV,L:6370:6840:138,1.0,True,Kings to Clayton 138kV,L:6832:6840:138,107.7,169.0,45.8,74.8,fields,Reconductor line,6019000.0,6019000.0
Q22-2231,2024-10-24,N Yuma to North Allegheny Windpower Project Substation 345kV,L:7509:8288:345,1.0,True,Sunrise Center to Merret 500kV,L:7525:8247:500,102.5,1219.0,11.0,101.4,fields,Reconductor line,20752000.0,6031000.0
Q22-2231,2024-10-24,Southbase to Milwukee 138kV,L:6833:7796:138,1.0,True,Asheboro Substation to Empire 138kV Line,L:7521:7957:138,101.1,483.0,22.4,95.5,fields,Reconductor line,4486000.0,4486000.0
Q23-2302,2024-10-23,BLUEBONNET-JONES CHAPEL 230 kV,L:22024:22035:230,1.0,True,ROBISON PARK-RUSSELL FORK 230 kV Line,L:21796:22493:230,131.5,1701.0,60.8,113.7,fields,Rebuild line with higher-capacity conductor,32091000.0,2840000.0
Q23-2302,2024-10-23,BREED-MCNEIL 230 kV,L:20278:20298:230,1.0,True,RICHLAND-DEKALB 500 kV Line,L:20309:21759:500,111.0,2568.0,23.8,106.3,fields,Rebuild line with higher-capacity conductor,15264000.0,728000.0
Q23-2302,2024-10-23,SLOCUM RD-MCNEIL 230 kV,L:19826:20278:230,1.0,True,RICHLAND-DEKALB 500 kV line,L:20309:21759:500,111.0,2550.0,23.8,106.3,fields,Rebuild line with higher-capacity conductor,8855000.0,422000.0
Q23-2302,2024-10-23,DEKALB-SLOCUM RD 230 kV,L:19826:21759:230,1.0,True,DEKALB-RICHLAND 500 kV,L:20309:21759:500,110.8,2585.0,23.8,106.2,fields,Rebuild line with higher-capacity conductor,53985000.0,2573000.0
Q23-2302,2024-10-23,SIDNEY A MURRAY JR HYDROELECTRIC-24TH & GARDENDALE 230 kV,,0.0,False,RICHLAND SUBSTATION-DEKALB 500 kV,L:20309:21759:500,108.6,1060.0,8.5,104.6,fields,,,
Q23-2302,2024-10-23,RICHLAND SUBSTATION 500/230kV Transformer,X:20309:500:230,0.9912669032662457,True,TROY ENERGY LLC-RICHLAND SUBSTATION 500 kV,L:20280:20309:500,105.4,3175.0,28.9,100.8,fields,Replace transformer with higher-rated unit,43625000.0,2150000.0
Q23-2302,2024-10-23,MINNEHAHA-NAPOLEON PEAKING STA SUBSTATION 230 kV,L:19862:20267:230,1.0,True,TROY ENERGY LLC-RICHLAND 500 kV Line,L:20280:20309:500,104.0,1575.0,11.6,100.3,fields,Reconductor line,24320000.0,1212000.0
Q23-2302,2024-10-23,RITTER PARK-SUGAR HILL 345 kV,L:7221:7290:345,1.0,True,HILLTOP-PINEY CREEK PROJECT 500 kV line,L:7105:8253:500,103.6,2427.0,9.8,101.6,fields,Reconductor line,6233000.0,184000.0
Q23-2302,2024-10-23,RICHLAND-DEKALB 500 kV,L:20309:21759:500,1.0,True,SLOCUM RD SUBSTATION-DEKALB 230 kV,L:19826:21759:230,102.9,5511.0,49.1,98.4,fields,Reconductor line,67497000.0,3257000.0
Q23-2302,2024-10-23,LIGHTHOUSE HILL-STEWART MTN DAM 345 kV Line,L:7184:7562:345,1.0,True,PINEY CRK PROJECT-HILLTOP 500 kV,L:7105:8253:500,100.9,1706.0,7.0,98.9,fields,Reconductor line,8834000.0,265000.0
Q23-2302,2024-10-23,DEKALB 500 kV/1 kV TX,X:21759:500:1,0.9952424481828523,True,JONES CHPEL-DEKALB 500 kV,L:21759:22035:500,100.9,3072.0,26.0,96.6,fields,Replace transformer with higher-rated unit,16676000.0,760000.0
Q23-2302,2024-10-23,DEKALB 230/1kV TX,X:21759:230:1,0.9952424481828523,True,DEKALB-JOES CHAPEL 500 kV,L:21759:22035:500,100.9,3072.0,26.0,96.6,fields,Replace transformer with higher-rated unit,7977000.0,364000.0
Q23-2302,2024-10-23,ATASCOCITA-MAPLEST 230 kV,L:19681:19701:230,1.0,True,RAVENNA-EL PASO 500 kV,L:8093:20097:500,100.3,1011.0,5.0,97.9,fields,Reconductor line,15527000.0,977000.0
Q23-2302,2024-10-23,LEETONIA-MAPLE ST 230 kV L,L:19685:19701:230,1.0,True,EL PASO-RAVENNA 500 kV Line,L:8093:20097:500,100.3,990.0,5.0,97.8,fields,Reconductor line,6633000.0,417000.0
Q23-2344,2024-10-25,SPINNINNG SPUR I - E MANHATTAN SUBSTATION 100 KV,L:23267:23269:100,1.0,True,WESWOOD - SPINNINNG SPUR I 100 KV line,L:23257:23269:100,136.6,133.0,100.0,,table,Rebuild line with higher-capacity conductor,3020000.0,3020000.0
Q23-2344,2024-10-25,WESTWOOD - SPINNINNG SPUR I 100 KV,L:23257:23269:100,1.0,True,E MANHATTAN - SPINNINNG SPUR I 100 KV,L:23267:23269:100,132.9,136.0,100.0,,table,Rebuild line with higher-capacity conductor,7444000.0,7444000.0
Q23-2344,2024-10-25,EAST MANHATTAN - CANONICUS 100 KV,L:23267:23465:100,1.0,True,WOLFS CROSSING SUBSTATION - E MANHATTAN 100 KV line,L:23129:23267:100,113.5,112.0,54.1,,table,Rebuild line with higher-capacity conductor,2520000.0,2520000.0
Q23-2344,2024-10-25,REC NEWARK SUBSTATION - CANONICUS 100 KV Line,L:23128:23465:100,1.0,True,WOLFS CROSSING SUBSTATION - EAST MANHATTAN 100 KV,L:23129:23267:100,112.7,114.0,54.1,,table,Rebuild line with higher-capacity conductor,1454000.0,1454000.0
Q23-2344,2024-10-25,LAURELES - BIG OAKS 100 KV,L:22027:22028:100,1.0,True,DEALB - JONES CHAPEL 500 KV,L:21759:22035:500,111.8,396.0,5.2,,table,Rebuild line with higher-capacity conductor,2584000.0,42000.0
Q23-2344,2024-10-25,WARD GULF - LAURELES 100 KV,L:22025:22028:100,1.0,True,DEKALB - JONES CHAPEL 500 KV,L:21759:22035:500,107.2,439.0,5.2,,table,Reconductor line,1315000.0,22000.0
Q23-2344,2024-10-25,WOLFE - BARRETT 500 KV,L:18862:19134:500,1.0,True,TREGO - BEAVER 500 KV,L:19893:20264:500,104.0,3714.0,9.1,,table,Reconductor line,92714000.0,1502000.0
Q23-2344,2024-10-25,BURWELL 500-345 kV Autotransformer,X:7233:500:345,0.96,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345 kV/1 kV Transformer,X:8265:345:1,103.0,1377.0,5.9,,table,Replace transformer with higher-rated unit,38801000.0,641000.0
Q23-2344,2024-10-25,MUSKINGUM RIV - TIDD 500 KV line,L:19579:19594:500,1.0,True,EL PASO - RAVENNA 500 KV,L:8093:20097:500,101.7,3605.0,12.0,,table,Reconductor line,99465000.0,1637000.0
Q23-2344,2024-10-25,OMNI-HACKBERRY - NORWICH 500 KV,L:19030:19145:500,1.0,True,TREGO - BEAVER 500 KV,L:19893:20264:500,101.6,4479.0,18.0,,table,Reconductor line,27995000.0,458000.0
Q23-2344,2024-10-25,YOUNGWOOD - WOODLAND TAP SUBSTATION 345 KV,L:8220:8235:345,1.0,True,SOUTHEAST VICKSBURG - ALLEGHENY ENERGY UNITS 3 4 & 5 500 KV,L:8265:8284:500,101.3,2234.0,5.1,,table,Reconductor line,25040000.0,414000.0
Q23-2344,2024-10-25,HILLTOP - STRAWBERRY BELT 345 KV,L:7105:7117:345,1.0,True,HILLTOP - TALENENERGY MARTINS CREEK LLC WILLIAMSPORT 500 KV,L:7105:7130:500,100.9,1890.0,5.4,,table,Reconductor line,12270000.0,202000.0
Q23-2344,2024-10-25,BEAVER VALLEY - MIDLAND 500 KV,L:8270:8273:500,1.0,True,LERDO - BEAVER VLY 500 KV L,L:8273:19533:500,100.9,2843.0,10.8,,table,Reconductor line,3294000.0,55000.0
Q23-2344,2024-10-25,WOLFS CROSSING - EAST MANHATTAN 100 KV,L:23129:23267:100,1.0,True,REC NEWARK - CANONICUS 100 KV Line,L:23128:23465:100,100.2,124.0,49.1,,table,Reconductor line,1553000.0,1553000.0
Q23-2344,2024-10-25,RICHLAND - TROY ENERGY LLC SUBSTATION 500 KV line,L:20280:20309:500,1.0,True,TREGO - SWAN VALLEY SUBSTATION 500 KV,L:19617:19893:500,100.1,5380.0,36.6,,table,Reconductor line,83422000.0,1372000.0
Q22-2201,2024-11-28,W YATES TAP – JEMEZ JMEC 138 KV L,L:5279:5731:138,1.0,True,VEC JAY – NORTHWEST JACKSON 345 KV,L:5506:5732:345,117.1,208.0,7.1,,prose_overloaded,Rebuild line with higher-capacity conductor,3443000.0,681000.0
Q22-2221,2024-11-25,MAXWELL – CORONA 100 kV,L:19870:20208:100,1.0,True,CIMARRON RIV – RAVENNA 100 kV,L:20097:20098:100,130.4,123.0,5.4,129.1,fields,Rebuild line with higher-capacity conductor,3631000.0,3631000.0
Q22-2221,2024-11-25,HOLLYBROOK – MAXWELL 100 kV,L:19874:20208:100,1.0,True,RAVENNA – CIMARRON RIV 100 kV,L:20097:20098:100,126.4,115.0,5.4,125.1,fields,Rebuild line with higher-capacity conductor,2070000.0,2070000.0
Q22-2221,2024-11-25,TUTHILL – HOLLYBROOK 100 kV L,L:19872:19874:100,1.0,True,RAVENNA – CIMARRON RIVER 100 kV,L:20097:20098:100,124.3,102.0,5.4,122.8,fields,Rebuild line with higher-capacity conductor,3702000.0,3702000.0
Q22-2221,2024-11-25,CRANBROOK – MANTUA 100 kV,L:19875:20090:100,1.0,True,MANTUA – CAWELO C 100 kV,L:19875:20105:100,108.5,103.0,7.6,106.4,fields,Reconductor line,6195000.0,6195000.0
Q23-2309,2024-12-01,Parlin Power Plant Substation-Old Bridge Clean Energy Ctr 138.0 kV line,L:5583:5908:138,1.0,True,Old Bridge Clean Energy Ctr-Rutherford 138.0 kV,L:5599:5908:138,147.6,221.0,99.9,,table,Rebuild line with higher-capacity conductor,2127000.0,2127000.0
Q23-2309,2024-12-01,Rutherford-Old Bridge Clean Energy Ctr 138.0 kV line,L:5599:5908:138,1.0,True,Parlin Power Plant-Old Bridge Clean Energy Ctr 138.0 kV,L:5583:5908:138,137.1,238.0,99.9,,table,Rebuild line with higher-capacity conductor,2322000.0,2322000.0
Q23-2338,2024-11-30,Still Mill-Hunter 138kV Line,L:9903:10063:138,1.0,True,Comanche Peak 345/1 kV Transformer Bank,X:9915:345:1,104.7,212.0,20.7,,table,Reconductor line,652000.0,328000.0
Q23-2338,2024-11-30,Tysons-Hunter 138kV L,L:9886:10063:138,1.0,True,Comanche Peak 345/1kV Auto,X:9915:345:1,101.2,289.0,20.7,,table,Reconductor line,1267000.0,637000.0
Q23-2370,2024-11-15,Gaston 345-138 kV TX,X:11209:345:138,0.9965551220264217,True,Garden to Dpc Elroy 138 kV,L:9829:9837:138,136.2,327.0,81.4,,prose_overloaded,Replace transformer with higher-rated unit,17439000.0,9654000.0
Q23-2370,2024-11-15,Racine to Lawrenceville 138 kV Line,L:9727:9728:138,1.0,True,Garden to Dpc Elroy 138 kV,L:9829:9837:138,112.5,426.0,99.9,,prose_overloaded,Rebuild line with higher-capacity conductor,5317000.0,3057000.0
Q23-2370,2024-11-15,Dpc Elroy to Garden 138 kV line,L:9829:9837:138,1.0,True,Lawrenceville to Racine 138 kV,L:9727:9728:138,109.5,438.0,99.9,,prose_loss,Reconductor line,5657000.0,3252000.0
Q23-2370,2024-11-15,Racine to Gaston 138 kV,L:9727:11209:138,1.0,True,Garden Substation to Dpc Elroy 138 kV,L:9829:9837:138,104.9,441.0,99.9,,prose_loss,Reconductor line,3362000.0,1933000.0
Q23-2370,2024-11-15,Potosi to Tyler 138 kV,L:9743:10267:138,1.0,True,Switzer to Pheasant Branch 138 kV Line,L:9804:9809:138,100.1,396.0,5.9,,prose_loss,Reconductor line,214000.0,13000.0
Q22-2260,2024-12-31,Kewaunee to Tyler Substation 138.0 kV,L:9771:10267:138,1.0,True,North Tower Tap to Mccartney 345.0 kV L,L:9725:9793:345,107.5,227.0,5.7,,table,Reconductor line,3177000.0,83000.0
Q22-2260,2024-12-31,Deen Point to Goldfield 138.0 kV,L:9795:10258:138,1.0,True,Mccartney to N Tower Tap 345.0 kV,L:9725:9793:345,104.0,266.0,5.7,,table,Reconductor line,637000.0,17000.0
Q22-2260,2024-12-31,Greening 345/138kV XFMR,X:9007:345:138,0.9940930453141366,True,Zephyhills to Lamping Sta 138.0 kV,L:8997:9003:138,100.5,459.0,8.2,,table,Replace transformer with higher-rated unit,21357000.0,969000.0
Q22-2270,2025-01-02,W MILTON-W RIVERSIDE SUBSTATION 100 kV,L:19379:19399:100,1.0,True,FITCHBURG-WEST RIVERSIDE 100 kV,L:19384:19399:100,100.1,139.0,7.2,,table,Reconductor line,688000.0,75000.0
Q23-2291,2024-12-24,Wiccopee / N Madison 345 138kV,L:18339:18522:138,1.0,True,Valemount / Pence 345kV Line,L:18267:18338:345,106.5,240.0,5.6,102.9,fields,Reconductor line,769000.0,192000.0
Q23-2291,2024-12-24,Tackett Crk / Wiccopee 138kV,L:18271:18522:138,1.0,True,Pence / Valemount Substation 345kV Line,L:18267:18338:345,105.8,234.0,5.6,102.1,fields,Reconductor line,2849000.0,712000.0
Q23-2334,2024-12-29,Shockoe – Moonstone 138.0 kV,L:9807:9815:138,1.0,True,Big Hanaford – Plaza 138.0 kV,L:9814:10174:138,110.4,237.0,21.5,,table,Rebuild line with higher-capacity conductor,9280000.0,3326000.0
Q23-2346,2024-12-28,Healdsburg to Sintek 138 KV,L:17911:17913:138,1.0,True,International Paper Valliant Ok to Kearneyville 345 KV Line,L:9399:17910:345,140.8,237.0,52.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2616000.0,2616000.0
Q23-2346,2024-12-28,Lascassas to Bedington 138 KV,L:17893:17916:138,1.0,True,Kearneyville to International Paper Valliant Ok 345 KV,L:9399:17910:345,140.4,211.0,52.9,,prose_overloaded,Rebuild line with higher-capacity conductor,8083000.0,8083000.0
Q23-2346,2024-12-28,Anita to Sintek 138 KV,L:17899:17913:138,1.0,True,Kearneyville to Interntional Paper Valliant Ok 345 KV,L:9399:17910:345,122.5,283.0,52.9,,prose_loss,Rebuild line with higher-capacity conductor,1967000.0,1967000.0
Q23-2346,2024-12-28,Anita to Offerman 138 KV L,L:17899:17900:138,1.0,True,International Paper Valliant Ok to Kearneyville 345 KV Line,L:9399:17910:345,120.9,299.0,52.9,,prose_loss,Rebuild line with higher-capacity conductor,4364000.0,4364000.0
Q23-2346,2024-12-28,Millville to Sleepy Hollow 138 KV,L:18207:18208:138,1.0,True,Kearneyville to Clark County 345 KV,L:8742:17910:345,107.5,616.0,6.3,,prose_loss,Reconductor line,2262000.0,144000.0
Q23-2346,2024-12-28,Douglas City to Millville 138 KV line,L:10050:18207:138,1.0,True,Clark County to Kearneyville 345 KV line,L:8742:17910:345,105.8,613.0,6.3,,prose_loss,Reconductor line,5092000.0,324000.0
Q23-2346,2024-12-28,Healdsburg to W Batesville 138 KV line,L:17906:17911:138,1.0,True,International Paper Valliant Ok to Kearneyville 345 KV line,L:9399:17910:345,141.7,226.0,52.9,,prose_colon,Rebuild line with higher-capacity conductor,1231000.0,1231000.0
Q23-2346,2024-12-28,Bedington to W Batesville 138 KV,L:17906:17916:138,1.0,True,International Paper Valliant Ok to Kearneyville 345 KV Line,L:9399:17910:345,140.2,222.0,52.9,,prose_colon,Rebuild line with higher-capacity conductor,2985000.0,2985000.0
Q23-2364,2025-01-03,TANGY-BARKSDALE 138 kV,L:9151:9159:138,1.0,True,BEAR-CLOVER 345 kV,L:9276:9669:345,108.5,214.0,6.2,,prose_overloaded,Reconductor line,13131000.0,6029000.0
Q23-2364,2025-01-03,THORNHILL-CARSON ICE COGEN 138 kV L,L:9157:9186:138,1.0,True,LA JOIE-CARSON ICE COGEN 138 kV,L:9158:9186:138,104.5,234.0,7.0,,prose_overloaded,Reconductor line,2348000.0,654000.0
Q23-2364,2025-01-03,NEW LONDON-THORNHILL SUBSTATION 138 kV,L:9149:9157:138,1.0,True,LA JOIE-CARSON ICE COGEN 138 kV line,L:9158:9186:138,108.4,242.0,7.0,,prose_colon,Reconductor line,5588000.0,1557000.0
Q22-2236,2025-01-22,N Decatur to Hutchins 138 kV,L:9309:9313:138,1.0,True,Clover 345/138 kV Auto,X:9669:345:138,112.7,213.0,35.9,,table,Rebuild line with higher-capacity conductor,24100000.0,5613000.0
Q22-2236,2025-01-22,Clover 345 kV/138 kV Auto,X:9669:345:138,0.9983031128757633,True,Bauxite to Hutchins 138 kV,L:9313:9477:138,110.2,673.0,79.8,,table,Replace transformer with higher-rated unit,12491000.0,2805000.0
Q22-2236,2025-01-22,Layfair to N Decatur 138 kV L,L:9289:9309:138,1.0,True,Clover 345/138 kV TX,X:9669:345:138,108.5,212.0,35.9,,table,Reconductor line,8905000.0,2074000.0
Q22-2253,2025-01-31,Canyon Park Substation – Hammerhill 138kV line,L:9937:9940:138,1.0,True,Pound – Upper Lake 138kV,L:10011:10022:138,110.4,187.0,13.8,,table,Rebuild line with higher-capacity conductor,12864000.0,641000.0
Q22-2253,2025-01-31,Seaford – Sully Buttes 138kV,L:10253:10299:138,1.0,True,Terrora – Quintana 138kV,L:10085:10086:138,102.5,265.0,6.5,,table,Reconductor line,921000.0,376000.0
Q22-2257,2025-01-29,Rmec-S Haven 100 kV,L:21986:21987:100,1.0,True,South Haven-Napavine 100 kV,L:21987:21988:100,174.5,161.0,99.9,,table,Rebuild line with higher-capacity conductor,4193000.0,3297000.0
Q22-2257,2025-01-29,S Haven-Napavine 100 kV Line,L:21987:21988:100,1.0,True,South Haven-Rmec 100 kV,L:21986:21987:100,151.8,185.0,99.9,,table,Rebuild line with higher-capacity conductor,5270000.0,4144000.0
Q22-2257,2025-01-29,Anderson-Pendleton 100 kV,L:22400:22401:100,1.0,True,Trego-Swan Vly 500 kV,L:19617:19893:500,149.5,161.0,100.0,,table,Rebuild line with higher-capacity conductor,4244000.0,3338000.0
Q22-2257,2025-01-29,Napavine-Murdock 100 kV,L:21988:21989:100,1.0,True,S Haven-Rmec Substation 100 kV,L:21986:21987:100,135.4,198.0,99.9,,table,Rebuild line with higher-capacity conductor,10995000.0,8646000.0
Q22-2257,2025-01-29,Rmec-Christopher 100 kV line,L:21986:21997:100,1.0,True,Napavine-S Haven 100 kV,L:21987:21988:100,129.3,144.0,72.9,,table,Rebuild line with higher-capacity conductor,2709000.0,2130000.0
Q22-2257,2025-01-29,Wrangell-Devers 100 kV,L:21841:22095:100,0.9967896072353659,False,Montpelier Electric Generating Statin-Muskogee Substation 500 kV,L:20269:22708:500,102.1,113.0,9.0,,table,Reconductor line,4723000.0,3714000.0
Q22-2257,2025-01-29,Shiprock 2 Substation-Makahoy 100 kV,L:22097:22395:100,1.0,True,Muskogee-Montpelier Electric Generating Sta 500 kV,L:20269:22708:500,100.9,120.0,9.0,,table,Reconductor line,1623000.0,1276000.0
Q23-2275,2025-01-24,Kepler-88Th-Fruitridge 100 kV,L:19750:19751:100,0.9808299579903909,True,Geauga-Guayanes 2902 100 kV,L:19814:20210:100,130.4,154.0,6.1,,table,Rebuild line with higher-capacity conductor,1320000.0,1320000.0
Q23-2275,2025-01-24,Progressive-Lark 100 kV Line,L:19734:19736:100,1.0,True,Kepler-High Bridge 100 kV,L:19751:19773:100,125.0,161.0,8.9,,table,Rebuild line with higher-capacity conductor,1602000.0,423000.0
Q23-2275,2025-01-24,Wethersfield-Progressive 100 kV,L:19734:19928:100,1.0,True,Kepler-High Bridge 100 kV line,L:19751:19773:100,121.0,201.0,8.9,,table,Rebuild line with higher-capacity conductor,2391000.0,631000.0
Q23-2275,2025-01-24,High Bridge-Kepler 100 kV,L:19751:19773:100,1.0,True,Geauga-Guayanes 2902 100 kV,L:19814:20210:100,119.3,195.0,6.1,,table,Rebuild line with higher-capacity conductor,1111000.0,1111000.0
Q23-2275,2025-01-24,Portage Lakes-Weedpatch 230 kV,L:20086:20303:230,1.0,True,Weedpatch-Surrowiec 500 kV Line,L:20063:20303:500,118.7,875.0,5.1,,table,Rebuild line with higher-capacity conductor,28046000.0,243000.0
Q23-2275,2025-01-24,Lester-Guayanes 2902 100 kV L,L:19779:19814:100,1.0,True,Kepler-High Bridge 100 kV,L:19751:19773:100,108.3,144.0,5.7,,table,Reconductor line,1379000.0,1379000.0
Q23-2275,2025-01-24,Guayanes 2902-Geauga 100 kV,L:19814:20210:100,1.0,True,High Bridge-Kepler 100 kV L,L:19751:19773:100,108.1,163.0,5.7,,table,Reconductor line,751000.0,751000.0
Q23-2275,2025-01-24,El Paso 500 kV/345 kV TX,X:8093:500:345,0.9947472052877053,True,Ganso-El Paso 500 kV,L:7775:8093:500,104.5,864.0,5.6,,table,Replace transformer with higher-rated unit,28410000.0,194000.0
Q23-2275,2025-01-24,Midway-Siena-Orebank 100 kV #2,L:19735:19920:100,1.0,True,Midway-Siena-Orebank 100 kV #1,L:19735:19920:100,100.9,166.0,15.6,,table,Reconductor line,404000.0,125000.0
Q23-2275,2025-01-24,Galeville-Marcs 100 kV,L:19797:20279:100,1.0,True,Imperial-Eufaula 500 kV L,L:19780:20266:500,100.3,377.0,5.0,,table,Reconductor line,1643000.0,85000.0
Q23-2329,2025-02-02,Weslao – Estill Springs 230 kV line,L:22979:23005:230,1.0,True,Estill Springs – Elgin Energy Ctr Llc 500 kV,L:23005:23446:500,184.4,430.0,5.9,174.8,fields,Rebuild line with higher-capacity conductor,12140000.0,2283000.0
Q23-2329,2025-02-02,Big Oaks – Laureles 100 kV,L:22027:22028:100,1.0,True,Dekalb – Jones Chapel 500 kV,L:21759:22035:500,114.8,396.0,5.2,105.6,fields,Rebuild line with higher-capacity conductor,2782000.0,187000.0
Q23-2329,2025-02-02,Ward Gulf – Laureles 100 kV,L:22025:22028:100,1.0,True,Dekalb – Jones Chapel 500 kV line,L:21759:22035:500,110.1,439.0,5.2,101.7,fields,Rebuild line with higher-capacity conductor,7065000.0,474000.0
Q23-2329,2025-02-02,Lions Rd – Aes Beaver Valley Partners Beaver Vly 500 kV,L:7555:8244:500,1.0,True,Beaver Valley – Cranberry 500 kV,L:7564:8273:500,107.2,2652.0,7.9,105.1,fields,Reconductor line,46836000.0,3186000.0
Q23-2329,2025-02-02,Cranberry – Beaver Vly 500 kV,L:7564:8273:500,1.0,True,Aes Beaver Vly Partners Beaver Vly Substation – Lions Rd 500 kV,L:7555:8244:500,106.7,2657.0,8.0,104.6,fields,Reconductor line,30208000.0,2056000.0
Q23-2329,2025-02-02,Big Oaks Substation – Cypress Crk 100 kV,L:22027:22310:100,1.0,True,Jones Chapel – Dekalb 500 kV Line,L:21759:22035:500,101.4,422.0,5.2,92.7,fields,Reconductor line,2246000.0,151000.0
Q23-2354,2025-01-30,Bluebonnet-Russell Fork 230 KV line,L:22024:22493:230,1.0,True,Jones Chapel-Dekalb 500 KV,L:21759:22035:500,107.8,2526.0,31.3,,table,Reconductor line,17861000.0,272000.0
Q23-2354,2025-01-30,Ligonier-Cypress Crk 100 KV Line,L:22036:22310:100,1.0,True,Dekalb-Jones Chapel 500 KV L,L:21759:22035:500,106.5,432.0,5.2,,table,Reconductor line,2502000.0,41000.0
Q23-2354,2025-01-30,Robison Park Substation-Russell Fork 230 KV,L:21796:22493:230,1.0,True,Dekab-Jones Chapel 500 KV,L:21759:22035:500,105.5,3415.0,42.6,,table,Reconductor line,14928000.0,230000.0
Q23-2354,2025-01-30,Jones Chapel Substation-Dekalb Substation 500 KV,L:21759:22035:500,1.0,True,Robison Park-Russell Fork Substation 230 KV,L:21796:22493:230,104.9,5380.0,65.3,,table,Reconductor line,42819000.0,681000.0
Q23-2354,2025-01-30,Pueblo Xtra 500/230 kV Transformer Bank,X:24035:500:230,0.9952809349423665,True,Boca Raton-Pueblo Xtra 500 KV,L:24035:24600:500,104.2,2553.0,41.9,,table,Replace transformer with higher-rated unit,35708000.0,664000.0
Q23-2354,2025-01-30,Golden Gate-Ege 100 KV,L:21761:21762:100,1.0,True,Dekalb-Jones Chapel 500 KV,L:21759:22035:500,101.6,340.0,5.2,,table,Reconductor line,2234000.0,37000.0
Q23-2354,2025-01-30,Cuba City-Ege 100 KV Line,L:21761:21977:100,1.0,True,Dekalb-Jones Chapel 500 KV L,L:21759:22035:500,101.4,355.0,5.2,,table,Reconductor line,1502000.0,25000.0
Q23-2354,2025-01-30,Sta S Van Nuys-Gould 230 KV L,L:19972:20007:230,1.0,True,Troy Energy Llc-Richland Substation 500 KV,L:20280:20309:500,101.3,986.0,6.4,,table,Reconductor line,7238000.0,117000.0
Q23-2354,2025-01-30,Farmersville-Kendallville 100 KV,L:21978:21979:100,1.0,True,Dekalb-Jones Chapel 500 KV,L:21759:22035:500,101.0,409.0,5.2,,table,Reconductor line,1979000.0,33000.0
Q23-2354,2025-01-30,El Paso-Ganso 500 KV L,L:7775:8093:500,1.0,True,Lions Rd-Piney Creek Project 500 KV,L:7555:8253:500,100.7,3648.0,13.5,,table,Reconductor line,64208000.0,927000.0
Q23-2367,2025-02-03,GREENVILLE AVE-VALLIANT 138.0 kV line,L:17037:17041:138,1.0,True,SILVER BAY POWER-HOTEL RD 138.0 kV,L:17039:17565:138,177.7,251.0,9.2,,table,Rebuild line with higher-capacity conductor,6686000.0,295000.0
Q23-2367,2025-02-03,UNIVERSIITY-WAGON MOUND 138.0 kV,L:17015:17444:138,1.0,True,PINE BLUFF WATSON CHAPEL SUBSTATION-CARRAIZO 1201 345.0 kV,L:17208:17847:345,152.1,272.0,9.0,,table,Rebuild line with higher-capacity conductor,10065000.0,365000.0
Q23-2367,2025-02-03,MAINWARING-SNOHOMISH SUBSTATION 138.0 kV L,L:17313:17315:138,1.0,True,WISSOTA-BERRY ST 138.0 kV,L:17176:17179:138,141.9,417.0,7.5,,table,Rebuild line with higher-capacity conductor,5456000.0,134000.0
Q23-2367,2025-02-03,SAND SPRINGS SUBSTATION-RUSSELLVILLE E 138.0 kV,L:16969:17720:138,1.0,True,BERRY ST-NORTHFIELD 345.0 kV,L:17179:17713:345,139.2,357.0,8.8,,table,Rebuild line with higher-capacity conductor,9986000.0,227000.0
Q23-2367,2025-02-03,GARDEN VILLAS-DAVIE 138.0 kV,L:17181:17272:138,1.0,True,DESOTO PLEASANT RUN-UNION 138.0 kV,L:17178:17180:138,137.8,180.0,5.5,,table,Rebuild line with higher-capacity conductor,14557000.0,497000.0
Q23-2367,2025-02-03,FRONTIER-DELANO SUBSTATION 138.0 kV,L:17666:17667:138,1.0,True,MCCLELLAN AR-SPATSUM LORNEX 138.0 kV,L:17735:17737:138,132.9,202.0,29.6,,table,Rebuild line with higher-capacity conductor,6764000.0,2322000.0
Q23-2367,2025-02-03,ARVERNE-TYRANENA 138.0 kV,L:17587:17589:138,1.0,True,KEIFER-JACKSON-BEAVER DAM E 138.0 kV L,L:17146:17162:138,132.8,201.0,6.8,,table,Rebuild line with higher-capacity conductor,1807000.0,50000.0
Q23-2367,2025-02-03,DESOTO PLEASANT RUN-UNION 138.0 kV,L:17178:17180:138,1.0,True,UNION-GAREN VILLAS 138.0 kV,L:17178:17181:138,127.0,218.0,5.7,,table,Rebuild line with higher-capacity conductor,15495000.0,549000.0
Q23-2367,2025-02-03,ELDORADO SUBSTATION 345-138 kV Auto,X:17328:345:138,0.9956004050625793,True,PINE BLUFF WATSON CHAPEL-CARRAIZO 1201 345.0 kV,L:17208:17847:345,125.1,544.0,29.5,,table,Replace transformer with higher-rated unit,13954000.0,763000.0
Q23-2367,2025-02-03,HOTEL RD-SILVER BAY POWER 138.0 kV line,L:17039:17565:138,1.0,True,SILVER BAY POWER-DAMON 138.0 kV,L:17039:17718:138,124.3,534.0,5.3,,table,Rebuild line with higher-capacity conductor,18391000.0,323000.0
Q23-2367,2025-02-03,MAMMOTH-STELCO 138.0 kV,L:16925:17639:138,1.0,True,PINE BLUFF WATSON CHAPEL-CARRAIZO 1201 345.0 kV,L:17208:17847:345,123.5,199.0,7.2,,table,Rebuild line with higher-capacity conductor,38438000.0,2266000.0
Q23-2367,2025-02-03,PINE BLUFF WATSON CHAPEL-CARRAIZO 1201 345.0 kV,L:17208:17847:345,1.0,True,LEE COUNTY SOLID WASTE ENERGY-COOPER 345.0 kV L,L:17603:17857:345,122.7,1468.0,38.2,,table,Rebuild line with higher-capacity conductor,61631000.0,2540000.0
Q23-2367,2025-02-03,RANCHO CARMEL-RUSSELLVILLE E 138.0 kV,L:17720:17721:138,1.0,True,NORTHFIELD-BERRY ST 345.0 kV,L:17179:17713:345,122.0,414.0,8.8,,table,Rebuild line with higher-capacity conductor,9805000.0,223000.0
Q23-2367,2025-02-03,PRAIRIE HORIZON AGRI ENERGY-THORNTWN 138.0 kV,L:17185:17187:138,1.0,True,CARRAIZO 1201-PINE BLUFF WATSON CHAPEL 345.0 kV line,L:17208:17847:345,121.4,388.0,10.3,,table,Rebuild line with higher-capacity conductor,8312000.0,336000.0
Q23-2367,2025-02-03,DAVIE-OAKDALE POWER STA 138.0 kV,L:17272:17273:138,1.0,True,UNION-DESOTO PLEASANT RUN 138.0 kV,L:17178:17180:138,120.8,196.0,5.5,,table,Rebuild line with higher-capacity conductor,2276000.0,78000.0
Q23-2367,2025-02-03,ANSON N SUBSTATION-BOZEMAN S 138.0 kV,L:17215:17786:138,1.0,True,LEE COUNTY SOLID WASTE ENERGY SUBSTATION-COOPER 345.0 kV line,L:17603:17857:345,120.6,353.0,8.6,,table,Rebuild line with higher-capacity conductor,36467000.0,1858000.0
Q23-2367,2025-02-03,SAND SPRINGS-SNOHOMISH 138.0 kV,L:16969:17313:138,1.0,True,BERRY STREET-WISSOTA 138.0 kV,L:17176:17179:138,120.3,500.0,7.5,,table,Rebuild line with higher-capacity conductor,27580000.0,679000.0
Q23-2367,2025-02-03,UNION-GARDEN VILLAS 138.0 kV Line,L:17178:17181:138,0.9872447116249876,False,UNION-DESOTO PLEASANT RUN SUBSTATION 138.0 kV Line,L:17178:17180:138,118.4,226.0,5.5,,table,Rebuild line with higher-capacity conductor,13061000.0,445000.0
Q23-2367,2025-02-03,MURPHYS-CULVER SUBSTATION 138.0 kV,L:17350:17794:138,1.0,True,PINE BLUFF WATSON CHAPEL-CARRAIZO 1201 345.0 kV,L:17208:17847:345,117.3,279.0,8.0,,table,Rebuild line with higher-capacity conductor,7696000.0,401000.0
Q23-2367,2025-02-03,SANTA RITA-WALNUT CRK PP 138.0 kV,L:16942:16943:138,1.0,True,SILVER BAY POWER-HOTEL ROAD 138.0 kV,L:17039:17565:138,115.1,204.0,5.6,,table,Rebuild line with higher-capacity conductor,5533000.0,281000.0
Q23-2367,2025-02-03,THORNTOWN-DEWITT 138.0 kV,L:17187:17638:138,1.0,True,CARRAIZO 1201-PINE BLUFF WATSON CHAPEL 345.0 kV,L:17208:17847:345,114.3,401.0,10.3,,table,Rebuild line with higher-capacity conductor,4154000.0,168000.0
Q23-2367,2025-02-03,MISTERSKY-GUADALUPE 138.0 kV,L:17174:17182:138,1.0,True,BERRY ST-WISSOTA 138.0 kV line,L:17176:17179:138,113.8,305.0,7.7,,table,Rebuild line with higher-capacity conductor,19488000.0,461000.0
Q23-2367,2025-02-03,MURPHYS-STELCO 138.0 kV,L:17350:17639:138,1.0,True,CARRAIZO 1201-PINE BLUFF WATSON CHAPEL 345.0 kV,L:17208:17847:345,113.6,428.0,11.9,,table,Rebuild line with higher-capacity conductor,7615000.0,359000.0
Q23-2367,2025-02-03,GUADALUPE-MORTAN SUBSTATION 138.0 kV line,L:17182:17633:138,1.0,True,WISSOTA-BERRY ST 138.0 kV,L:17176:17179:138,113.4,324.0,7.7,,table,Rebuild line with higher-capacity conductor,13290000.0,314000.0
Q23-2367,2025-02-03,MAINWARING-MORTAN 138.0 kV,L:17315:17633:138,1.0,True,WISSOTA-BERRY ST 138.0 kV,L:17176:17179:138,113.3,327.0,7.7,,table,Rebuild line with higher-capacity conductor,14661000.0,347000.0
Q24-2377,2025-01-21,Lions Rd 345-138 kV Auto,X:7555:345:138,0.9958077957782515,True,Piney Creek Project-Lions Road 500.0 kV,L:7555:8253:500,144.3,381.0,5.7,,table,Replace transformer with higher-rated unit,20448000.0,5596000.0
Q24-2377,2025-01-21,Allegheny Hydro No 9-Kirkland Park Substation 138.0 kV,L:7433:7689:138,1.0,True,Knott-Primm 138.0 kV,L:7414:7445:138,122.8,333.0,6.4,,table,Rebuild line with higher-capacity conductor,6634000.0,1824000.0
Q24-2377,2025-01-21,Phoenix Hydro Project-Neark 138.0 kV,L:7588:7589:138,1.0,True,Elizabethton-Tesoro Kenai Cogeneration Plant 138.0 kV,L:7413:7556:138,109.6,280.0,5.0,,table,Reconductor line,1653000.0,1653000.0
Q24-2377,2025-01-21,El Paso-Gilstrap 345.0 kV,L:7764:8093:345,1.0,True,Ganso-El Paso 500.0 kV,L:7775:8093:500,103.7,1175.0,5.6,,table,Reconductor line,20501000.0,245000.0
Q24-2377,2025-01-21,Skiland-Corning 345.0 kV,L:7824:7847:345,1.0,True,Ganso Substation-Handsome Lake 500.0 kV,L:7775:8246:500,102.8,961.0,6.0,,table,Reconductor line,9212000.0,393000.0
Q24-2377,2025-01-21,Blackrock-Eklutna 345.0 kV,L:7709:7727:345,1.0,True,Caldwell-Piney Creek Project 345.0 kV,L:7702:8253:345,102.5,1380.0,6.4,,table,Reconductor line,29536000.0,1503000.0
Q24-2377,2025-01-21,Bluebonnet-Jones Chapel 230.0 kV,L:22024:22035:230,1.0,True,Robison Park-Russell Fork 230.0 kV,L:21796:22493:230,102.0,2635.0,6.1,,table,Reconductor line,14686000.0,221000.0
Q24-2377,2025-01-21,Pueblo Xtra-Boca Raton 500.0 kV,L:24035:24600:500,1.0,True,Bluebonnet-Jones Chapel 230.0 kV,L:22024:22035:230,101.6,3392.0,9.0,,table,Reconductor line,36868000.0,547000.0
Q24-2377,2025-01-21,South Springfield Substation-Knott 138.0 kV,L:7414:7444:138,1.0,True,Knott-Double Springs 138.0 kV,L:7414:7434:138,101.0,288.0,7.3,,table,Reconductor line,2852000.0,799000.0
Q24-2377,2025-01-21,Gilstrap-Ganso 345.0 kV,L:7764:7775:345,1.0,True,Ganso-El Paso 500.0 kV,L:7775:8093:500,100.7,1041.0,6.2,,table,Reconductor line,11963000.0,307000.0
Q24-2383,2025-01-24,CLAUS – UNION 138 kV line,L:17177:17178:138,1.0,True,NSP – WISSOTA 138 kV,L:17176:17274:138,112.0,434.0,5.0,111.7,fields,Rebuild line with higher-capacity conductor,2104000.0,10000.0
Q24-2383,2025-01-24,CLAUS – SAN ANDREAS 138 kV,L:17177:17795:138,1.0,True,WISSOTA – NSP 138 kV,L:17176:17274:138,111.8,454.0,5.0,111.5,fields,Rebuild line with higher-capacity conductor,7043000.0,33000.0
Q24-2383,2025-01-24,SAN ANDREAS – WISSOTA SUBSTATION 138 kV,L:17176:17795:138,1.0,True,WISSOTA – NSP 138 kV,L:17176:17274:138,111.7,459.0,5.0,111.5,fields,Rebuild line with higher-capacity conductor,9549000.0,45000.0
Q24-2383,2025-01-24,BERRY ST 345/138kV Auto,X:17179:345:138,0.9942285174552075,True,RUSSELLVILLE EAST – RANCHO CARMEL 138 kV,L:17720:17721:138,110.4,647.0,7.8,110.1,fields,Replace transformer with higher-rated unit,14519000.0,71000.0
Q24-2383,2025-01-24,WHARTON – TOLEDO BEND SUBSTATION 230 kV,L:19288:19290:230,0.993840823322077,False,BARRETT SUBSTATION – NORWICH 500 kV line,L:19134:19145:500,102.1,897.0,11.2,101.8,fields,Reconductor line,2999000.0,13000.0
Q24-2395,2025-01-20,ARCOGEN – CHINCOTEAGUE 138 kV line,L:9678:9685:138,1.0,True,TASLEY – SOUTHTOWN 345 kV,L:9043:10298:345,119.0,386.0,89.4,,table,Rebuild line with higher-capacity conductor,8442000.0,882000.0
Q22-2265,2025-02-23,Sewell'S Pt – Yamato 138kV,L:10102:10105:138,1.0,True,Diamond Springs – Hospers 138kV L,L:10101:10217:138,103.1,346.0,12.0,,table,Reconductor line,647000.0,647000.0
Q22-2265,2025-02-23,Wheelabrator Portsmouth – Reeves Ave 138kV L,L:9759:9761:138,1.0,True,Sewell'S Pt – Yamato 138kV L,L:10102:10105:138,102.2,336.0,5.6,,table,Reconductor line,1018000.0,55000.0
Q22-2265,2025-02-23,Thole St – Reeves Ave 138kV,L:9761:10108:138,1.0,True,Yamato Substation – Sewell'S Point 138kV line,L:10102:10105:138,100.9,275.0,5.6,,table,Reconductor line,2245000.0,122000.0
Q23-2306,2025-03-02,Laureles / Big Oaks 100 KV,L:22027:22028:100,1.0,True,Dekalb / Jones Chapel 500 KV Line,L:21759:22035:500,114.0,396.0,6.0,,table,Rebuild line with higher-capacity conductor,5594000.0,42000.0
Q23-2306,2025-03-02,Ward Gulf / Laureles 100 KV,L:22025:22028:100,1.0,True,Dekalb / Jones Chapel 500 KV,L:21759:22035:500,109.3,439.0,6.0,,table,Reconductor line,1713000.0,13000.0
Q23-2306,2025-03-02,Minnehaha / Sta S Van Nuys 230 KV,L:19862:19972:230,0.9434186489979359,False,Troy Energy Llc / Richland 500 KV,L:20280:20309:500,103.8,1890.0,15.8,,table,Reconductor line,5135000.0,27000.0
Q23-2306,2025-03-02,Big Oaks / Cypress Creek 100 KV,L:22027:22310:100,1.0,True,Jones Chapel / Dekalb 500 KV,L:21759:22035:500,100.6,422.0,6.0,,table,Reconductor line,1780000.0,13000.0
Q23-2311,2025-02-20,Siler Bay Power / Valliant 138.0 kV,L:17039:17041:138,1.0,True,Silver Bay Power / Damon 138.0 kV,L:17039:17718:138,247.0,237.0,26.7,,table,Rebuild line with higher-capacity conductor,8628000.0,5763000.0
Q23-2311,2025-02-20,56Th St / Oates Reit 138.0 kV,L:17210:17285:138,1.0,True,Speed Substation / Silver Bay Power 138.0 kV,L:17039:17353:138,184.9,1170.0,99.9,,table,Rebuild line with higher-capacity conductor,1715000.0,1161000.0
Q23-2311,2025-02-20,Narod / Brockport 138.0 kV,L:17209:17654:138,1.0,True,Silver Bay Power / Speed 138.0 kV line,L:17039:17353:138,182.2,1222.0,99.9,,table,Rebuild line with higher-capacity conductor,2310000.0,1564000.0
Q23-2311,2025-02-20,56Th St / Santa Monica 138.0 kV,L:17210:17303:138,1.0,True,Silver Bay Power / Speed 138.0 kV,L:17039:17353:138,181.9,1210.0,99.9,,table,Rebuild line with higher-capacity conductor,2949000.0,1996000.0
Q23-2311,2025-02-20,Hambrick / Santa Monica 138.0 kV,L:17303:17305:138,1.0,True,Speed Substation / Silver Bay Power 138.0 kV,L:17039:17353:138,180.2,1233.0,99.9,,table,Rebuild line with higher-capacity conductor,4406000.0,2983000.0
Q23-2311,2025-02-20,Valliant / Greenville Ave 138.0 kV,L:17037:17041:138,1.0,True,Speed / Gaga 138.0 kV,L:17353:17354:138,180.1,251.0,20.0,,table,Rebuild line with higher-capacity conductor,4979000.0,3275000.0
Q23-2311,2025-02-20,Narod / Barnham 138.0 kV,L:17209:17355:138,1.0,True,Silver Bay Power / Speed 138.0 kV L,L:17039:17353:138,179.3,1262.0,99.9,,table,Rebuild line with higher-capacity conductor,19813000.0,13414000.0
Q23-2311,2025-02-20,Barnham / Gaga 138.0 kV,L:17354:17355:138,1.0,True,Silve Bay Power / Speed 138.0 kV,L:17039:17353:138,177.8,1285.0,99.9,,table,Rebuild line with higher-capacity conductor,2200000.0,1489000.0
Q23-2311,2025-02-20,Silver Bay Power / Damon 138.0 kV,L:17039:17718:138,1.0,True,Speed / Gaga 138.0 kV L,L:17353:17354:138,176.5,446.0,33.6,,table,Rebuild line with higher-capacity conductor,3950000.0,2675000.0
Q23-2311,2025-02-20,Speed / Silver Bay Power Substation 138.0 kV,L:17039:17353:138,1.0,True,Gaga Substation / Speed 138.0 kV,L:17353:17354:138,176.4,1307.0,99.9,,table,Rebuild line with higher-capacity conductor,19571000.0,13250000.0
Q23-2311,2025-02-20,Speed / Gaga Substation 138.0 kV L,L:17353:17354:138,1.0,True,Speed / Silver Bay Power 138.0 kV,L:17039:17353:138,176.4,1307.0,99.9,,table,Rebuild line with higher-capacity conductor,5973000.0,4044000.0
Q23-2311,2025-02-20,Carraizo 1201 Substation / May Street 138.0 kV,L:17558:17847:138,1.0,True,Silver Bay Power / Speed Substation 138.0 kV L,L:17039:17353:138,165.9,292.0,27.0,,table,Rebuild line with higher-capacity conductor,3013000.0,1862000.0
Q23-2311,2025-02-20,Carraizo 1201 / May Street 138.0 kV Ckt 2,L:17558:17847:138,1.0,True,Silver Bay Power / Speed 138.0 kV,L:17039:17353:138,165.9,292.0,27.0,,table,Rebuild line with higher-capacity conductor,3013000.0,1862000.0
Q23-2311,2025-02-20,Silver Bay Power / Las Cruces 138.0 kV,L:17039:17358:138,1.0,True,Pine Bluff Watson Chapel / Carraizo 1201 345.0 kV,L:17208:17847:345,156.8,220.0,14.7,,table,Rebuild line with higher-capacity conductor,14974000.0,9534000.0
Q23-2311,2025-02-20,Wagn Mound / Universiity 138.0 kV L,L:17015:17444:138,1.0,True,Pine Bluff Watson Chapel / Carraizo 1201 Substation 345.0 kV line,L:17208:17847:345,154.6,272.0,16.1,,table,Rebuild line with higher-capacity conductor,13722000.0,7669000.0
Q23-2311,2025-02-20,May St / Carraizo 1201 138.0 kV Line 3,L:17558:17847:138,1.0,True,Silver Bay Power / Speed 138.0 kV Line,L:17039:17353:138,149.6,324.0,27.0,,table,Rebuild line with higher-capacity conductor,3013000.0,1862000.0
Q23-2311,2025-02-20,Silver Bay Power / Hotel Road 138.0 kV,L:17039:17565:138,1.0,True,Speed / Gaga 138.0 kV,L:17353:17354:138,139.7,534.0,31.8,,table,Rebuild line with higher-capacity conductor,18884000.0,11957000.0
Q23-2311,2025-02-20,Ussc / Las Cruces 138.0 kV,L:17357:17358:138,1.0,True,Pine Bluff Watson Chapel / Carraizo 1201 345.0 kV,L:17208:17847:345,139.2,235.0,14.7,,table,Rebuild line with higher-capacity conductor,5910000.0,3763000.0
Q23-2311,2025-02-20,Alibates / Juliette 138.0 kV Line,L:16944:16945:138,1.0,True,Pine Bluff Watson Chapel / Carraizo 1201 345.0 kV,L:17208:17847:345,137.0,515.0,27.0,,table,Rebuild line with higher-capacity conductor,9344000.0,5457000.0
Q23-2311,2025-02-20,Davie / Garden Villas 138.0 kV,L:17181:17272:138,1.0,True,Desoto Pleasant Run / Union 138.0 kV line,L:17178:17180:138,135.6,180.0,5.5,,table,Rebuild line with higher-capacity conductor,13240000.0,5331000.0
Q23-2311,2025-02-20,Guadalupe / Mistersky 138.0 kV line,L:17174:17182:138,1.0,True,Wissota / Berry Street 138.0 kV,L:17176:17179:138,128.4,305.0,7.7,,table,Rebuild line with higher-capacity conductor,19195000.0,6217000.0
Q23-2311,2025-02-20,Guadalupe / Mortan 138.0 kV,L:17182:17633:138,1.0,True,Wissota / Berry St 138.0 kV,L:17176:17179:138,127.2,324.0,7.7,,table,Rebuild line with higher-capacity conductor,16262000.0,5267000.0
Q23-2311,2025-02-20,Mainwaring / Mortan 138.0 kV,L:17315:17633:138,1.0,True,Wissota / Berry Street 138.0 kV Line,L:17176:17179:138,127.0,327.0,7.7,,table,Rebuild line with higher-capacity conductor,10044000.0,3253000.0
Q23-2311,2025-02-20,Ussc / N Dracut 138.0 kV,L:17357:17359:138,1.0,True,Carraizo 1201 Substation / Pine Bluff Watson Chapel 345.0 kV,L:17208:17847:345,126.4,245.0,14.7,,table,Rebuild line with higher-capacity conductor,5580000.0,3553000.0
