project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q23-2311,2025-02-20,Pine Bluff Watson Chapel Substation / Carrizo 1201 345.0 kV,L:17208:17847:345,1.0,True,Silver Bay Power / Speed 138.0 kV Line,L:17039:17353:138,123.8,1468.0,62.5,,table,Rebuild line with higher-capacity conductor,59139000.0,33967000.0
Q23-2349,2025-02-26,Bluebonnet – Russell Fork 230 KV,L:22024:22493:230,1.0,True,Dekalb – Jones Chapel 500 KV,L:21759:22035:500,102.9,2526.0,31.3,97.6,fields,Reconductor line,28391000.0,1009000.0
Q23-2349,2025-02-26,Darlington Rd – Muskogee 100 KV,L:20269:21789:100,1.0,True,Richland – Dekalb 500 KV L,L:20309:21759:500,102.3,783.0,6.5,98.7,fields,Reconductor line,7317000.0,261000.0
Q23-2349,2025-02-26,Ligonier Substation – Cypress Creek 100 KV,L:22036:22310:100,1.0,True,Dekalb – Jones Chapel 500 KV L,L:21759:22035:500,102.1,432.0,5.2,96.9,fields,Reconductor line,2164000.0,75000.0
Q23-2349,2025-02-26,Robison Park – Russell Fork 230 KV,L:21796:22493:230,1.0,True,Dekalb – Jones Chpel 500 KV,L:21759:22035:500,100.6,3415.0,42.6,95.3,fields,Reconductor line,11853000.0,421000.0
Q23-2355,2025-02-18,Shell Chemical to W Kingston 100.0 kV Circuit 1,L:23144:23181:100,0.9997471491658039,False,W Kingston to Shell Chemical 100.0 kV #2,L:23144:23181:100,105.8,144.0,6.6,103.0,fields,Reconductor line,585000.0,285000.0
Q23-2357,2025-03-03,International Paper Valliant Ok / W Winchester 138 kV line,L:9397:9399:138,1.0,True,International Paper Valliant Ok / Kearneyville 345 kV,L:9399:17910:345,114.0,636.0,7.0,,table,Rebuild line with higher-capacity conductor,1270000.0,19000.0
Q23-2357,2025-03-03,Alvin / Nuclear Fuels 138 kV,L:9510:9511:138,1.0,True,Purdy / Page 138 kV,L:9480:9481:138,113.9,310.0,8.8,,table,Rebuild line with higher-capacity conductor,5820000.0,80000.0
Q23-2357,2025-03-03,St. John / Rio Dell 138 kV L,L:9390:17896:138,1.0,True,International Paper Valliant Ok / Kearneyville 345 kV,L:9399:17910:345,112.5,593.0,6.6,,table,Rebuild line with higher-capacity conductor,5102000.0,118000.0
Q23-2357,2025-03-03,Jones Chapel / Bluebonnet 230 kV line,L:22024:22035:230,1.0,True,Robison Park / Russell Fork 230 kV,L:21796:22493:230,106.5,2635.0,6.1,,table,Reconductor line,8789000.0,19000.0
Q23-2357,2025-03-03,Boca Raton / Pueblo Xtra 500 kV,L:24035:24600:500,1.0,True,Bluebonnet / Jones Chapel 230 kV,L:22024:22035:230,105.5,3392.0,9.0,,table,Reconductor line,36072000.0,77000.0
Q23-2357,2025-03-03,Concord / Bluebonnet 230 kV,L:22022:22024:230,1.0,True,Pueblo Tra / Boca Raton 500 kV,L:24035:24600:500,104.0,1853.0,6.5,,table,Reconductor line,7920000.0,17000.0
Q23-2360,2025-02-17,Palm Village – Johnston 138kV,L:6199:6868:138,1.0,True,Palm Village – Ganade 138kV line,L:6136:6868:138,146.6,183.0,100.0,,table,Rebuild line with higher-capacity conductor,2198000.0,2198000.0
Q23-2360,2025-02-17,Ganade – Palm Village 138kV,L:6136:6868:138,1.0,True,Palm Village – Johnston 138kV L,L:6199:6868:138,128.4,209.0,100.0,,table,Rebuild line with higher-capacity conductor,4029000.0,4029000.0
Q23-2360,2025-02-17,Paia Hydroelectric Plant – Jewell Branch 138kV,L:6732:6756:138,1.0,True,T Bone 7011 – Petrie 138kV,L:6747:6926:138,121.1,235.0,20.5,,table,Rebuild line with higher-capacity conductor,2956000.0,1852000.0
Q23-2360,2025-02-17,Paia Hydroelectric Plant – Reiner Rd 138kV,L:6732:6855:138,1.0,True,T Bone 7011 – Ptrie 138kV L,L:6747:6926:138,114.0,218.0,20.5,,table,Rebuild line with higher-capacity conductor,1271000.0,797000.0
Q23-2360,2025-02-17,Coconut Groe – Johnston 138kV,L:6149:6199:138,1.0,True,Ganade – Palm Village 138kV,L:6136:6868:138,108.3,224.0,100.0,,table,Reconductor line,3960000.0,3960000.0
Q23-2360,2025-02-17,Reiner Road – Medway 138kV,L:6855:6859:138,0.9993029477103644,False,T Bone 7011 – Petrie 138kV line,L:6747:6926:138,106.8,192.0,20.5,,table,Reconductor line,575000.0,361000.0
Q23-2360,2025-02-17,Medway – Blue Goose 138kV L,L:6859:6874:138,1.0,True,Marcus Hook Energy Lp – Tombstone 500kV,L:6300:7163:500,106.5,247.0,14.1,,table,Reconductor line,243000.0,121000.0
Q23-2294,2025-03-22,West Olympia-Harper 100.0 kV Cir. 1,L:21794:21808:100,1.0,True,W Olympia-Harper 100.0 kV Line,L:21794:21808:100,174.2,190.0,5.9,,table,Rebuild line with higher-capacity conductor,2644000.0,1481000.0
Q23-2294,2025-03-22,Harper-West Olympia Substation 100.0 kV Line 2,L:21794:21808:100,1.0,True,W Olympia-Harper 100.0 kV,L:21794:21808:100,174.2,190.0,5.9,,table,Rebuild line with higher-capacity conductor,2644000.0,1481000.0
Q23-2294,2025-03-22,R.P.Mone-Monroeville 100.0 kV,L:20081:21753:100,1.0,True,Dekalb-Jones Chapel 500.0 kV Line,L:21759:22035:500,142.2,104.0,6.7,,table,Rebuild line with higher-capacity conductor,5213000.0,3400000.0
Q23-2294,2025-03-22,Pruitt Escalante Pegs-Clarence 100.0 kV,L:19604:19605:100,1.0,True,Swan Vly-Muskogee 500.0 kV,L:19617:20269:500,140.5,151.0,57.5,,table,Rebuild line with higher-capacity conductor,4087000.0,4087000.0
Q23-2294,2025-03-22,Taconite Harbor Energy Center-Pruitt Escalante Pegs 100.0 kV,L:19604:20234:100,1.0,True,Swan Valley Substation-Muskogee Substation 500.0 kV,L:19617:20269:500,136.0,167.0,57.5,,table,Rebuild line with higher-capacity conductor,8474000.0,8474000.0
Q23-2294,2025-03-22,Dixon-Muskogee 100.0 kV,L:20235:20269:100,1.0,True,Swan Valley-Muskogee Substation 500.0 kV,L:19617:20269:500,127.7,148.0,26.8,,table,Rebuild line with higher-capacity conductor,2850000.0,2850000.0
Q23-2294,2025-03-22,Ephraim Cemetery-Taiban Mesa 100.0 kV,L:19624:19625:100,1.0,True,Taconite Harbor Energy Ctr Substation-Pruitt Escalante Pegs Substation 100.0 kV,L:19604:20234:100,126.7,129.0,100.0,,table,Rebuild line with higher-capacity conductor,6535000.0,6535000.0
Q23-2294,2025-03-22,Taconite Harbor Energy Center-Fort Thomson Substation 100.0 kV,L:20234:20265:100,1.0,True,Swan Vly-Muskogee 500.0 kV,L:19617:20269:500,122.6,143.0,26.8,,table,Rebuild line with higher-capacity conductor,2475000.0,2475000.0
Q23-2294,2025-03-22,Dixon-Ft Thompson 100.0 kV L,L:20235:20265:100,1.0,True,Muskogee-Swn Valley 500.0 kV,L:19617:20269:500,121.4,142.0,26.8,,table,Rebuild line with higher-capacity conductor,1406000.0,1406000.0
Q23-2294,2025-03-22,Madelia-R.P.Mone 100.0 kV,L:20081:20085:100,1.0,True,Jones Chapel-Dekalb 500.0 kV Line,L:21759:22035:500,118.1,117.0,6.7,,table,Rebuild line with higher-capacity conductor,8951000.0,5837000.0
Q23-2294,2025-03-22,N. Lee-Muskogee 100.0 kV,L:20233:20269:100,1.0,True,Dixon-Muskogee 100.0 kV,L:20235:20269:100,117.4,143.0,38.5,,table,Rebuild line with higher-capacity conductor,6949000.0,6288000.0
Q23-2294,2025-03-22,Clrence-Ephraim Cemetery 100.0 kV,L:19605:19624:100,1.0,True,Pruitt Escalante Pegs-Taconite Harbor Energy Ctr 100.0 kV Line,L:19604:20234:100,114.9,136.0,100.0,,table,Rebuild line with higher-capacity conductor,11721000.0,11721000.0
Q23-2294,2025-03-22,N. Lee-Taconite Harbor Energy Ctr 100.0 kV,L:20233:20234:100,1.0,True,Muskogee-Dixon 100.0 kV L,L:20235:20269:100,114.0,137.0,38.5,,table,Rebuild line with higher-capacity conductor,2295000.0,2077000.0
Q23-2294,2025-03-22,Bluebonnet-Jones Chapel 230.0 kV,L:22024:22035:230,1.0,True,Robison Prk-Russell Fork 230.0 kV,L:21796:22493:230,113.2,1701.0,6.1,,table,Rebuild line with higher-capacity conductor,47143000.0,150000.0
Q23-2294,2025-03-22,Barret-Roseau County 100.0 kV,L:19825:19834:100,1.0,True,Harper-Monte Del Estado 6303 100.0 kV,L:21799:21808:100,106.9,364.0,8.0,,table,Reconductor line,1919000.0,843000.0
Q23-2294,2025-03-22,Pleasant Street-Lake Marion 100.0 kV,L:19828:19831:100,1.0,True,Bark River-San Andres 100.0 kV,L:19829:20295:100,104.7,112.0,6.9,,table,Reconductor line,4907000.0,4907000.0
Q23-2294,2025-03-22,Chimacum-Madelia 100.0 kV L,L:20083:20085:100,1.0,True,Dekalb-Jones Chapel 500.0 kV,L:21759:22035:500,100.4,125.0,6.7,,table,Reconductor line,1719000.0,1121000.0
Q23-2345,2025-03-19,WYMAN-GORDON to ONTELAUNEE ENERGY CENTER 138kV,L:6080:7134:138,1.0,True,ELIZA CRK to ONTELAUNEE ENERGY CTR 345kV,L:6088:7134:345,124.7,264.0,19.6,,table,Rebuild line with higher-capacity conductor,2598000.0,2598000.0
Q23-2345,2025-03-19,WYMAN-GORDON to TRISONIC SUBSTATION 138kV,L:6080:6081:138,1.0,True,ELIZA CRK to ONTELAUNEE ENERGY CENTER 345kV,L:6088:7134:345,122.7,253.0,19.6,,table,Rebuild line with higher-capacity conductor,1037000.0,1037000.0
Q23-2345,2025-03-19,REDONDO to LEAKE 138kV,L:6086:6104:138,1.0,True,ELIZA CRK to ONTELAUNEE ENERGY CENTER 345kV,L:6088:7134:345,117.9,225.0,23.1,,table,Rebuild line with higher-capacity conductor,1552000.0,1552000.0
Q24-2390,2025-03-16,Pines – Patrick Substation 100.0 kV,L:19480:19484:100,1.0,True,East Marysville – Madeline 100.0 kV,L:18945:18949:100,124.8,128.0,48.9,79.6,fields,Rebuild line with higher-capacity conductor,5033000.0,5033000.0
Q24-2390,2025-03-16,Hillsborough County Resource Recovery – Lawther Dr 100.0 kV,L:18837:19436:100,0.9971335971251736,False,Baraga Vlg 500/230kV TX,X:19413:500:230,120.6,125.0,5.0,115.9,fields,Rebuild line with higher-capacity conductor,6869000.0,6869000.0
Q24-2390,2025-03-16,Roe'S Corner – Thornydale 100.0 kV,L:19478:19483:100,1.0,True,Braga Vlg 500-230 kV TX,X:19413:500:230,120.0,115.0,17.1,102.4,fields,Rebuild line with higher-capacity conductor,8953000.0,8953000.0
Q24-2390,2025-03-16,Patick – Gridley 100.0 kV,L:19480:19481:100,1.0,True,Baraga Vlg 500-230 kV XFMR,X:19413:500:230,111.2,122.0,18.0,93.7,fields,Rebuild line with higher-capacity conductor,3966000.0,3966000.0
Q24-2390,2025-03-16,Miami – Fitchburg 100.0 kV L,L:19384:19435:100,1.0,True,Miami – Fiddyment 100.0 kV,L:19396:19435:100,108.9,163.0,9.3,102.1,fields,Reconductor line,659000.0,249000.0
Q24-2390,2025-03-16,Otter Vly – Blaney Park Sw Sta 100.0 kV Cir. 1,L:19555:19580:100,1.0,True,Otter Vly – Blaney Park Sw Sta 100.0 kV Line 2,L:19555:19580:100,107.7,151.0,5.1,103.7,fields,Reconductor line,410000.0,410000.0
Q24-2390,2025-03-16,Blaney Park Sw Sta – Otter Valley Substation 100.0 kV L,L:19555:19580:100,1.0,True,Otter Vly – Blaney Park Sw Sta 100.0 kV Cir. 1,L:19555:19580:100,107.7,151.0,5.1,103.7,fields,Reconductor line,410000.0,410000.0
Q24-2390,2025-03-16,Jones Canyon – Thornydale 100.0 kV L,L:18817:19478:100,1.0,True,Baraga Vlg 500/230kV XFMR,X:19413:500:230,106.5,121.0,17.1,89.8,fields,Reconductor line,2092000.0,2092000.0
Q24-2390,2025-03-16,Patrick – Roe'S Corner 100.0 kV line,L:19480:19483:100,1.0,True,Baraga Vlg Substation 500/230kV XFMR,X:19413:500:230,106.0,142.0,17.1,91.8,fields,Reconductor line,894000.0,894000.0
Q24-2390,2025-03-16,Fitchburg – W Riverside 100.0 kV L,L:19384:19399:100,1.0,True,Fiddyment – Miami 100.0 kV,L:19396:19435:100,104.9,197.0,9.3,99.3,fields,Reconductor line,1494000.0,564000.0
Q24-2390,2025-03-16,Lons Road – Aes Beaver Valley Partners Beaver Vly 500.0 kV,L:7555:8244:500,1.0,True,Cranberry – Beaver Vly 500.0 kV,L:7564:8273:500,103.1,2652.0,7.9,102.8,fields,Reconductor line,32549000.0,290000.0
Q24-2390,2025-03-16,Cranberry – Beaver Vly 500.0 kV,L:7564:8273:500,1.0,True,Aes Beaver Valley Partners Beaver Vly – Lions Road 500.0 kV line,L:7555:8244:500,102.7,2657.0,7.9,102.3,fields,Reconductor line,31817000.0,283000.0
Q24-2390,2025-03-16,N Msquite Tap – Hillsborough County Resource Recovery 100.0 kV,L:19405:19436:100,1.0,True,Baraga Vlg 500 kV/230 kV TX,X:19413:500:230,102.4,131.0,5.0,97.9,fields,Reconductor line,835000.0,835000.0
Q24-2390,2025-03-16,Caro – Miami 100.0 kV Line,L:19385:19435:100,1.0,True,Baraga Vlg 500/230 kV Transformer Bank,X:19413:500:230,100.0,310.0,7.4,97.2,fields,Reconductor line,1597000.0,565000.0
Q23-2293,2025-05-02,Estill Springs - Weslaco 230.0 kV,L:22979:23005:230,1.0,True,Weslco - Commonwealth Edison Des Plaines 230.0 kV Line,L:22979:22982:230,196.6,430.0,42.9,,table,Rebuild line with higher-capacity conductor,16713000.0,13253000.0
Q23-2293,2025-05-02,Weslaco - Commonwealth Edison Des Plaines 230.0 kV,L:22979:22982:230,1.0,True,Estill Springs - Weslaco 230.0 kV,L:22979:23005:230,154.9,510.0,38.1,,table,Rebuild line with higher-capacity conductor,7142000.0,5666000.0
Q23-2293,2025-05-02,Hermiston - Weslaco 230.0 kV,L:22841:22979:230,1.0,True,Weslaco - Estill Springs 230.0 kV,L:22979:23005:230,122.5,585.0,23.5,,table,Rebuild line with higher-capacity conductor,32603000.0,25690000.0
Q23-2293,2025-05-02,Jones Chapel - Bluebonnet 230.0 kV,L:22024:22035:230,1.0,True,Russell Fork - Robison Park 230.0 kV,L:21796:22493:230,110.7,1701.0,24.4,,table,Rebuild line with higher-capacity conductor,24701000.0,2794000.0
Q23-2293,2025-05-02,Hermiston Substation - Denton West Interchange 230.0 kV line,L:22841:22849:230,1.0,True,Weslaco - Estill Springs 230.0 kV line,L:22979:23005:230,103.5,515.0,21.9,,table,Reconductor line,2134000.0,1680000.0
Q23-2293,2025-05-02,Big Oaks - Laureles Substation 100.0 kV Line,L:22027:22028:100,1.0,True,Dekalb - Jones Chapel 500.0 kV,L:21759:22035:500,101.9,396.0,5.2,,table,Reconductor line,1005000.0,124000.0
Q23-2366,2025-04-17,Skiland 500 kV/345 kV TX,X:7847:500:345,1.0,True,Deland W 500/345kV XFMR,X:7819:500:345,110.2,781.0,43.6,103.0,fields,Replace transformer with higher-rated unit,28936000.0,7977000.0
Q23-2366,2025-04-17,Gilstrap - Stoner 230 KV line,L:7764:20223:230,1.0,True,El Paso - Ravenna 500 KV,L:8093:20097:500,106.5,578.0,5.5,105.2,fields,Reconductor line,28305000.0,1060000.0
Q23-2366,2025-04-17,Ripon Ind Park - Joseph J Seymour Power Project 138 KV,L:7817:7838:138,1.0,True,Corning - Skiland 345 KV,L:7824:7847:345,104.1,206.0,10.8,97.4,fields,Reconductor line,1084000.0,284000.0
Q24-2387,2025-04-17,Geisel Monument Substation / Beaverley 100 KV,L:19610:19618:100,1.0,True,Eastown Rd 230-1 kV Transformer,X:19609:230:1,113.7,187.0,10.2,,table,Rebuild line with higher-capacity conductor,2328000.0,1270000.0
Q24-2387,2025-04-17,Beaverley / Southwest Lima 100 KV line,L:19610:19621:100,1.0,True,Eastown Rd 230/1kV TX,X:19609:230:1,113.5,199.0,10.2,,table,Rebuild line with higher-capacity conductor,3361000.0,1833000.0
Q24-2387,2025-04-17,Lenkurt / Southwest Lima 100 KV,L:19621:19622:100,1.0,True,Eastown Road 230/1 kV TX,X:19609:230:1,113.3,210.0,10.2,,table,Rebuild line with higher-capacity conductor,6177000.0,3370000.0
Q24-2394,2025-05-04,CHAFFEE GAS RECOVERY to BLAINE 138 KV,L:10069:10071:138,1.0,True,GAINESVILLE SUBSTATION to MICHIGAN WIND 2 138 KV,L:10139:10140:138,223.0,371.0,70.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2717000.0,2678000.0
Q24-2394,2025-05-04,MICHIGAN WIND 2 to GAINESVILLE SUBSTATION 138 KV line,L:10139:10140:138,1.0,True,CHAFFEE GAS RECOVERY to BLAIE 138 KV Line,L:10069:10071:138,180.8,419.0,70.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1363000.0,1337000.0
Q24-2394,2025-05-04,DEAN DRIVE AREA ELECTRIC GENERATORS to NOVEC PARADISE 138 KV,L:10067:10266:138,1.0,True,CHAFFEE GAS RECOVEY to BLAINE 138 KV,L:10069:10071:138,127.7,440.0,37.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2572000.0,2233000.0
Q24-2394,2025-05-04,SCHOOLCRAFT to LAKERIDGE 138 KV line,L:9873:10163:138,1.0,True,CUSTER to LOVING S 138 KV,L:9861:9911:138,122.4,216.0,5.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2528000.0,391000.0
Q24-2394,2025-05-04,ANGLETON to SCHOOLCRAFT SUBSTATION 138 KV,L:9869:9873:138,1.0,True,CUSTER to LOVING S 138 KV,L:9861:9911:138,106.2,369.0,9.3,,prose_overloaded,Reconductor line,2011000.0,305000.0
Q24-2394,2025-05-04,ANGLETON to IDAHO SPRINGS 138 KV,L:9869:10158:138,1.0,True,CUSTER to LOVNG S 138 KV,L:9861:9911:138,105.6,414.0,9.3,,prose_overloaded,Reconductor line,1461000.0,221000.0
Q24-2394,2025-05-04,ELK HON to CLOVER HILL 138 KV L,L:9924:10293:138,1.0,True,W STAUNTON to WOODS DP 138 KV,L:10072:10303:138,101.7,324.0,5.3,,prose_overloaded,Reconductor line,337000.0,141000.0
Q24-2394,2025-05-04,CLOVER HILL to PRINCE WILLIAM DP 138 KV,L:10272:10293:138,1.0,True,WOODS DP to WEST STAUNTON 138 KV L,L:10072:10303:138,101.7,324.0,5.3,,prose_overloaded,Reconductor line,944000.0,395000.0
Q24-2394,2025-05-04,PEAVY FALL HY to SOUTH HOUSTON 138 KV,L:9858:9879:138,1.0,True,CUSTER to LOVING S 138 KV,L:9861:9911:138,101.5,507.0,6.7,,prose_overloaded,Reconductor line,515000.0,59000.0
Q24-2394,2025-05-04,YAVAPAI to LUNA 138 KV Line,L:9857:9860:138,1.0,True,CUSTER to LOVING SOUTH 138 KV,L:9861:9911:138,101.3,623.0,6.7,,prose_overloaded,Reconductor line,581000.0,67000.0
Q24-2394,2025-05-04,ELK HORN to HOOVER 138 KV,L:9924:10280:138,1.0,True,WOODS DP to W STAUNTON 138 KV,L:10072:10303:138,100.8,304.0,5.3,,prose_overloaded,Reconductor line,416000.0,174000.0
Q24-2394,2025-05-04,HOOVER to MENAN 138 KV,L:10280:10306:138,1.0,True,WEST STAUNTON to WOODS DP 138 KV,L:10072:10303:138,100.8,304.0,5.3,,prose_overloaded,Reconductor line,465000.0,195000.0
Q24-2394,2025-05-04,MENAN SUBSTATION to NORFORK 138 KV Line,L:10073:10306:138,1.0,True,WOODS DP to W STAUNTON 138 KV,L:10072:10303:138,100.8,304.0,5.3,,prose_overloaded,Reconductor line,1534000.0,642000.0
Q24-2394,2025-05-04,CHAFFEE GAS RECOVERY to MICHIGAN WIND 2 138 KV L,L:10071:10140:138,1.0,True,CHAFFE GAS RECOVERY SUBSTATION to BLANE 138 KV,L:10069:10071:138,282.8,267.0,70.8,,prose_loss,Rebuild line with higher-capacity conductor,1657000.0,1625000.0
Q24-2394,2025-05-04,BLAINE to STONEWALL ENERGY CTR 138 KV,L:9865:10069:138,1.0,True,MICHIGAN WIND 2 to GAINESVILLE 138 KV,L:10139:10140:138,236.8,329.0,70.2,,prose_loss,Rebuild line with higher-capacity conductor,2193000.0,2162000.0
Q24-2394,2025-05-04,GAINESVILLE to NOVEC PARADISE 138 KV,L:10067:10139:138,1.0,True,CHAFFEE GAS RECOVERY to BLAINE 138 KV,L:10069:10071:138,185.7,390.0,70.8,,prose_loss,Rebuild line with higher-capacity conductor,2121000.0,2080000.0
Q24-2394,2025-05-04,STONEWALL ENERGY CENTER to FOUNTAIN 138 KV Line,L:9865:10068:138,1.0,True,GAINESVILLE to MICHIGAN WIND 2 138 KV,L:10139:10140:138,163.3,496.0,70.1,,prose_colon,Rebuild line with higher-capacity conductor,1706000.0,1603000.0
Q24-2394,2025-05-04,WEST STAUNTON to DEAN DRIVE AREA ELECTRIC GENERATORS 138 KV,L:10072:10266:138,1.0,True,CHAFFEE GAS RECOVERY to BLAINE 138 KV,L:10069:10071:138,127.7,440.0,37.2,,prose_colon,Rebuild line with higher-capacity conductor,840000.0,729000.0
Q24-2394,2025-05-04,WEST STAUNTON to WOODS DP 138 KV,L:10072:10303:138,1.0,True,BLAINE SUBSTATION to CHAFFEE GAS RECOVERY 138 KV,L:10069:10071:138,122.0,574.0,28.8,,prose_colon,Rebuild line with higher-capacity conductor,798000.0,472000.0
Q24-2394,2025-05-04,LUNA to PEAVY FALL HY 138 KV,L:9857:9879:138,1.0,True,CUSTER SUBSTATION to LOVING S 138 KV,L:9861:9911:138,101.4,573.0,6.7,,prose_colon,Reconductor line,732000.0,84000.0
Q23-2315,2025-05-26,Ruritan – Gosport 138 kV line,L:10098:10132:138,1.0,True,Victory Way – Wheelabrator Portsmouth 138 kV L,L:9759:10219:138,108.9,230.0,13.0,,table,Reconductor line,2661000.0,305000.0
Q23-2316,2025-05-30,Rio Bravo to Sherwood Forest 100kV,L:18725:18726:100,1.0,True,Tanners Lake to Lake 100kV,L:18732:18734:100,110.6,163.0,17.7,94.7,fields,Rebuild line with higher-capacity conductor,7985000.0,5714000.0
Q23-2316,2025-05-30,Lions Rd to Aes Beaver Vly Partners Beaver Vly 500kV L,L:7555:8244:500,1.0,True,Cranberry to Beaver Vly 500kV,L:7564:8273:500,101.1,2652.0,8.0,100.6,fields,Reconductor line,51144000.0,758000.0
Q23-2316,2025-05-30,Labarre to Port Washington Sw Yd 100kV,L:19187:19444:100,1.0,True,Statesville Delivery No 3 to Apopka South 100kV Line,L:18926:19190:100,100.9,119.0,7.8,91.3,fields,Reconductor line,3074000.0,2006000.0
Q23-2316,2025-05-30,Cranberry to Beaver Vly 500kV,L:7564:8273:500,1.0,True,Aes Beaver Vly Partners Beaver Valley to Lions Road 500kV,L:7555:8244:500,100.8,2657.0,7.9,100.4,fields,Reconductor line,26441000.0,393000.0
Q23-2320,2025-05-24,ANSON NORTH SUBSTATION – BOZEMAN S 138 KV L,L:17215:17786:138,1.0,True,LEE COUNTY SOLID WASTE ENERGY – COOPER 345 KV line,L:17603:17857:345,102.7,353.0,21.1,98.2,fields,Reconductor line,11196000.0,884000.0
Q23-2320,2025-05-24,SNOHOMISH – MAINWARING 138 KV L,L:17313:17315:138,1.0,True,WISSOTA – BERRY ST 138 KV,L:17176:17179:138,102.0,417.0,9.4,100.3,fields,Reconductor line,1866000.0,44000.0
Q23-2328,2025-05-29,BANGHAM / JUDSON 138kV,L:17308:17309:138,1.0,True,ST. HELENS / NORTH ADAMSVILLE 138kV Line,L:17311:17312:138,189.5,172.0,100.0,,table,Rebuild line with higher-capacity conductor,5745000.0,5745000.0
Q23-2328,2025-05-29,ST. HELENS / N ADAMSVILLE SUBSTATION 138kV line,L:17311:17312:138,1.0,True,PEACH VLY TIE / PINN RD 138kV Line,L:16970:16971:138,186.0,197.0,100.0,,table,Rebuild line with higher-capacity conductor,3238000.0,3238000.0
Q23-2328,2025-05-29,THERMOPOLIS / JUDSON 138kV,L:17006:17309:138,1.0,True,N ADAMSVILLE / ST. HELENS 138kV,L:17311:17312:138,179.7,184.0,100.0,,table,Rebuild line with higher-capacity conductor,6614000.0,6614000.0
Q23-2328,2025-05-29,BANGHAM / NORTH ADAMSVILLE 138kV,L:17308:17311:138,1.0,True,N ADAMSVILLE / ST. HELENS 138kV,L:17311:17312:138,176.8,180.0,100.0,,table,Rebuild line with higher-capacity conductor,8562000.0,8562000.0
Q23-2328,2025-05-29,MAINWARING / ST. HELENS 138kV,L:17312:17315:138,0.9992040079470198,False,OJO / PORT MADISON 138kV,L:16972:16974:138,176.4,241.0,69.5,,table,Rebuild line with higher-capacity conductor,13064000.0,10422000.0
Q23-2328,2025-05-29,THERMOPOLIS / TUSCOLA E 138kV,L:17006:17007:138,1.0,True,N ADAMSVILLE / ST. HELENS 138kV,L:17311:17312:138,171.4,200.0,100.0,,table,Rebuild line with higher-capacity conductor,6231000.0,6231000.0
Q23-2328,2025-05-29,PEACH VALLEY TIE / PINN RD 138kV,L:16970:16971:138,1.0,True,N ADAMSVILLE / ST. HELENS 138kV line,L:17311:17312:138,169.5,216.0,100.0,,table,Rebuild line with higher-capacity conductor,3401000.0,3401000.0
Q23-2328,2025-05-29,PEACH VALLEY TIE / TUSCOLA EAST 138kV,L:16970:17007:138,1.0,True,N ADAMSVILLE / ST. HELENS 138kV line,L:17311:17312:138,167.5,213.0,100.0,,table,Rebuild line with higher-capacity conductor,7437000.0,7437000.0
Q23-2328,2025-05-29,PINN ROAD / PORT MADISON 138kV L,L:16971:16972:138,1.0,True,SNOHOMIH / SAND SPRINGS 138kV line,L:16969:17313:138,127.4,333.0,38.1,,table,Rebuild line with higher-capacity conductor,3557000.0,1905000.0
Q23-2328,2025-05-29,PORT MADISON / OJO 138kV,L:16972:16974:138,1.0,True,SAND SPRINGS / SNOHOMISH 138kV,L:16969:17313:138,126.9,342.0,38.1,,table,Rebuild line with higher-capacity conductor,17005000.0,9108000.0
Q23-2328,2025-05-29,SNOHOMISH / MAINWARING 138kV,L:17313:17315:138,1.0,True,PORT MADISON / OJO 138kV,L:16972:16974:138,114.0,489.0,46.2,,table,Rebuild line with higher-capacity conductor,9548000.0,3314000.0
Q23-2328,2025-05-29,SNOHOMISH / SAND SPRINGS 138kV,L:16969:17313:138,1.0,True,PORT MADISON SUBSTATION / OJO 138kV,L:16972:16974:138,113.4,500.0,46.2,,table,Rebuild line with higher-capacity conductor,15734000.0,5461000.0
Q23-2328,2025-05-29,SAND SPRINGS / RUSSELLVILLE E 138kV Line,L:16969:17720:138,1.0,True,NORTHFIELD / BERRY STREET 345kV,L:17179:17713:345,105.8,357.0,24.9,,table,Reconductor line,4902000.0,841000.0
Q24-2388,2025-05-26,E. Ripley to W Fork 138 kV line,L:18046:18164:138,1.0,True,West Woodland to Menlo 138 kV,L:18045:18176:138,149.9,236.0,5.9,146.9,fields,Rebuild line with higher-capacity conductor,5616000.0,797000.0
Q24-2388,2025-05-26,Carlsbad Waterfield to Menlo Substation 138 kV,L:18044:18045:138,1.0,True,Menlo to West Woodland 138 kV,L:18045:18176:138,142.2,261.0,5.9,139.5,fields,Rebuild line with higher-capacity conductor,3233000.0,459000.0
Q24-2388,2025-05-26,Carlsbad Waterfield to E. Ripley Substation 138 kV,L:18044:18046:138,1.0,True,Menlo to W Woodland 138 kV,L:18045:18176:138,131.0,277.0,5.9,128.5,fields,Rebuild line with higher-capacity conductor,6387000.0,907000.0
Q23-2336,2025-07-04,Cloverleaf Substation-Gunpowder 138 kV Line,L:8536:8567:138,1.0,True,Hidalgo Smelter 345/1kV Transformer Bank,X:8525:345:1,116.6,276.0,29.9,,table,Rebuild line with higher-capacity conductor,6749000.0,5294000.0
Q23-2336,2025-07-04,Hazelwood Substation-Western Digital 138 kV,L:8528:8565:138,1.0,True,Hidalgo Smelter 345-1 kV TX,X:8525:345:1,101.0,356.0,12.2,,table,Reconductor line,686000.0,457000.0
Q24-2371,2025-06-20,S Whitehall - Roseau County 100.0 kV Line,L:19834:21806:100,1.0,True,Dekalb - Richland 500.0 kV,L:20309:21759:500,133.8,172.0,14.6,129.6,fields,Rebuild line with higher-capacity conductor,12594000.0,6653000.0
Q24-2371,2025-06-20,State St - W Olympia 100.0 kV #1,L:21774:21794:100,1.0,True,Boeing Renton 2 - S Whitehall 100.0 kV,L:21797:21806:100,112.6,167.0,5.2,111.0,fields,Rebuild line with higher-capacity conductor,837000.0,173000.0
Q24-2371,2025-06-20,Stae Street Substation - W Olympia 100.0 kV Ckt 2,L:21774:21794:100,1.0,True,Boeing Renton 2 - South Whitehall 100.0 kV,L:21797:21806:100,112.6,167.0,5.2,111.0,fields,Rebuild line with higher-capacity conductor,837000.0,173000.0
Q24-2371,2025-06-20,W Olympia - State St 100.0 kV,L:21774:21794:100,1.0,True,Boeing Renton2 - South Whitehall 100.0 kV,L:21797:21806:100,112.6,167.0,5.2,111.0,fields,Rebuild line with higher-capacity conductor,837000.0,173000.0
Q24-2371,2025-06-20,Peavine - South Whitehall Substation 100.0 kV,L:21784:21806:100,1.0,True,Peavine Substation - S Whitehall 100.0 kV Line 2,L:21784:21806:100,107.3,149.0,44.3,92.4,fields,Reconductor line,3416000.0,2845000.0
Q24-2371,2025-06-20,S Whitehall - Peavine 100.0 kV Ckt 2,L:21784:21806:100,1.0,True,South Whitehall - Pavine 100.0 kV Circuit 1,L:21784:21806:100,107.3,149.0,44.3,92.4,fields,Reconductor line,3416000.0,2845000.0
Q24-2381,2025-06-25,State Street / W Olympia 100 kV line,L:21774:21794:100,1.0,True,State Street / W Olympia 100 kV,L:21774:21794:100,126.9,216.0,5.8,,table,Rebuild line with higher-capacity conductor,1636000.0,542000.0
Q24-2381,2025-06-25,State Street Substation / W Olympia 100 kV Ckt 2,L:21774:21794:100,1.0,True,West Olympia / State St 100 kV Ckt 1,L:21774:21794:100,126.9,216.0,5.8,,table,Rebuild line with higher-capacity conductor,1636000.0,542000.0
Q24-2381,2025-06-25,State St Substation / W Olympia 100 kV #3,L:21774:21794:100,1.0,True,State St / West Olympia 100 kV,L:21774:21794:100,126.9,216.0,5.8,,table,Rebuild line with higher-capacity conductor,1636000.0,542000.0
Q24-2381,2025-06-25,Monte Del Estado 6303 / Harper 100 kV,L:21799:21808:100,1.0,True,Dekalb / Richland 500 kV,L:20309:21759:500,105.6,532.0,6.1,,table,Reconductor line,2464000.0,186000.0
Q24-2381,2025-06-25,Monroeville / Woodburn 100 kV Line,L:21753:21812:100,1.0,True,Richland / Dekalb 500 kV,L:20309:21759:500,103.6,398.0,5.1,,table,Reconductor line,3268000.0,727000.0
Q24-2381,2025-06-25,Woodurn / Sage 100 kV L,L:21807:21812:100,1.0,True,Richland / Dekalb 500 kV,L:20309:21759:500,103.1,413.0,5.1,,table,Reconductor line,616000.0,137000.0
Q24-2381,2025-06-25,Monte Del Estado 6303 / Sage 100 kV L,L:21799:21807:100,1.0,True,Richland Substation / Dekalb 500 kV L,L:20309:21759:500,102.4,434.0,5.1,,table,Reconductor line,1398000.0,311000.0
Q24-2428,2025-07-02,Lockport / Brown Plant 100 KV Line,L:23169:23459:100,1.0,True,Kalispell / Milvon 100 KV,L:23404:23405:100,165.8,120.0,39.2,126.6,fields,Rebuild line with higher-capacity conductor,1810000.0,1475000.0
Q24-2428,2025-07-02,Kalispell / Milvon 100 KV,L:23404:23405:100,0.9997368030709967,False,Locport / Brown Plant 100 KV,L:23169:23459:100,125.0,148.0,26.2,103.8,fields,Rebuild line with higher-capacity conductor,1950000.0,1609000.0
Q24-2428,2025-07-02,Lockport / Buckeye Canada 100 KV,L:23169:23170:100,1.0,True,Lockport / Will County 100 KV,L:23169:23418:100,104.7,108.0,22.3,80.0,fields,Reconductor line,522000.0,423000.0
Q24-2428,2025-07-02,Lockport / Will County Substation 100 KV L,L:23169:23418:100,1.0,True,Buckeye Canada / Addison 100 KV,L:23168:23170:100,104.3,132.0,9.8,95.4,fields,Reconductor line,1014000.0,1014000.0
Q24-2428,2025-07-02,Buckeye Canada / Addison 100 KV L,L:23168:23170:100,1.0,True,Will County / Lockport 100 KV line,L:23169:23418:100,103.6,147.0,10.3,95.2,fields,Reconductor line,564000.0,564000.0
Q23-2333,2025-08-02,CUMBERLAND-ARAPAHOE 138kV,L:16484:16485:138,1.0,True,ROGERSVILLE-MT AIRY 138kV,L:16487:16490:138,116.1,216.0,60.0,85.3,fields,Rebuild line with higher-capacity conductor,4649000.0,4649000.0
Q23-2333,2025-08-02,SHORT HILLS-ADA CARBON SOLUTIONS RED RIVER 138kV,L:9569:16816:138,1.0,True,AGUAS BUENAS GIS TC-SANTA ANA 3 138kV,L:9568:16479:138,109.0,166.0,100.0,42.0,fields,Reconductor line,2317000.0,2317000.0
Q23-2333,2025-08-02,PALERMO-SEPLUVEDA 138kV Cir. 1,L:16481:16489:138,1.0,True,PALRMO-SEPLUVEDA 138kV Ckt 2,L:16481:16489:138,106.6,286.0,50.9,86.8,fields,Reconductor line,3423000.0,3423000.0
Q23-2333,2025-08-02,SEPLUVEDA SUBSTATION-PALERMO 138kV Ckt 2,L:16481:16489:138,1.0,True,SEPLUVEDA-PALERMO SUBSTATION 138kV Circuit 1,L:16481:16489:138,104.5,291.0,50.9,85.1,fields,Reconductor line,3423000.0,3423000.0
Q23-2333,2025-08-02,ARAPAHOE-LOOSE CRK 138kV,L:16485:16888:138,1.0,True,AGUAS BUENAS GIS TC-SANTA ANA 3 138kV Line,L:9568:16479:138,103.7,206.0,100.0,49.8,fields,Reconductor line,3258000.0,3258000.0
Q23-2333,2025-08-02,SHORT HILLS-LOOSE CREEK 138kV,L:16816:16888:138,1.0,True,SANTA ANA 3-AGUAS BUENAS GIS TC 138kV L,L:9568:16479:138,103.7,206.0,100.0,49.8,fields,Reconductor line,598000.0,598000.0
Q23-2333,2025-08-02,NEPTUNE-FOREST GLEN 138kV,L:17764:17765:138,1.0,True,NEPTUNE 345 kV/138 kV XFMR,X:17764:345:138,100.5,275.0,6.3,98.0,fields,Reconductor line,1438000.0,73000.0
Q23-2333,2025-08-02,KAW-SPALL NS 138kV,L:18398:18608:138,1.0,True,WHATSHAN-FOX HILLS 138kV line,L:18285:18286:138,100.4,253.0,5.1,98.1,fields,Reconductor line,2753000.0,202000.0
Q24-2426,2025-07-30,Dpc Elroy-Garden 138kV,L:9829:9837:138,1.0,True,Mccartney-N Tower Tap 345kV,L:9725:9793:345,105.8,551.0,6.7,,table,Reconductor line,3403000.0,39000.0
Q24-2426,2025-07-30,N Tower Tap-Dpc Elroy 138kV,L:9793:9837:138,1.0,True,Mccartney-North Tower Tap Substation 345kV,L:9725:9793:345,101.8,853.0,6.0,,table,Reconductor line,2270000.0,23000.0
Q24-2440,2025-07-29,Hudson – White Rock-Nike 138kV,L:5379:5775:138,1.0,True,Crawfordsville Power Plant – Pine Tree Acres 138kV,L:5367:5865:138,120.2,326.0,6.1,,table,Rebuild line with higher-capacity conductor,1663000.0,1663000.0
Q24-2440,2025-07-29,Suntree – W Caldwell 138kV line,L:5679:5771:138,1.0,True,W Orange – Magnolia 1708 138kV,L:5364:5404:138,103.9,298.0,10.3,,table,Reconductor line,2245000.0,628000.0
Q23-2348,2025-08-25,W Junction-East Broad Street 100.0 kV,L:19072:19074:100,1.0,True,John C. Eisinger-Isabella 100.0 kV L,L:18980:18981:100,123.5,158.0,7.4,115.1,fields,Rebuild line with higher-capacity conductor,9232000.0,9232000.0
Q23-2348,2025-08-25,Jug St-West Jct 100.0 kV,L:19026:19074:100,1.0,True,John C. Eisinger Substation-Isabella 100.0 kV,L:18980:18981:100,122.8,132.0,7.4,112.7,fields,Rebuild line with higher-capacity conductor,4333000.0,4333000.0
Q23-2348,2025-08-25,E Broad Street Substation-Windmill 100.0 kV,L:19034:19072:100,1.0,True,Norwich-Barrett Substation 500.0 kV,L:19134:19145:500,107.4,162.0,58.4,42.7,fields,Reconductor line,601000.0,548000.0
Q23-2353,2025-08-29,FRANK E RATTS STATION to REDONDO 1 100kV,L:22953:22956:100,1.0,True,REDONDO 1 to N UNION CITY 100kV,L:22927:22956:100,104.7,136.0,16.4,,table,Reconductor line,671000.0,671000.0
Q23-2353,2025-08-29,NORTH UNION CITY to REDONDO 1 100kV,L:22927:22956:100,0.9998628602298933,False,REDONDO 1 to FRANK E RATTS STA 100kV,L:22953:22956:100,101.1,128.0,18.2,,table,Reconductor line,348000.0,348000.0
Q24-2380,2025-08-25,Tiger Bay / Air Force Base 345.0 kV,L:8847:8849:345,1.0,True,Artesia Country Club 345 kV/1 kV Autotransformer,X:8612:345:1,101.7,1124.0,7.5,101.1,fields,Reconductor line,3959000.0,41000.0
Q24-2399,2025-09-03,Hartland 230 kV/1 kV Auto,X:17029:230:1,0.9970536863153424,True,Hubbardstown-Geyer Switch 345.0 kV Line,L:17843:18709:345,101.1,270.0,10.9,100.1,fields,Replace transformer with higher-rated unit,11487000.0,150000.0
Q24-2412,2025-08-19,LOOKOUT POINT-LANK 138 kV,L:9623:17625:138,1.0,True,SPRING CRK RD-ATOKA 138 kV Line,L:9625:17627:138,110.5,227.0,6.7,103.1,fields,Rebuild line with higher-capacity conductor,10767000.0,947000.0
Q24-2412,2025-08-19,TURKEY CRK-TOM WATKINS 138 kV Line,L:17759:18417:138,1.0,True,HARRIS-SPRING CEEK RD 138 kV,L:17627:17770:138,110.4,388.0,7.4,105.6,fields,Rebuild line with higher-capacity conductor,8806000.0,729000.0
Q24-2412,2025-08-19,MEEKER-TURKEY CREEK 138 kV,L:17756:18417:138,1.0,True,SPRING CREEK RD-HARRIS 138 kV line,L:17627:17770:138,110.2,396.0,7.4,105.5,fields,Rebuild line with higher-capacity conductor,644000.0,53000.0
Q24-2412,2025-08-19,MEEKER-SIDNEY COAL 138 kV Line,L:17756:18416:138,1.0,True,SPRING CREEK RD-HARRIS 138 kV L,L:17627:17770:138,109.7,413.0,7.4,105.2,fields,Reconductor line,2251000.0,186000.0
Q24-2412,2025-08-19,TULE-GRANITE CITY WORKS 138 kV L,L:17567:17723:138,1.0,True,WISSOTA-SAN ANDREAS SUBSTATION 138 kV,L:17176:17795:138,102.5,276.0,5.6,97.4,fields,Reconductor line,9169000.0,479000.0
Q24-2412,2025-08-19,BRAWLEY-LOOKOUT PT 138 kV,L:9621:9623:138,1.0,True,ATOKA-SPRING CREEK RD 138 kV,L:9625:17627:138,101.7,231.0,6.7,94.5,fields,Reconductor line,1675000.0,147000.0
Q24-2412,2025-08-19,SPRING CREEK ROAD-ATOKA 138 kV L,L:9625:17627:138,1.0,True,MEEKER-SIDNEY COAL 138 kV,L:17756:18416:138,101.0,433.0,10.4,95.0,fields,Reconductor line,4777000.0,394000.0
Q24-2412,2025-08-19,SANTA ROSA BEACH-TULE 138 kV,L:17276:17723:138,1.0,True,SAN ANDREAS-WISSOTA 138 kV,L:17176:17795:138,101.0,291.0,5.6,96.2,fields,Reconductor line,1651000.0,86000.0
Q24-2412,2025-08-19,SANTA ROSA BEACH-W MOUNT VERNON 138 kV,L:17275:17276:138,1.0,True,WSSOTA-SAN ANDREAS 138 kV line,L:17176:17795:138,100.8,308.0,5.6,96.2,fields,Reconductor line,885000.0,46000.0
Q24-2414,2025-08-22,New Departure – Mason St 230.0 kV,L:19852:20299:230,1.0,True,Trego – Beaver 500.0 kV,L:19893:20264:500,100.5,1652.0,7.6,99.3,fields,Reconductor line,9576000.0,180000.0
Q24-2451,2025-08-24,PRAIRIE – TODDS TAVERN DP 138 KV,L:10119:10181:138,1.0,True,PRAIRIE – NORTH ANNA 138 KV,L:10119:10279:138,170.0,224.0,100.0,8.6,fields,Rebuild line with higher-capacity conductor,7958000.0,7958000.0
Q24-2451,2025-08-24,N ANNA – PRAIRIE 138 KV,L:10119:10279:138,1.0,True,PRAIRIE – TODDS TAVERN DP 138 KV,L:10119:10181:138,157.7,241.0,100.0,8.0,fields,Rebuild line with higher-capacity conductor,13733000.0,13733000.0
Q24-2451,2025-08-24,NI RIVER DP – CHANCELLOR 138 KV,L:10178:10187:138,1.0,True,N ANNA 345-138 kV TX,X:10279:345:138,149.7,355.0,72.1,68.5,fields,Rebuild line with higher-capacity conductor,3185000.0,1467000.0
Q24-2451,2025-08-24,NORTH ANNA 345/138 kV Transformer Bank,X:10279:345:138,0.9985734364366072,True,STORY CITY – CHANCELLOR 138 KV line,L:10178:10182:138,143.9,505.0,88.4,73.9,fields,Replace transformer with higher-rated unit,15453000.0,6323000.0
Q24-2451,2025-08-24,GULFGAE – WAKE 138 KV,L:9933:10196:138,1.0,True,N ANNA 345-138 kV Auto,X:10279:345:138,134.1,223.0,34.1,72.7,fields,Rebuild line with higher-capacity conductor,7838000.0,2987000.0
Q24-2451,2025-08-24,BORAH – TODDS TAVERN DP 138 KV L,L:10181:10184:138,1.0,True,ACEC QUINCY – NI RIVERDP 138 KV,L:10179:10187:138,133.4,203.0,30.7,73.0,fields,Rebuild line with higher-capacity conductor,10879000.0,3677000.0
Q24-2451,2025-08-24,CHANCELLOR – STORY CITY SUBSTATION 138 KV,L:10178:10182:138,1.0,True,N ANNA 345/138kV Transformer Bank,X:10279:345:138,128.4,522.0,72.1,73.2,fields,Rebuild line with higher-capacity conductor,2987000.0,1139000.0
Q24-2451,2025-08-24,STORY CITY – GULFGATE SUBSTATION 138 KV,L:9933:10182:138,1.0,True,N ANNA 345-138 kV XFMR,X:10279:345:138,127.9,273.0,34.1,77.8,fields,Rebuild line with higher-capacity conductor,3220000.0,1227000.0
Q24-2451,2025-08-24,LADYSMITH CT – STORY CITY 138 KV,L:9739:10182:138,1.0,True,N ANNA 345 kV/138 kV XFMR,X:10279:345:138,127.8,213.0,38.0,56.5,fields,Rebuild line with higher-capacity conductor,15994000.0,6099000.0
Q24-2451,2025-08-24,GARRISONVILLE – WAKE SUBSTATION 138 KV,L:10195:10196:138,1.0,True,NORTH ANA 345 kV/138 kV Auto,X:10279:345:138,102.6,173.0,25.4,44.0,fields,Reconductor line,839000.0,319000.0
Q24-2451,2025-08-24,BORAH – NORTH ANNA 138 KV,L:10184:10279:138,1.0,True,STORY CITY – CHANCELLOR 138 KV Line,L:10178:10182:138,100.9,309.0,27.3,65.6,fields,Reconductor line,1178000.0,263000.0
Q24-2451,2025-08-24,BORAH – NI RIV DP 138 KV,L:10184:10187:138,1.0,True,CHANCELLOR – STORY CITY 138 KV Line,L:10178:10182:138,100.1,245.0,7.1,88.6,fields,Reconductor line,5024000.0,416000.0
Q24-2452,2025-09-02,Cypress Creek-Big Oaks 100 kV,L:22027:22310:100,1.0,True,Dekalb-Jones Chapel 500 kV,L:21759:22035:500,105.5,500.0,5.2,,prose_overloaded,Reconductor line,3636000.0,73000.0
Q24-2452,2025-09-02,Ward Gulf Substation-Laureles 100 kV,L:22025:22028:100,1.0,True,Jones Chapel-Dekalb Substation 500 kV,L:21759:22035:500,103.7,562.0,5.2,,prose_overloaded,Reconductor line,2891000.0,58000.0
Q24-2452,2025-09-02,Minnehaha-Sidney A Murray Jr Hydroelectric 230 kV,L:19862:19865:230,1.0,True,Richland-Dekalb Substation 500 kV,L:20309:21759:500,103.0,2041.0,16.0,,prose_overloaded,Reconductor line,10828000.0,218000.0
Q24-2452,2025-09-02,Post Rock-Myrtle Pt 230 kV,L:19626:19637:230,1.0,True,Beaver-Trego 500 kV line,L:19893:20264:500,102.0,2995.0,12.4,,prose_overloaded,Reconductor line,10415000.0,210000.0
Q24-2452,2025-09-02,Cuba City-Ege 100 kV L,L:21761:21977:100,1.0,True,Dekalb-Jones Chapel 500 kV,L:21759:22035:500,101.8,414.0,5.2,,prose_overloaded,Reconductor line,2138000.0,43000.0
Q24-2452,2025-09-02,Golden Gate-Laotto 100 kV Line,L:21762:21805:100,1.0,True,Jones Chapel Substation-Dekalb 500 kV,L:21759:22035:500,101.0,385.0,5.2,,prose_overloaded,Reconductor line,1875000.0,38000.0
Q24-2452,2025-09-02,Rex Brown-Montibello 100 kV,L:21980:22491:100,1.0,True,Jones Chapel-Dekalb 500 kV L,L:21759:22035:500,100.2,506.0,5.2,,prose_overloaded,Reconductor line,5652000.0,114000.0
Q24-2452,2025-09-02,Waynedale-Montpelier Electric Generating Station 230 kV,L:21763:22708:230,1.0,True,Dekalb-Richland 500 kV,L:20309:21759:500,103.6,1919.0,20.4,,prose_loss,Reconductor line,16070000.0,324000.0
Q24-2452,2025-09-02,Ege-Golden Gate 100 kV,L:21761:21762:100,1.0,True,Dekalb-Jones Chapel 500 kV Line,L:21759:22035:500,102.4,398.0,5.2,,prose_loss,Reconductor line,1009000.0,20000.0
Q24-2452,2025-09-02,Tidd-Filer 500 kV,L:8206:19579:500,1.0,True,Lerdo-Tidd 500 kV L,L:19533:19579:500,101.5,2413.0,6.9,,prose_loss,Reconductor line,37685000.0,767000.0
Q24-2452,2025-09-02,Medora-P.T.S 345 kV,L:7253:7389:345,1.0,True,Ritter Park-Sugar Hill 345 kV,L:7221:7290:345,101.4,2278.0,7.4,,prose_loss,Reconductor line,14969000.0,303000.0
Q24-2452,2025-09-02,Farmersville-Cuba City 100 kV,L:21977:21978:100,1.0,True,Dekalb-Jones Chapel 500 kV L,L:21759:22035:500,100.6,448.0,5.2,,prose_loss,Reconductor line,1832000.0,37000.0
Q24-2452,2025-09-02,Kinsington-River Rock 100 kV,L:23384:23386:100,1.0,True,Kinsington-Jacobs Corner 100 kV,L:22815:23384:100,124.0,140.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3669000.0,3669000.0
Q24-2452,2025-09-02,Kinsington Substation-Jacobs Corner 100 kV,L:22815:23384:100,1.0,True,Kinsington-River Rock 100 kV,L:23384:23386:100,122.3,142.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6371000.0,6371000.0
Q24-2452,2025-09-02,Big Oaks-Laureles 100 kV,L:22027:22028:100,1.0,True,Dekalb-Jones Chapel 500 kV,L:21759:22035:500,104.5,531.0,5.2,,prose_colon,Reconductor line,1007000.0,20000.0
Q24-2452,2025-09-02,Pickford-Herald-Twin Cities 230 kV,L:19917:20133:230,1.0,True,Trego-Beaver 500 kV,L:19893:20264:500,102.5,2114.0,9.4,,prose_colon,Reconductor line,17807000.0,359000.0
Q24-2452,2025-09-02,Newport Tie-Post Rock Substation 230 kV line,L:19626:19645:230,1.0,True,Trego-Beaver 500 kV,L:19893:20264:500,102.0,2963.0,12.8,,prose_colon,Reconductor line,12155000.0,245000.0
Q24-2452,2025-09-02,Weedpatch-Canal Rd 230 kV,L:19643:20303:230,1.0,True,Trego-Beaver 500 kV,L:19893:20264:500,102.0,1782.0,7.4,,prose_colon,Reconductor line,4629000.0,93000.0
Q24-2452,2025-09-02,Kendallvile Substation-Rex Brown 100 kV Line,L:21979:21980:100,1.0,True,Dekalb-Jones Chapel 500 kV,L:21759:22035:500,100.3,487.0,5.2,,prose_colon,Reconductor line,1424000.0,29000.0
Q24-2452,2025-09-02,Ligonier-Montiello 100 kV line,L:22036:22491:100,1.0,True,Dekalb-Jones Chapel 500 kV,L:21759:22035:500,100.2,519.0,5.2,,prose_colon,Reconductor line,1641000.0,33000.0
Q24-2454,2025-08-24,MANAI 8401 - PARLEYS 138 KV,L:7213:7285:138,1.0,True,MDORA - P.T.S 345 KV Line,L:7253:7389:345,122.9,366.0,6.8,,table,Rebuild line with higher-capacity conductor,1608000.0,225000.0
Q24-2454,2025-08-24,LEWISVILLE - WILLIAMS SUBSTATION 138 KV,L:7298:7302:138,1.0,True,RITTER PARK - SUGAR HILL 345 KV,L:7221:7290:345,105.7,388.0,5.5,,table,Reconductor line,588000.0,588000.0
Q24-2454,2025-08-24,EAST OMAK - STA Q HARBOR 138 KV line,L:7288:7390:138,1.0,True,HILLTOP - PINEY CREEK PROJECT 500 KV,L:7105:8253:500,101.8,320.0,6.3,,table,Reconductor line,1226000.0,1226000.0
Q24-2454,2025-08-24,UNIV OF NC CHAPEL HILL COGEN FACILITY - YOUNGWOOD 345 KV,L:8220:8228:345,1.0,True,YOUNGWOOD 500 kV/345 kV XFMR,X:8220:500:345,101.7,1387.0,5.6,,table,Reconductor line,8226000.0,79000.0
Q24-2456,2025-09-02,Monfort - Ne Harriman 100kV L,L:22220:22221:100,1.0,True,Monfort Substation - Wabash 230kV L,L:22220:22742:230,111.8,164.0,8.1,111.5,fields,Rebuild line with higher-capacity conductor,2160000.0,22000.0
Q24-2456,2025-09-02,Hubbard - Wrangell Substation 100kV,L:21840:21841:100,1.0,True,Dekalb - Rihland 500kV,L:20309:21759:500,107.2,198.0,7.7,107.1,fields,Reconductor line,563000.0,11000.0
Q24-2456,2025-09-02,Lonsdale Substation - Hubbard 100kV L,L:21838:21840:100,1.0,True,Richland - Dekalb 500kV line,L:20309:21759:500,106.2,221.0,7.7,106.0,fields,Reconductor line,867000.0,17000.0
Q24-2456,2025-09-02,Lonsdale - Ne Harriman 100kV L,L:21838:22221:100,1.0,True,Monfort - Wabash 230kV,L:22220:22742:230,102.6,155.0,8.1,102.4,fields,Reconductor line,5170000.0,51000.0
Q23-2339,2025-09-28,Snyder / Eastmont 100 kV,L:18960:22248:100,1.0,True,W Asheville / Websterville 100 kV L,L:22243:22247:100,145.7,166.0,41.7,,table,Rebuild line with higher-capacity conductor,3481000.0,1204000.0
Q23-2339,2025-09-28,Fiddyment / Miami 100 kV line,L:19396:19435:100,1.0,True,Baraga Vlg / Queen Crk 500 kV line,L:19413:19578:500,129.6,184.0,5.3,,table,Rebuild line with higher-capacity conductor,3582000.0,3582000.0
Q23-2339,2025-09-28,West Asheville Substation / Websterville 100 kV Line,L:22243:22247:100,1.0,True,Snyder / Eastmont 100 kV,L:18960:22248:100,125.6,194.0,31.3,,table,Rebuild line with higher-capacity conductor,28255000.0,10334000.0
Q23-2339,2025-09-28,Newcomb / Arcanum Peaking 100 kV,L:18947:19556:100,1.0,True,Wissota / Berry St 138 kV,L:17176:17179:138,113.4,129.0,100.0,,table,Rebuild line with higher-capacity conductor,2103000.0,2103000.0
Q23-2339,2025-09-28,Powerline Elkhorn Substation / Thousand Springs 100 kV,L:18953:18954:100,1.0,True,Rancho Santa Fe / Snyder 100 kV,L:18959:18960:100,112.2,309.0,63.3,,table,Rebuild line with higher-capacity conductor,2257000.0,1437000.0
Q23-2339,2025-09-28,Rancho Santa Fe / Blount 100 kV,L:18955:18959:100,1.0,True,Powerline Elkhorn / Websterville 100 kV,L:18953:22247:100,111.9,311.0,66.2,,table,Rebuild line with higher-capacity conductor,3038000.0,1899000.0
Q23-2339,2025-09-28,Snyder / Rancho Santa Fe 100 kV,L:18959:18960:100,1.0,True,Powerline Elkhorn / Websterville 100 kV,L:18953:22247:100,111.7,320.0,66.2,,table,Rebuild line with higher-capacity conductor,4899000.0,3062000.0
Q23-2339,2025-09-28,Newcomb / Blount 100 kV,L:18947:18955:100,1.0,True,Wissota / Berry St 138 kV,L:17176:17179:138,109.4,126.0,100.0,,table,Reconductor line,4808000.0,4808000.0
Q23-2339,2025-09-28,Websterville / Powerline Elkhorn 100 kV,L:18953:22247:100,1.0,True,Snyder Substation / Rancho Sata Fe 100 kV,L:18959:18960:100,109.3,337.0,63.3,,table,Reconductor line,4985000.0,3174000.0
Q23-2339,2025-09-28,Fiddyment 100/1kV XFMR,X:19396:100:1,0.9978953986497728,True,Powerline Elkhorn Substation / Websterville Substation 100 kV,L:18953:22247:100,107.0,162.0,6.3,,table,Replace transformer with higher-rated unit,3482000.0,3482000.0
Q23-2339,2025-09-28,Aep Medford / Fairway Tap 100 kV,L:21992:22210:100,1.0,True,Headwaters Wind Farm Ii Llc / Eaton 100 kV,L:22208:22549:100,101.0,160.0,15.0,,table,Reconductor line,6604000.0,2403000.0
Q23-2347,2025-09-18,CARD – YUCAIPA 138 kV,L:9178:9181:138,1.0,True,CRANDALL – ASPEN 345 kV L,L:9185:9467:345,132.1,267.0,10.8,,prose_overloaded,Rebuild line with higher-capacity conductor,4381000.0,1633000.0
Q23-2347,2025-09-18,CARD – CRAGGY SUBSTATION 138 kV,L:9178:9183:138,1.0,True,CRANDALL – ASPEN 345 kV L,L:9185:9467:345,129.9,258.0,10.8,,prose_overloaded,Rebuild line with higher-capacity conductor,9419000.0,3511000.0
Q23-2347,2025-09-18,DECLO – SALAMANCAROCHESTER ST 138 kV,L:9141:9172:138,1.0,True,ASPEN SUBSTATION – CRANDALL 345 kV,L:9185:9467:345,114.3,347.0,12.5,,prose_overloaded,Rebuild line with higher-capacity conductor,41118000.0,14289000.0
Q23-2347,2025-09-18,AUSTIN – DECLO 138 kV #2,L:9141:9196:138,1.0,True,LOWMOOR – ASPEN 345 kV line,L:9467:9666:345,112.7,332.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,18968000.0,11217000.0
Q23-2347,2025-09-18,AUSTN – DECLO 138 kV,L:9141:9196:138,1.0,True,ASPEN – LOWMOOR 345 kV,L:9467:9666:345,112.6,332.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,18968000.0,11217000.0
Q23-2347,2025-09-18,AUSTIN – BATH COUNTY 138 kV Cir. 1,L:9196:9654:138,1.0,True,ASPEN – LOWMOOR 345 kV,L:9467:9666:345,111.6,338.0,5.3,,prose_overloaded,Reconductor line,4396000.0,2600000.0
Q23-2347,2025-09-18,LOWMOOR 345/138 kV TX,X:9666:345:138,0.9902917704126837,True,ASPEN – LOWMOOR 345 kV,L:9467:9666:345,106.9,723.0,5.4,,prose_overloaded,Replace transformer with higher-rated unit,15766000.0,430000.0
Q23-2347,2025-09-18,OAK CRK STATION SUBSTATION – SANS SOUCI SUBSTATION 138 kV,L:9439:9652:138,1.0,True,DAYTON – CHATOM 345 kV,L:9436:9482:345,103.9,372.0,21.4,,prose_overloaded,Reconductor line,897000.0,216000.0
Q23-2347,2025-09-18,HARRISONBURG – SANS SOUCI 138 kV line,L:9645:9652:138,1.0,True,DAYTON – CHATOM 345 kV,L:9436:9482:345,103.9,372.0,21.4,,prose_overloaded,Reconductor line,1248000.0,300000.0
Q23-2347,2025-09-18,HARRY ALLEN – STUARTS DRAFT 138 kV L,L:9187:9191:138,1.0,True,CRANDALL – ASPEN 345 kV,L:9185:9467:345,120.3,233.0,10.8,,prose_loss,Rebuild line with higher-capacity conductor,6772000.0,2524000.0
Q23-2347,2025-09-18,REDLAND – VERONA 138 kV line,L:9184:9188:138,1.0,True,CRANDALL – DAYTON 345 kV,L:9185:9436:345,117.8,298.0,6.9,,prose_loss,Rebuild line with higher-capacity conductor,5670000.0,1914000.0
Q23-2347,2025-09-18,DECLO – AUSTIN 138 kV Line 3,L:9141:9196:138,1.0,True,ASPEN – LOWMOOR 345 kV,L:9467:9666:345,112.7,332.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,18968000.0,11217000.0
Q23-2347,2025-09-18,AUSTIN – BATH COUNTY 138 kV Line 3,L:9196:9654:138,1.0,True,ASPEN – LOWMOOR SUBSTATION 345 kV line,L:9467:9666:345,111.4,339.0,5.3,,prose_loss,Reconductor line,4396000.0,2600000.0
Q23-2347,2025-09-18,FISHERSVILLE – HARRY ALLEN 138 kV,L:9176:9191:138,1.0,True,ASPEN – CRANDALL 345 kV,L:9185:9467:345,110.5,219.0,10.8,,prose_loss,Rebuild line with higher-capacity conductor,2774000.0,1034000.0
Q23-2347,2025-09-18,ERIE – FISHERSVILLE 138 kV line,L:9176:9192:138,1.0,True,CRANDALL – ASPEN 345 kV,L:9185:9467:345,107.9,201.0,10.8,,prose_loss,Reconductor line,1195000.0,445000.0
Q23-2347,2025-09-18,FOLSOM – ST BARNABAS 138 kV line,L:18475:18478:138,1.0,True,LOWMOOR – ASPEN 345 kV,L:9467:9666:345,104.7,255.0,9.7,,prose_loss,Reconductor line,3379000.0,942000.0
Q23-2347,2025-09-18,SALAMANCAROCHESTER ST – REDLAND 138 kV,L:9172:9184:138,1.0,True,ASPEN – CRANDALL 345 kV line,L:9185:9467:345,102.6,234.0,11.6,,prose_loss,Reconductor line,5703000.0,2175000.0
Q23-2347,2025-09-18,STUARTS DRAFT – CAGGY 138 kV Line,L:9183:9187:138,1.0,True,ASPEN – CRANDALL 345 kV L,L:9185:9467:345,123.9,239.0,10.8,,prose_colon,Rebuild line with higher-capacity conductor,4424000.0,1649000.0
Q23-2347,2025-09-18,VERONA – GREENBANK 138 kV,L:9188:9190:138,1.0,True,DAYTON – CRANDALL 345 kV,L:9185:9436:345,117.6,288.0,6.9,,prose_colon,Rebuild line with higher-capacity conductor,3662000.0,1236000.0
