project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q23-2347,2025-09-18,BATH COUNTY – ASTIN 138 kV,L:9196:9654:138,1.0,True,ASPEN SUBSTATION – LOWMOOR 345 kV,L:9467:9666:345,103.5,364.0,5.3,,prose_colon,Reconductor line,4396000.0,2600000.0
Q23-2347,2025-09-18,OAK CREEK STATION – WADSWORTH 138 kV,L:9439:9553:138,1.0,True,CHATOM – DAYTON 345 kV,L:9436:9482:345,101.1,328.0,21.4,,prose_colon,Reconductor line,2272000.0,547000.0
Q23-2350,2025-09-25,Carberry - Turley Substation 138 KV L,L:5639:5645:138,1.0,True,N Albertville - Hidroelectrica Garzas 1 138 KV line,L:5618:5658:138,108.5,247.0,55.7,56.9,fields,Reconductor line,962000.0,962000.0
Q23-2350,2025-09-25,Whiawa - N Allegheny Windpower Project 345 KV L,L:7532:8288:345,1.0,True,Merret - Sunrise Ctr 500 KV Line,L:7525:8247:500,103.6,1717.0,5.9,102.8,fields,Reconductor line,9775000.0,260000.0
Q23-2350,2025-09-25,Blackrock - Eklutna 345 KV,L:7709:7727:345,1.0,True,Piney Crk Project - Caldwell 345 KV,L:7702:8253:345,102.3,1380.0,5.3,101.4,fields,Reconductor line,24164000.0,699000.0
Q24-2421,2025-09-23,Uknown12262 Substation – W Lancaster 100 KV,L:19006:19022:100,1.0,True,Omni-Hackberry – Norwich 500 KV,L:19030:19145:500,157.8,149.0,7.9,152.8,fields,Rebuild line with higher-capacity conductor,5846000.0,5846000.0
Q24-2421,2025-09-23,Wst Lafayette – Uknown12262 100 KV,L:19006:19007:100,1.0,True,Omni-Hackberry – Norwich 500 KV,L:19030:19145:500,148.6,161.0,7.9,143.9,fields,Rebuild line with higher-capacity conductor,7328000.0,7328000.0
Q24-2421,2025-09-23,West Lancaster – Choupique 100 KV L,L:19019:19022:100,1.0,True,Omni-Hackberry – Norwich 500 KV,L:19030:19145:500,147.8,133.0,7.9,142.1,fields,Rebuild line with higher-capacity conductor,3747000.0,3747000.0
Q24-2421,2025-09-23,Gray Summit – Function Jct 100 KV,L:18733:19460:100,1.0,True,Tecumseh Rd Substation – Rio Bravo 100 KV L,L:18725:19525:100,136.3,116.0,70.0,78.6,fields,Rebuild line with higher-capacity conductor,3915000.0,3040000.0
Q24-2421,2025-09-23,West Lafayette – Mossyrock 100 KV,L:19007:19565:100,1.0,True,Omni-Hackberry – Norwich 500 KV,L:19030:19145:500,135.5,183.0,7.9,131.4,fields,Rebuild line with higher-capacity conductor,14552000.0,14552000.0
Q24-2421,2025-09-23,Choupiue – Goldtown 100 KV,L:19019:19021:100,1.0,True,Norwich – Omni-Hackberry 500 KV,L:19030:19145:500,132.2,119.0,7.9,125.8,fields,Rebuild line with higher-capacity conductor,4702000.0,4702000.0
Q24-2421,2025-09-23,Du Pont Substation – Madison West 100 KV line,L:19029:19032:100,1.0,True,Brisbois – W Memphis 100 KV,L:19010:19113:100,130.6,128.0,8.8,124.0,fields,Rebuild line with higher-capacity conductor,1286000.0,1286000.0
Q24-2421,2025-09-23,Madison W – Speen St 100 KV,L:19031:19032:100,1.0,True,Brisbois – West Memphis 100 KV L,L:19010:19113:100,126.6,159.0,8.8,121.3,fields,Rebuild line with higher-capacity conductor,2650000.0,2650000.0
Q24-2421,2025-09-23,Goldtown – Sibley No Two Substation 100 KV,L:19018:19021:100,1.0,True,Snipes – Trimble 100 KV L,L:18729:18730:100,123.1,112.0,43.4,86.1,fields,Rebuild line with higher-capacity conductor,7792000.0,7792000.0
Q24-2421,2025-09-23,Keelers – Poudre 100 KV,L:19442:19443:100,1.0,True,Function Junction – Gray Summit 100 KV,L:18733:19460:100,121.8,92.0,100.0,17.9,fields,Rebuild line with higher-capacity conductor,5070000.0,5070000.0
Q24-2421,2025-09-23,Trimble – Snipes 100 KV,L:18729:18730:100,1.0,True,Sibley No Two – Goldtown 100 KV,L:19018:19021:100,120.4,152.0,58.0,84.2,fields,Rebuild line with higher-capacity conductor,2832000.0,2056000.0
Q24-2421,2025-09-23,Daly City Tap – Speen St 100 KV,L:19031:19051:100,1.0,True,Brisbois – West Memphis 100 KV,L:19010:19113:100,118.9,195.0,8.8,114.6,fields,Rebuild line with higher-capacity conductor,3313000.0,3313000.0
Q24-2421,2025-09-23,Lake Rd – N Gila 100 KV,L:19013:19028:100,1.0,True,Daly City Tap – Speen Street 100 KV,L:19031:19051:100,118.7,132.0,5.8,114.5,fields,Rebuild line with higher-capacity conductor,5654000.0,5654000.0
Q24-2421,2025-09-23,Lakerd – Mwd Etiwanda 100 KV,L:19013:19107:100,0.9594580066308299,True,Speen St – Daly City Tap 100 KV,L:19031:19051:100,117.7,141.0,5.8,113.8,fields,Rebuild line with higher-capacity conductor,13769000.0,13769000.0
Q24-2421,2025-09-23,Gray Summit – Trimble 100 KV,L:18729:18733:100,1.0,True,Sibley No Two – Goldtown Substation 100 KV line,L:19018:19021:100,117.1,151.0,58.0,80.4,fields,Rebuild line with higher-capacity conductor,4662000.0,3385000.0
Q24-2421,2025-09-23,W Memphis – Mwd Etiwanda 100 KV,L:19010:19107:100,1.0,True,Speen St – Daly City Tap Substation 100 KV,L:19031:19051:100,112.9,163.0,5.8,109.5,fields,Rebuild line with higher-capacity conductor,2701000.0,2701000.0
Q24-2421,2025-09-23,Goose Lake – Jug St 100 KV Line,L:19025:19026:100,1.0,True,W Memphis – Brisbois 100 KV Line,L:19010:19113:100,108.0,191.0,5.2,105.4,fields,Reconductor line,1248000.0,1248000.0
Q24-2421,2025-09-23,Keelers Substation – Chaffins 100 KV,L:19442:19445:100,1.0,True,Gray Summit Substation – Function Jct 100 KV,L:18733:19460:100,107.9,115.0,100.0,24.9,fields,Reconductor line,3099000.0,3099000.0
Q24-2421,2025-09-23,Miami Dade County Resource Recovery Fac – Labarre 100 KV,L:19187:19439:100,1.0,True,Myrtle-Date – Waterford Power Llc 230 KV Line,L:19524:19544:230,107.5,107.0,7.7,100.7,fields,Reconductor line,3357000.0,3357000.0
Q24-2421,2025-09-23,Function Jct – Poudre 100 KV,L:19443:19460:100,1.0,True,Rio Bravo – Tecumseh Rd 100 KV,L:18725:19525:100,105.5,109.0,30.0,79.3,fields,Reconductor line,3251000.0,1944000.0
Q24-2421,2025-09-23,Brisbois – W Memphis 100 KV,L:19010:19113:100,1.0,True,Daly City Tap – Speen St 100 KV L,L:19031:19051:100,105.5,213.0,5.8,102.9,fields,Reconductor line,1707000.0,1707000.0
Q24-2421,2025-09-23,Mead Pump Substation – Magdalena 100 KV Line,L:19024:19137:100,0.9952644327508497,False,West Memphis – Brisbois 100 KV,L:19010:19113:100,104.9,154.0,5.2,101.6,fields,Reconductor line,657000.0,657000.0
Q24-2421,2025-09-23,Port Washington Sw Yd – Chaffins 100 KV,L:19444:19445:100,1.0,True,Christenson – Mechanicville Hydroelectric Sta 100 KV,L:19337:19457:100,103.2,121.0,20.8,86.7,fields,Reconductor line,4121000.0,1882000.0
Q24-2421,2025-09-23,Smithers – Mechanicville Hydroelectric Station 100 KV Line 1,L:19337:19345:100,1.0,True,Mechanicville Hydroelectric Sta – Smithers 100 KV line,L:19337:19345:100,102.0,271.0,12.6,97.6,fields,Reconductor line,1256000.0,234000.0
Q24-2421,2025-09-23,Smithers – Mechanicville Hydroelectric Sta 100 KV Ckt 2,L:19337:19345:100,1.0,True,Mechanicville Hydroelectric Sta – Smithers 100 KV,L:19337:19345:100,102.0,271.0,12.6,97.6,fields,Reconductor line,1256000.0,234000.0
Q24-2421,2025-09-23,Filer – Tidd 500 KV,L:8206:19579:500,1.0,True,Lerdo – Tidd 500 KV,L:19533:19579:500,101.7,2413.0,7.3,101.4,fields,Reconductor line,21390000.0,206000.0
Q24-2421,2025-09-23,Russell Fork – Robison Park 230 KV,L:21796:22493:230,1.0,True,Dekalb – Jones Chapel 500 KV,L:21759:22035:500,101.5,4142.0,9.3,101.3,fields,Reconductor line,18225000.0,183000.0
Q24-2421,2025-09-23,Robson Park – Dekalb 230 KV L,L:21759:21796:230,1.0,True,Jones Chapel – Deklb 500 KV Line,L:21759:22035:500,101.5,4498.0,6.8,101.3,fields,Reconductor line,10261000.0,101000.0
Q24-2421,2025-09-23,Apopka South – Statesville Delivery No 3 100 KV,L:18926:19190:100,1.0,True,Christenson – Mechanicville Hydroelectric Station 100 KV Line,L:19337:19457:100,101.4,143.0,5.7,97.6,fields,Reconductor line,4296000.0,4296000.0
Q24-2421,2025-09-23,Port Washington Sw Yd – Labarre 100 KV L,L:19187:19444:100,1.0,True,Statesville Delivery No 3 – Apopka South 100 KV,L:18926:19190:100,101.2,138.0,14.7,91.1,fields,Reconductor line,3294000.0,1471000.0
Q24-2421,2025-09-23,Medora – P.T.S 345 KV,L:7253:7389:345,1.0,True,Ritter Park – Sugar Hill 345 KV L,L:7221:7290:345,101.2,2278.0,8.2,100.9,fields,Reconductor line,11672000.0,118000.0
Q24-2421,2025-09-23,Merret – Sunrise Center 500 KV,L:7525:8247:500,1.0,True,Wahiawa – N Allegheny Windpower Project 345 KV,L:7532:8288:345,101.2,2736.0,5.7,101.0,fields,Reconductor line,32493000.0,320000.0
Q24-2436,2025-09-20,Flambeau Solar Partners – Pampanos 100 kV Cir. 1,L:23079:23155:100,1.0,True,Flambeau Solar Partners – Pampanos 100 kV #2,L:23079:23155:100,115.0,143.0,16.6,,table,Rebuild line with higher-capacity conductor,1116000.0,337000.0
Q24-2436,2025-09-20,Flambeau Solar Partners – Pampanos 100 kV Ckt 2,L:23079:23155:100,1.0,True,Flambeau Solar Partners – Pampanos Substation 100 kV,L:23079:23155:100,115.0,143.0,16.6,,table,Rebuild line with higher-capacity conductor,1116000.0,337000.0
Q24-2436,2025-09-20,Big Oaks Substation – Cypress Creek 100 kV,L:22027:22310:100,1.0,True,Jones Chapel – Dekalb 500 kV,L:21759:22035:500,107.2,500.0,5.2,,table,Reconductor line,2369000.0,9000.0
Q24-2436,2025-09-20,Big Oaks – Laureles 100 kV,L:22027:22028:100,1.0,True,Dealb – Jones Chapel 500 kV,L:21759:22035:500,106.2,531.0,5.2,,table,Reconductor line,734000.0,3000.0
Q24-2436,2025-09-20,Waynedale – Montpelier Electric Generating Station 230 kV,L:21763:22708:230,1.0,True,Richland – Dekalb 500 kV line,L:20309:21759:500,105.7,1919.0,20.4,,table,Reconductor line,13458000.0,55000.0
Q24-2436,2025-09-20,Ward Gulf – Laureles 100 kV,L:22025:22028:100,1.0,True,Dekalb – Jones Chapel 500 kV,L:21759:22035:500,105.2,562.0,5.2,,table,Reconductor line,1978000.0,8000.0
Q24-2436,2025-09-20,Ege – Golden Gate 100 kV Line,L:21761:21762:100,1.0,True,Dekalb – Jones Chapel 500 kV line,L:21759:22035:500,104.6,398.0,5.2,,table,Reconductor line,1003000.0,4000.0
Q24-2436,2025-09-20,Ege – Cuba City 100 kV,L:21761:21977:100,1.0,True,Dekalb – Jones Chapel 500 kV,L:21759:22035:500,103.9,414.0,5.2,,table,Reconductor line,1589000.0,6000.0
Q24-2436,2025-09-20,Minnehaa – Sidney A Murray Jr Hydroelectric 230 kV line,L:19862:19865:230,1.0,True,Richland – Dekalb 500 kV,L:20309:21759:500,103.5,2041.0,16.0,,table,Reconductor line,10462000.0,43000.0
Q24-2436,2025-09-20,Golden Gate – Laotto Substation 100 kV Line,L:21762:21805:100,1.0,True,Deklb – Jones Chapel 500 kV,L:21759:22035:500,103.3,385.0,5.2,,table,Reconductor line,2749000.0,11000.0
Q24-2436,2025-09-20,Pickford – Herald-Twin Cities 230 kV,L:19917:20133:230,1.0,True,Beaver – Trego 500 kV,L:19893:20264:500,102.9,2114.0,9.4,,table,Reconductor line,14656000.0,61000.0
Q24-2436,2025-09-20,Cuba City – Farmersville 100 kV line,L:21977:21978:100,1.0,True,Dekalb – Jones Chapel 500 kV,L:21759:22035:500,102.5,448.0,5.2,,table,Reconductor line,2044000.0,8000.0
Q24-2436,2025-09-20,Post Rock – Newport Tie 230 kV,L:19626:19645:230,1.0,True,Trego – Beaver 500 kV L,L:19893:20264:500,102.3,2963.0,12.8,,table,Reconductor line,9672000.0,40000.0
Q24-2436,2025-09-20,Post Rock – Myrtle Point 230 kV,L:19626:19637:230,1.0,True,Trego – Beaver 500 kV,L:19893:20264:500,102.3,2995.0,12.4,,table,Reconductor line,11986000.0,49000.0
Q24-2436,2025-09-20,Canal Rd – Weedpatch 230 kV,L:19643:20303:230,1.0,True,Beaver – Trego 500 kV,L:19893:20264:500,102.2,1782.0,7.4,,table,Reconductor line,6044000.0,25000.0
Q24-2436,2025-09-20,Rex Brown – Kendallville 100 kV,L:21979:21980:100,1.0,True,Dekalb – Jnes Chapel 500 kV,L:21759:22035:500,102.1,487.0,5.2,,table,Reconductor line,1487000.0,6000.0
Q24-2436,2025-09-20,Rex Brown – Montibello 100 kV,L:21980:22491:100,1.0,True,Dekalb – Jones Chapel 500 kV,L:21759:22035:500,102.0,506.0,5.2,,table,Reconductor line,1905000.0,8000.0
Q24-2436,2025-09-20,Ligonier – Montibello 100 kV,L:22036:22491:100,1.0,True,Deklb – Jones Chapel 500 kV,L:21759:22035:500,101.9,519.0,5.2,,table,Reconductor line,2324000.0,9000.0
Q24-2436,2025-09-20,Farmersville – Kendallville 100 kV L,L:21978:21979:100,1.0,True,Dekalb – Jones Chapel 500 kV L,L:21759:22035:500,101.8,475.0,5.2,,table,Reconductor line,1612000.0,6000.0
Q24-2436,2025-09-20,Monfort Substation – Wabash 230 kV,L:22220:22742:230,1.0,True,Richland – Dekalb 500 kV L,L:20309:21759:500,100.8,1847.0,17.7,,table,Reconductor line,11146000.0,46000.0
Q24-2436,2025-09-20,Ligonier – Cypress Crk 100 kV,L:22036:22310:100,1.0,True,Dekalb – Jones Chapel 500 kV,L:21759:22035:500,100.2,529.0,5.2,,table,Reconductor line,2332000.0,9000.0
Q24-2436,2025-09-20,Station S Van Nuys 500/230kV Transformer Bank,X:19972:500:230,0.975282845134775,True,Richland – Troy Energy Llc 500 kV,L:20280:20309:500,100.1,1015.0,7.7,,table,Replace transformer with higher-rated unit,28461000.0,118000.0
Q24-2464,2025-09-17,Delano-Kettle 138 KV Line,L:17665:17667:138,1.0,True,Mcclellan Ar-Spatsum Lornex 138 KV,L:17735:17737:138,127.8,227.0,29.6,103.2,fields,Rebuild line with higher-capacity conductor,12348000.0,5550000.0
Q24-2464,2025-09-17,Sand Springs-Ojo 138 KV,L:16969:16974:138,1.0,True,Northfield-Berry Street 345 KV,L:17179:17713:345,107.2,528.0,8.0,104.3,fields,Reconductor line,2878000.0,118000.0
Q24-2384,2025-10-27,North Bluff-Prince William Dp 138.0 kV Ckt 2,L:10138:10272:138,1.0,True,N Bluff-Prince William Dp Substation 138.0 kV Circuit 1,L:10138:10272:138,110.0,260.0,21.8,,table,Reconductor line,2084000.0,187000.0
Q24-2384,2025-10-27,Twin Lakes Alte-T.S. Power 138.0 kV Line,L:10147:10148:138,1.0,True,Arcola-Twin Lakes Alte 138.0 kV,L:10145:10148:138,106.7,468.0,8.0,,table,Reconductor line,1490000.0,3000.0
Q24-2384,2025-10-27,Mammoth Pacific 2-T.S. Power Substation 138.0 kV,L:10143:10147:138,1.0,True,Twin Lakes Alte-Arcola 138.0 kV,L:10145:10148:138,106.7,442.0,8.0,,table,Reconductor line,1406000.0,3000.0
Q24-2384,2025-10-27,Mammoth Pacific 2-Wheeler 138.0 kV,L:9927:10143:138,1.0,True,Arcola-Twin Lakes Alte 138.0 kV,L:10145:10148:138,106.6,407.0,8.0,,table,Reconductor line,2203000.0,5000.0
Q24-2384,2025-10-27,Chaffee Gas Recovery-S Jordan 138.0 kV Line,L:9922:10071:138,1.0,True,Wheeler-Pasco Cnty Solid Waste Resource Recovery 138.0 kV L,L:9927:10065:138,101.8,415.0,6.9,,table,Reconductor line,8467000.0,334000.0
Q24-2384,2025-10-27,N Bluff-Prince William Dp 138.0 kV Line 1,L:10138:10272:138,1.0,True,Prince William Dp-N Bluff 138.0 kV,L:10138:10272:138,100.8,283.0,21.8,,table,Reconductor line,2084000.0,187000.0
Q24-2406,2025-10-29,Milvon - Pearson Rd 100.0 kV Cir. 1,L:23405:23519:100,0.9999283385660825,False,Milvon Substation - Pearson Rd 100.0 kV #2,L:23405:23519:100,188.8,142.0,73.0,,table,Rebuild line with higher-capacity conductor,1644000.0,1644000.0
Q24-2406,2025-10-29,Pearson Rd - Milvon 100.0 kV Ckt 2,L:23405:23519:100,0.9999283385660825,False,Milvon - Pearson Road 100.0 kV,L:23405:23519:100,188.8,142.0,73.0,,table,Rebuild line with higher-capacity conductor,1644000.0,1644000.0
Q24-2406,2025-10-29,Orfodville - Pearson Rd 100.0 kV #2,L:23419:23519:100,1.0,True,Orfordville - Pearson Rd 100.0 kV,L:23419:23519:100,156.6,145.0,52.3,,table,Rebuild line with higher-capacity conductor,2430000.0,2110000.0
Q24-2406,2025-10-29,Brown Plant - Orfordville Substation 100.0 kV Circuit 1,L:23419:23459:100,1.0,True,Orfordville - Brown Plant 100.0 kV L,L:23419:23459:100,151.0,189.0,55.7,,table,Rebuild line with higher-capacity conductor,591000.0,513000.0
Q24-2406,2025-10-29,Brown Plant - Orfordville 100.0 kV,L:23419:23459:100,1.0,True,Orfordville - Brown Plant 100.0 kV #1,L:23419:23459:100,149.3,192.0,55.7,,table,Rebuild line with higher-capacity conductor,591000.0,513000.0
Q24-2406,2025-10-29,Brown Plant - Lockport 100.0 kV,L:23169:23459:100,1.0,True,Brown Plant 230-1 kV Transformer,X:23459:230:1,140.2,120.0,44.6,,table,Rebuild line with higher-capacity conductor,2193000.0,1906000.0
Q24-2406,2025-10-29,Orfordville - Pearson Rd 100.0 kV Ckt 1,L:23419:23519:100,1.0,True,Orfordville - Pearson Road 100.0 kV #2,L:23419:23519:100,133.7,170.0,52.3,,table,Rebuild line with higher-capacity conductor,2430000.0,2110000.0
Q24-2406,2025-10-29,E Fairfax - Tropic Isle 100.0 kV L,L:23139:23451:100,0.9987449011348466,False,Compo 230/1 kV Transformer,X:23145:230:1,122.8,114.0,16.2,,table,Rebuild line with higher-capacity conductor,879000.0,728000.0
Q24-2406,2025-10-29,Kanss - Bollingbrook 100.0 kV line,L:23029:23154:100,1.0,True,Brown Plant 100-1 kV Auto,X:23459:100:1,113.1,104.0,29.1,,table,Rebuild line with higher-capacity conductor,3593000.0,3242000.0
Q24-2406,2025-10-29,Pine Ridge - Sarival 100.0 kV line,L:23136:23146:100,1.0,True,Compo 230/1 kV Auto,X:23145:230:1,112.9,147.0,12.2,,table,Rebuild line with higher-capacity conductor,1280000.0,782000.0
Q24-2406,2025-10-29,Bringhurst - Naguabo 2701 Substation 100.0 kV,L:23409:23417:100,1.0,True,Brown Plant 100 kV/1 kV Auto,X:23459:100:1,112.6,109.0,26.3,,table,Rebuild line with higher-capacity conductor,3967000.0,2886000.0
Q24-2406,2025-10-29,Royce - Spring Brook 100.0 kV,L:23135:23167:100,1.0,True,Brown Plant 100/1kV Auto,X:23459:100:1,111.7,157.0,16.1,,table,Rebuild line with higher-capacity conductor,1715000.0,1715000.0
Q24-2406,2025-10-29,Oswego Falls W Substation - Route 59 100.0 kV Line 1,L:23171:23189:100,1.0,True,Oswego Falls W - Route 59 100.0 kV #2,L:23171:23189:100,111.4,164.0,5.9,,table,Rebuild line with higher-capacity conductor,1557000.0,1557000.0
Q24-2406,2025-10-29,Brown Plant 100/1kV Transformer Bank,X:23459:100:1,0.999747230791608,True,Lincoln 100/1 kV TX,X:23506:100:1,109.7,273.0,28.3,,table,Replace transformer with higher-rated unit,1969000.0,1476000.0
Q24-2406,2025-10-29,Milvon - Kalispell 100.0 kV,L:23404:23405:100,0.9998800934285463,False,Compo 100-1 kV Auto,X:23145:100:1,109.1,148.0,21.9,,table,Reconductor line,1372000.0,1372000.0
Q24-2406,2025-10-29,Wyldwood - Bogard 100.0 kV Cir. 2,L:23399:23403:100,1.0,True,Bogard - Wyldwood Substation 100.0 kV,L:23399:23403:100,108.8,146.0,7.8,,table,Reconductor line,496000.0,496000.0
Q24-2406,2025-10-29,Lockport - Buckeye Canada 100.0 kV line,L:23169:23170:100,1.0,True,Brown Plant 230/1 kV XFMR,X:23459:230:1,108.4,108.0,24.3,,table,Reconductor line,726000.0,631000.0
Q24-2406,2025-10-29,Ft StVrain - Goudchaux 100.0 kV #1,L:23262:23263:100,1.0,True,Goudchaux - Ft St Vrain 100.0 kV Cir. 2,L:23262:23263:100,106.9,157.0,5.7,,table,Reconductor line,1882000.0,1882000.0
Q24-2406,2025-10-29,Locust - Goudchaux 100.0 kV Ckt 1,L:23261:23262:100,1.0,True,Goudchaux - Locust 100.0 kV Cir. 2,L:23261:23262:100,105.8,154.0,6.0,,table,Reconductor line,656000.0,656000.0
Q24-2406,2025-10-29,Goudchaux - Locust 100.0 kV Circuit 2,L:23261:23262:100,1.0,True,Locust - Goudchaux 100.0 kV Cir. 1,L:23261:23262:100,105.8,154.0,6.0,,table,Reconductor line,656000.0,656000.0
Q24-2406,2025-10-29,Goudchaux - Locust 100.0 kV #3,L:23261:23262:100,1.0,True,Locust - Goudchaux 100.0 kV Circuit 2,L:23261:23262:100,105.8,154.0,6.0,,table,Reconductor line,656000.0,656000.0
Q24-2406,2025-10-29,Wyldood - Otay Mesa 100.0 kV Line 1,L:23403:23420:100,1.0,True,Wyldwood - Otay Mesa 100.0 kV Ckt 3,L:23403:23420:100,105.5,157.0,7.9,,table,Reconductor line,899000.0,899000.0
Q24-2406,2025-10-29,Goudchaux - Fort St Vrain 100.0 kV Line,L:23262:23263:100,1.0,True,Goudchaux - Ft St Vrain 100.0 kV Line 1,L:23262:23263:100,104.4,161.0,5.7,,table,Reconductor line,1882000.0,1882000.0
Q24-2406,2025-10-29,W Kingston - Shell Chemical 100.0 kV #2,L:23144:23181:100,0.9982983771241021,False,W Kingston - Shell Chemical 100.0 kV,L:23144:23181:100,104.4,154.0,8.4,,table,Reconductor line,1253000.0,834000.0
Q24-2406,2025-10-29,Goudchaux Substation - Fort St Vrain 100.0 kV,L:23262:23263:100,1.0,True,Goudchaux - Ft St Vrain 100.0 kV Ckt 1,L:23262:23263:100,104.2,161.0,5.7,,table,Reconductor line,1882000.0,1882000.0
Q24-2406,2025-10-29,Mason St - New Departure 230.0 kV,L:19852:20299:230,1.0,True,Beaver - Trego 500.0 kV,L:19893:20264:500,103.3,1652.0,7.6,,table,Reconductor line,15354000.0,294000.0
Q24-2406,2025-10-29,Bogard - Wyldwood 100.0 kV Line 1,L:23399:23403:100,1.0,True,Bogard - Wyldwood 100.0 kV Cir. 2,L:23399:23403:100,103.3,154.0,7.8,,table,Reconductor line,496000.0,496000.0
Q24-2406,2025-10-29,Pickford - Herald-Twin Cities 230.0 kV,L:19917:20133:230,1.0,True,Trego - Beaver 500.0 kV,L:19893:20264:500,102.1,2114.0,9.4,,table,Reconductor line,29523000.0,564000.0
Q24-2406,2025-10-29,Post Rock - Myrtle Point Substation 230.0 kV,L:19626:19637:230,1.0,True,Trego - Beaver 500.0 kV,L:19893:20264:500,101.1,2995.0,12.4,,table,Reconductor line,9358000.0,178000.0
Q24-2406,2025-10-29,Post Rock - Newport Tie 230.0 kV,L:19626:19645:230,1.0,True,Trego - Beaver 500.0 kV,L:19893:20264:500,101.1,2963.0,12.8,,table,Reconductor line,9254000.0,176000.0
Q24-2406,2025-10-29,Canal Rd - Weedpatch 230.0 kV,L:19643:20303:230,1.0,True,Trego - Beaver 500.0 kV L,L:19893:20264:500,100.1,1782.0,7.4,,table,Reconductor line,6063000.0,116000.0
Q24-2413,2025-10-23,Laotto Substation / Allings Crossing 100.0 kV,L:21802:21805:100,1.0,True,Jones Chapel / Dekalb 500.0 kV,L:21759:22035:500,100.9,184.0,13.4,,prose_overloaded,Reconductor line,1128000.0,1128000.0
Q24-2447,2025-10-24,Scenic Woods / Twin Branch Pv 100 kV Line,L:22031:22578:100,1.0,True,Twin Branch / Freehaven-Lakepark Substation 100 kV L,L:22034:22575:100,168.6,271.0,21.1,163.2,fields,Rebuild line with higher-capacity conductor,1109000.0,44000.0
Q24-2447,2025-10-24,Segs 7 / Concord 100 kV Ckt 1,L:22019:22022:100,1.0,True,Segs 7 / Concord 100 kV line,L:22019:22022:100,137.3,512.0,30.6,133.1,fields,Rebuild line with higher-capacity conductor,2603000.0,106000.0
Q24-2447,2025-10-24,Segs 7 / Concord 100 kV Ckt 2,L:22019:22022:100,1.0,True,Concord / Segs 7 100 kV line,L:22019:22022:100,137.3,512.0,30.6,133.1,fields,Rebuild line with higher-capacity conductor,2603000.0,106000.0
Q24-2447,2025-10-24,Segs 7 / Freehaven-Lakepark 100 kV,L:22019:22575:100,1.0,True,Segs 7 / Freehaven-Lakepark 100 kV #2,L:22019:22575:100,134.6,543.0,30.6,130.7,fields,Rebuild line with higher-capacity conductor,3706000.0,151000.0
Q24-2447,2025-10-24,Segs 7 / Freehaven-Lakepark 100 kV,L:22019:22575:100,1.0,True,Freehaven-Lakepark / Segs 7 Substation 100 kV line,L:22019:22575:100,134.6,543.0,30.6,130.7,fields,Rebuild line with higher-capacity conductor,3706000.0,151000.0
Q24-2447,2025-10-24,Twin Branch / Freehaven-Lakepark 100 kV,L:22034:22575:100,1.0,True,Whitestone / Stepstone 100 kV,L:22023:22043:100,134.2,563.0,31.1,130.4,fields,Rebuild line with higher-capacity conductor,1854000.0,85000.0
Q24-2447,2025-10-24,Carson County / Desert Shores 100 kV,L:20993:21004:100,1.0,True,Table Mt / Gaston Rd 100 kV,L:22597:22767:100,117.8,128.0,6.8,114.1,fields,Rebuild line with higher-capacity conductor,2889000.0,239000.0
Q24-2447,2025-10-24,Kemper County / Dalreed 100 kV,L:22574:22587:100,1.0,True,Gaston Rd / Table Mt 100 kV,L:22597:22767:100,114.9,535.0,70.4,105.7,fields,Rebuild line with higher-capacity conductor,966000.0,73000.0
Q24-2447,2025-10-24,Desert Shores / Mimbres 100 kV,L:20998:21004:100,1.0,True,Gaston Rd / Table Mt 100 kV Line,L:22597:22767:100,114.3,123.0,6.8,110.5,fields,Rebuild line with higher-capacity conductor,9044000.0,749000.0
Q24-2447,2025-10-24,Tabe Mt / Gaston Rd 100 kV,L:22597:22767:100,1.0,True,Dalreed / Kemper County 100 kV,L:22574:22587:100,112.0,611.0,69.7,104.0,fields,Rebuild line with higher-capacity conductor,1456000.0,115000.0
Q24-2447,2025-10-24,Whitestone / Stepstone 100 kV,L:22023:22043:100,1.0,True,Freehaven-Lakepark / Twin Branch 100 kV,L:22034:22575:100,111.2,523.0,16.5,109.0,fields,Rebuild line with higher-capacity conductor,1907000.0,56000.0
Q24-2447,2025-10-24,Whitestone / Molino 100 kV,L:22023:22577:100,1.0,True,Freehaven-Lakepark / Twin Branch 100 kV,L:22034:22575:100,111.2,505.0,16.5,108.9,fields,Rebuild line with higher-capacity conductor,3154000.0,92000.0
Q24-2447,2025-10-24,Freehaven-Lakepark / Molino 100 kV,L:22575:22577:100,1.0,True,Twin Branch / Freehaven-Lakepark 100 kV,L:22034:22575:100,111.0,463.0,16.5,108.5,fields,Rebuild line with higher-capacity conductor,967000.0,28000.0
Q24-2447,2025-10-24,Northern Substation / Buchanan Mi 100 kV,L:21678:22591:100,1.0,True,Table Mt / Gaston Rd 100 kV,L:22597:22767:100,111.0,251.0,22.6,104.8,fields,Rebuild line with higher-capacity conductor,6953000.0,443000.0
Q24-2447,2025-10-24,Bonnet Creek / Buchanan Mi 100 kV,L:20996:21678:100,1.0,True,Table Mt / Gaston Rd Substation 100 kV L,L:22597:22767:100,111.0,253.0,22.6,104.7,fields,Rebuild line with higher-capacity conductor,2959000.0,188000.0
Q24-2447,2025-10-24,Ager Substation / Northern 100 kV,L:22590:22591:100,1.0,True,Table Mt Substation / Gaston Rd 100 kV,L:22597:22767:100,108.6,282.0,22.6,103.0,fields,Reconductor line,802000.0,51000.0
Q24-2447,2025-10-24,Bennington / Grandview Ave 100 kV,L:22594:22595:100,1.0,True,Gaston Rd / Table Mt 100 kV,L:22597:22767:100,107.2,147.0,14.7,100.3,fields,Reconductor line,683000.0,47000.0
Q24-2447,2025-10-24,Bennington Substation / Grandview Ave 100 kV line,L:22594:22595:100,1.0,True,Table Mt / Gaston Rd 100 kV,L:22597:22767:100,107.2,147.0,14.7,100.3,fields,Reconductor line,683000.0,47000.0
Q24-2447,2025-10-24,Drewry / Colfax 100 kV,L:22588:22766:100,1.0,True,Kemper County / Dalreed 100 kV,L:22574:22587:100,106.4,202.0,58.4,86.3,fields,Reconductor line,973000.0,207000.0
Q24-2447,2025-10-24,Corridor / Larson Street 230 kV,L:19053:19146:230,1.0,True,Trego / Beaver 500 kV,L:19893:20264:500,102.4,1567.0,9.5,102.0,fields,Reconductor line,5878000.0,26000.0
Q24-2447,2025-10-24,Herald-Twin Cities Substation / Mason St 230 kV Line,L:20133:20299:230,1.0,True,New Departure Substation / Mason St 230 kV Line,L:19852:20299:230,102.2,1155.0,5.2,101.9,fields,Reconductor line,15540000.0,103000.0
Q24-2447,2025-10-24,N Mesquite / Denver Terminal 100 kV,L:22596:22598:100,1.0,True,Twin Branch Pv / Parkrose 100 kV L,L:22015:22578:100,101.9,264.0,14.2,98.1,fields,Reconductor line,733000.0,33000.0
Q24-2447,2025-10-24,Gaston Rd / Drewry 100 kV,L:22588:22767:100,1.0,True,Dalreed / Kemper County 100 kV L,L:22574:22587:100,101.8,408.0,69.7,89.9,fields,Reconductor line,1254000.0,139000.0
Q24-2447,2025-10-24,Beaver Valley / Aes Beaver Valley Partners Beaver Valley 500 kV,L:8244:8273:500,1.0,True,Cranberry / Beaver Vly Substation 500 kV Line,L:7564:8273:500,100.8,3206.0,8.2,100.6,fields,Reconductor line,8603000.0,36000.0
Q24-2447,2025-10-24,Kemper County / Twin Branch 100 kV L,L:22034:22574:100,1.0,True,Whitestone / Stepstone 100 kV,L:22023:22043:100,100.2,599.0,31.1,96.6,fields,Reconductor line,915000.0,42000.0
Q23-2352,2025-12-01,SMITH MTN / HAVILAH 100.0 kV line,L:19946:19947:100,1.0,True,BEAVER / EUFAULA 500.0 kV,L:20264:20266:500,224.5,105.0,57.4,,table,Rebuild line with higher-capacity conductor,5194000.0,5194000.0
Q23-2352,2025-12-01,SMITH MOUNTAIN SUBSTATION / GREEN HILL 100.0 kV,L:19946:20059:100,1.0,True,BEAVER / EUFAULA 500.0 kV,L:20264:20266:500,185.6,116.0,57.4,,table,Rebuild line with higher-capacity conductor,7081000.0,7081000.0
Q23-2352,2025-12-01,WEST STATION NJ / HAVILAH 100.0 kV,L:19947:19949:100,1.0,True,OBERLIN OH / EMORY RD 100.0 kV,L:19964:20311:100,178.4,111.0,54.7,,table,Rebuild line with higher-capacity conductor,4630000.0,4630000.0
Q23-2352,2025-12-01,RED HILLS GENERATING FACILITY / WEST MEDINA SUBSTATION 100.0 kV,L:19955:19957:100,1.0,True,CANALROAD / NEWPORT TIE 230.0 kV L,L:19643:19645:230,178.0,128.0,17.6,,table,Rebuild line with higher-capacity conductor,3689000.0,3689000.0
Q23-2352,2025-12-01,EMORY ROAD SUBSTATION / BAYSIDE 100.0 kV line,L:20276:20311:100,1.0,True,NORTH CAMPUS UNM SUBSTATION / BAYSIDE 100.0 kV,L:19965:20276:100,176.8,120.0,33.1,,table,Rebuild line with higher-capacity conductor,1003000.0,1003000.0
Q23-2352,2025-12-01,NORT CAMPUS UNM / WEST STA NJ 100.0 kV,L:19949:19965:100,0.9690889877413457,True,OBERLIN OH / EMORY RD 100.0 kV,L:19964:20311:100,176.5,120.0,54.7,,table,Rebuild line with higher-capacity conductor,7820000.0,7820000.0
Q23-2352,2025-12-01,VELCO HIGHGATE / OBERLIN OH 100.0 kV,L:19948:19964:100,1.0,True,N CAMPUS UNM / BAYSIDE 100.0 kV Line,L:19965:20276:100,175.1,118.0,33.1,,table,Rebuild line with higher-capacity conductor,3286000.0,3286000.0
Q23-2352,2025-12-01,VELCO HIGHGATE / HAVILAH 100.0 kV,L:19947:19948:100,1.0,True,BAYSIDE / N CAMPUS UNM 100.0 kV,L:19965:20276:100,174.3,115.0,33.1,,table,Rebuild line with higher-capacity conductor,4921000.0,4921000.0
Q23-2352,2025-12-01,RYAN / WEST MEDINA 100.0 kV Line,L:19957:19958:100,0.9975867606990011,False,NEWPORT TIE / CANAL RD 230.0 kV,L:19643:19645:230,173.3,159.0,17.6,,table,Rebuild line with higher-capacity conductor,3174000.0,3174000.0
Q23-2352,2025-12-01,NORTECH / CITY OF SELBY ELECTRIC DISTRIBUTION 100.0 kV,L:19716:20292:100,1.0,True,NORTECH / BARRE CITY 100.0 kV,L:19704:19716:100,171.8,135.0,39.4,,table,Rebuild line with higher-capacity conductor,822000.0,822000.0
Q23-2352,2025-12-01,BAYSIDE SUBSTATION / NORTH CAMPUS UNM 100.0 kV L,L:19965:20276:100,0.9999012223076804,False,OBERLIN OH / EMOY ROAD 100.0 kV,L:19964:20311:100,169.4,137.0,45.3,,table,Rebuild line with higher-capacity conductor,2424000.0,2424000.0
Q23-2352,2025-12-01,EORY ROAD / OBERLIN OH 100.0 kV,L:19964:20311:100,1.0,True,NORTH CAMPUS UNM / BAYSIDE 100.0 kV Line,L:19965:20276:100,161.3,136.0,33.1,,table,Rebuild line with higher-capacity conductor,1580000.0,1580000.0
Q23-2352,2025-12-01,BAYSIDE SUBSTATION / KNIGHT 100.0 kV,L:19967:20276:100,1.0,True,BEAVER / EUFAULA 500.0 kV Line,L:20264:20266:500,160.9,192.0,42.6,,table,Rebuild line with higher-capacity conductor,5961000.0,5961000.0
Q23-2352,2025-12-01,CITY OF SHELBY ELECTRIC DISTRIBUTION SUBSTATION / PICKFORD 100.0 kV,L:19917:20292:100,1.0,True,BARRE CITY / NORTECH SUBSTATION 100.0 kV Line,L:19704:19716:100,156.9,147.0,39.4,,table,Rebuild line with higher-capacity conductor,13556000.0,13556000.0
Q23-2352,2025-12-01,HERITAGE / GREEN HILL 100.0 kV,L:19959:20059:100,1.0,True,BEAVER / EUFAULA SUBSTATION 500.0 kV Line,L:20264:20266:500,155.9,126.0,57.4,,table,Rebuild line with higher-capacity conductor,6197000.0,6197000.0
Q23-2352,2025-12-01,NEWPORT TIE / W SALEM 100.0 kV,L:19642:19645:100,1.0,True,CANAL RD / NEWPORTTIE 230.0 kV,L:19643:19645:230,150.9,143.0,9.8,,table,Rebuild line with higher-capacity conductor,6759000.0,6759000.0
Q23-2352,2025-12-01,NORTECH / KNIGHT 100.0 kV,L:19716:19967:100,1.0,True,BEAVER / EUFAULA 500.0 kV,L:20264:20266:500,150.5,213.0,42.6,,table,Rebuild line with higher-capacity conductor,20300000.0,20300000.0
Q23-2352,2025-12-01,RYAN / HERITAGE 100.0 kV,L:19958:19959:100,1.0,True,NORTECH / KNIGHT 100.0 kV,L:19716:19967:100,143.4,161.0,100.0,,table,Rebuild line with higher-capacity conductor,4116000.0,4116000.0
Q23-2352,2025-12-01,PICKFORD 100-1 kV Auto,X:19917:100:1,0.9971870967972969,True,ADAMS / ONANCOCK DIESEL GENERATION FACILITY SUBSTATION 230.0 kV L,L:19846:19941:230,136.9,458.0,19.0,,table,Replace transformer with higher-rated unit,6570000.0,6570000.0
Q23-2352,2025-12-01,NORTECH SUBSTATION / BARRE CITY 100.0 kV,L:19704:19716:100,1.0,True,PICKFORD 230-1 kV XFMR,X:19917:230:1,129.9,188.0,19.2,,table,Rebuild line with higher-capacity conductor,23243000.0,23243000.0
Q23-2352,2025-12-01,PICKFORD 230/1kV TX,X:19917:230:1,0.9971870967972969,True,ONANCOCK DIESEL GENERATION FACILITY SUBSTATION / ADAMS 230.0 kV,L:19846:19941:230,127.0,509.0,19.0,,table,Replace transformer with higher-rated unit,11059000.0,11059000.0
Q23-2352,2025-12-01,ACME HILL / SEVILLE 100.0 kV line,L:20057:20301:100,1.0,True,NEWPORT TIE / CANAL RD 230.0 kV,L:19643:19645:230,124.5,183.0,12.2,,table,Rebuild line with higher-capacity conductor,2555000.0,1008000.0
Q23-2352,2025-12-01,RYAN / SEVILLE 100.0 kV,L:19958:20301:100,1.0,True,CANAL RD SUBSTATION / NEWPORT TIE 230.0 kV,L:19643:19645:230,124.5,183.0,12.2,,table,Rebuild line with higher-capacity conductor,1598000.0,631000.0
Q23-2352,2025-12-01,WEST SALEM / ACME HILL 100.0 kV Line,L:19642:20057:100,1.0,True,CANAL D / NEWPORT TIE SUBSTATION 230.0 kV,L:19643:19645:230,122.9,192.0,12.2,,table,Rebuild line with higher-capacity conductor,10082000.0,3978000.0
Q23-2352,2025-12-01,BARRE CITY / OAKGROVE 100.0 kV,L:19704:19901:100,1.0,True,TROY ENERGY LLC / TREGO 500.0 kV line,L:19893:20280:500,120.0,132.0,6.2,,table,Rebuild line with higher-capacity conductor,15338000.0,15338000.0
Q23-2352,2025-12-01,SECOND FORK / PICKFORD 100.0 kV,L:19915:19917:100,1.0,True,ONANCOCK DIESEL GENERATION FACILITY / ADAMS 230.0 kV L,L:19846:19941:230,118.1,211.0,5.2,,table,Rebuild line with higher-capacity conductor,5139000.0,5139000.0
Q23-2352,2025-12-01,RYAN 100 kV/1 kV TX,X:19958:100:1,0.9975109991433508,True,NORTECH / KNIGHT 100.0 kV line,L:19716:19967:100,110.2,178.0,47.4,,table,Replace transformer with higher-rated unit,3953000.0,3394000.0
Q23-2352,2025-12-01,RYAN 230 kV/1 kV TX,X:19958:230:1,0.9975109991433508,True,NORTECH / KNIHT 100.0 kV,L:19716:19967:100,108.1,181.0,47.4,,table,Replace transformer with higher-rated unit,6405000.0,5499000.0
Q23-2352,2025-12-01,11TH AVENUE N / SOUTH BERWICK 100.0 kV Line,L:19891:19896:100,1.0,True,BARRE CITY SUBSTATION / OAKROVE 100.0 kV,L:19704:19901:100,106.1,142.0,7.3,,table,Reconductor line,4521000.0,4521000.0
Q23-2352,2025-12-01,PICKFORD / BRONX 100.0 kV,L:19847:19917:100,1.0,True,SECOND FORK / PICKFORD 100.0 kV Line,L:19915:19917:100,105.4,171.0,5.6,,table,Reconductor line,4936000.0,4936000.0
Q23-2352,2025-12-01,SLOCOMB / MARSH 100.0 kV,L:20134:20136:100,1.0,True,BARRE CITY / OAKGROVE SUBSTATION 100.0 kV,L:19704:19901:100,102.3,126.0,7.3,,table,Reconductor line,1819000.0,1819000.0
Q23-2361,2025-12-04,NEW LONDON - THORNHILL 138kV,L:9149:9157:138,1.0,True,DESERT OUTPOST SUBSTATION - MONEL 138kV,L:9152:9154:138,106.0,242.0,5.4,104.2,fields,Reconductor line,4714000.0,380000.0
Q23-2361,2025-12-04,THORNHILL - CARSON ICE COGEN 138kV Line,L:9157:9186:138,1.0,True,MONEL - DESERT OUTPOST 138kV,L:9152:9154:138,101.6,234.0,5.4,99.7,fields,Reconductor line,3305000.0,266000.0
Q24-2429,2025-12-03,PORTAGE LAKES – WEEDPATCH 230 KV,L:20086:20303:230,1.0,True,HYLEBOS – RAVENNA 500 KV line,L:19719:20097:500,111.3,1195.0,5.0,,table,Rebuild line with higher-capacity conductor,26081000.0,77000.0
Q24-2429,2025-12-03,CANNON BRANCH – GALION GENERATING STATION 230 KV,L:19451:20261:230,1.0,True,TREGO – BEAVER 500 KV line,L:19893:20264:500,107.8,643.0,6.0,,table,Reconductor line,7195000.0,42000.0
Q24-2429,2025-12-03,CANNON BRANCH – MCMILLAN 230 KV,L:19451:19636:230,1.0,True,TREGO SUBSTATION – BEAVER SUBSTATION 500 KV,L:19893:20264:500,104.4,653.0,6.0,,table,Reconductor line,5373000.0,31000.0
Q24-2429,2025-12-03,W MILLERSBURG – CANAL RD 230 KV,L:18931:19643:230,1.0,True,CANAL ROAD – WEEDPATCH 230 KV line,L:19643:20303:230,102.0,574.0,5.2,,table,Reconductor line,14954000.0,34000.0
Q24-2455,2025-11-29,Emory Grove – Montgomery Village Substation 138kV,L:8843:8869:138,1.0,True,Ritzville – Germantown 138kV,L:8733:8860:138,128.9,177.0,100.0,,table,Rebuild line with higher-capacity conductor,1714000.0,1714000.0
Q24-2455,2025-11-29,Middlebrook Substation – Rancho 138kV,L:8862:8868:138,1.0,True,Artesia Country Club – Air Force Base 345kV,L:8612:8849:345,118.4,320.0,13.7,,table,Rebuild line with higher-capacity conductor,2328000.0,2328000.0
Q24-2455,2025-11-29,Rancho – Air Force Base 138kV,L:8849:8868:138,1.0,True,Artesia Country Club – Air Force Base 345kV,L:8612:8849:345,116.7,301.0,13.7,,table,Rebuild line with higher-capacity conductor,1031000.0,1031000.0
Q24-2455,2025-11-29,Clover Vly – Ross Fork 138kV line,L:8610:8613:138,1.0,True,Artesia Country Club – Air Force Base 345kV,L:8612:8849:345,110.3,424.0,10.5,,table,Rebuild line with higher-capacity conductor,2723000.0,1870000.0
Q24-2455,2025-11-29,East Devon – Thiele Kaoli Reedy Crk 345kV Line,L:7491:8292:345,1.0,True,Chambersburg 500-345 kV TX,X:8274:500:345,108.0,1298.0,6.1,,table,Reconductor line,10665000.0,816000.0
Q24-2455,2025-11-29,Clover Vly – Middlebrook 138kV,L:8610:8862:138,1.0,True,Artesia Country Club Substation – Air Force Base 345kV,L:8612:8849:345,102.2,341.0,11.9,,table,Reconductor line,4898000.0,4898000.0
Q24-2455,2025-11-29,Concord – Bluebonet 230kV,L:22022:22024:230,1.0,True,Pueblo Xtra – Boca Raton 500kV,L:24035:24600:500,102.2,2215.0,6.5,,table,Reconductor line,7127000.0,71000.0
Q24-2455,2025-11-29,Chambersburg 500-345 kV Transformer,X:8274:500:345,0.9942456460012575,True,E Dvon – Carrel 345kV,L:7491:7942:345,101.1,1188.0,6.7,,table,Replace transformer with higher-rated unit,56990000.0,1971000.0
Q24-2455,2025-11-29,Phillips Pump 1 Substation – Rockville Substation 138kV,L:8845:8854:138,1.0,True,Tiger Bay – Air Force Base 345kV Line,L:8847:8849:345,100.6,279.0,25.0,,table,Reconductor line,526000.0,368000.0
Q24-2455,2025-11-29,Germantown – Ritzville 138kV,L:8733:8860:138,1.0,True,Air Force Base 345 kV/138 kV XFMR,X:8849:345:138,100.5,237.0,26.8,,table,Reconductor line,2890000.0,2385000.0
Q24-2482,2025-11-19,BEDFORD - BAXTER 138 kV,L:17009:17011:138,1.0,True,FIRSTENERGY ALBRIGHT - BEDFORD 138 kV,L:16987:17009:138,372.3,223.0,99.9,,table,Rebuild line with higher-capacity conductor,8467000.0,8467000.0
Q24-2482,2025-11-19,FIRSTENERGY ALBRIGHT - BEDFORD 138 kV L,L:16987:17009:138,1.0,True,BAXTER - BEDFORD 138 kV,L:17009:17011:138,352.7,235.0,99.9,,table,Rebuild line with higher-capacity conductor,33063000.0,33063000.0
Q24-2482,2025-11-19,BAXTER - MARACAIBO 138 kV line,L:17010:17011:138,1.0,True,FIRSTENERGY ALBRIGHT - BEDFORD 138 kV,L:16987:17009:138,349.5,231.0,99.9,,table,Rebuild line with higher-capacity conductor,9689000.0,9689000.0
Q24-2482,2025-11-19,POSO MTN - EL PORTA 138 kV,L:17014:17335:138,1.0,True,FIRSTENERGY ALBRIGHT - BEDFORD 138 kV,L:16987:17009:138,230.0,181.0,42.7,,table,Rebuild line with higher-capacity conductor,8227000.0,8227000.0
Q24-2482,2025-11-19,FIRSTENERGY ALBRIGHT - ZENITH 138 kV line,L:16987:17003:138,1.0,True,FIRSTENERGY ALBRIGHT - SS3145EAGLE ROCK TAP 2 138 kV,L:16987:17585:138,207.0,222.0,43.8,,table,Rebuild line with higher-capacity conductor,3225000.0,3171000.0
Q24-2482,2025-11-19,ARVERNE - SS3145EAGLE ROCK TAP 2 SUBSTATION 138 kV,L:17585:17587:138,1.0,True,FIRSTENERGY ALBRIGHT - ZENITH 138 kV line,L:16987:17003:138,186.9,227.0,39.0,,table,Rebuild line with higher-capacity conductor,30548000.0,30548000.0
Q24-2482,2025-11-19,FIRSTENERGY ALBRIGHT SUBSTATION - SS3145EAGLE ROCK TAP 2 138 kV,L:16987:17585:138,0.9975819477236055,False,ZENITH - FIRSTENERGY ALBRIGHT 138 kV,L:16987:17003:138,186.9,246.0,39.0,,table,Rebuild line with higher-capacity conductor,4704000.0,4704000.0
Q24-2482,2025-11-19,ZENITH - ROYALTY 138 kV L,L:17003:17582:138,1.0,True,FIRSTENERGY ALBRIGHT - SS3145EAGLE ROCK TAP 2 138 kV line,L:16987:17585:138,180.9,238.0,43.8,,table,Rebuild line with higher-capacity conductor,7390000.0,7266000.0
Q24-2482,2025-11-19,EL PORTA - UNIVERSIITY 138 kV,L:17335:17444:138,1.0,True,FIRSTENERGY ALBRIGHT - BEDFORD 138 kV,L:16987:17009:138,168.2,213.0,42.7,,table,Rebuild line with higher-capacity conductor,18595000.0,18595000.0
Q24-2482,2025-11-19,ALGODONES SUBSTATION - ROYALTY 138 kV,L:17582:17583:138,1.0,True,FIRSTENERGY ALBRIGHT - SS3145EAGLE ROCK TAP 2 138 kV,L:16987:17585:138,157.2,252.0,43.8,,table,Rebuild line with higher-capacity conductor,1545000.0,1519000.0
Q24-2482,2025-11-19,MARACAIBO SUBSTATION - UNIVERSIITY 138 kV,L:17010:17444:138,1.0,True,FIRSTENERGY ALBRIGHT - BEDFORD 138 kV Line,L:16987:17009:138,155.8,325.0,74.4,,table,Rebuild line with higher-capacity conductor,7735000.0,7735000.0
Q24-2482,2025-11-19,HOLLY - BLUE RACER SUBSTATION 138 kV,L:17043:17044:138,1.0,True,BEDFORD - FIRSTENERGY ALBRIGHT 138 kV,L:16987:17009:138,145.5,182.0,25.5,,table,Rebuild line with higher-capacity conductor,4069000.0,4069000.0
Q24-2482,2025-11-19,HOLLY - CARSWELL 138 kV Line,L:17044:17046:138,1.0,True,FIRSTENERGY ALBRIGHT - BEDFORD 138 kV,L:16987:17009:138,141.2,193.0,25.5,,table,Rebuild line with higher-capacity conductor,17049000.0,17049000.0
Q24-2482,2025-11-19,MARACAIBO - CARSWELL 138 kV line,L:17010:17046:138,1.0,True,BEDFORD - FIRSTENERGY ALBRIGHT 138 kV,L:16987:17009:138,138.9,205.0,25.5,,table,Rebuild line with higher-capacity conductor,17946000.0,17946000.0
Q24-2482,2025-11-19,BLUE RACER - SIERRA PINE 138 kV,L:17043:17045:138,1.0,True,FRSTENERGY ALBRIGHT - BEDFORD SUBSTATION 138 kV L,L:16987:17009:138,137.0,184.0,25.5,,table,Rebuild line with higher-capacity conductor,10372000.0,10372000.0
Q24-2482,2025-11-19,KEIFER-JACKSON SUBSTATION - BEAVER DAM E 138 kV Line,L:17146:17162:138,1.0,True,TYRANENA - LG&E; CANAL 138 kV Line,L:17154:17589:138,130.8,251.0,9.0,,table,Rebuild line with higher-capacity conductor,4321000.0,2582000.0
Q24-2482,2025-11-19,LG&E; CANAL - TYRANENA 138 kV,L:17154:17589:138,1.0,True,KEIFER-ACKSON - BEAVER DAM EAST 138 kV,L:17146:17162:138,121.0,275.0,9.5,,table,Rebuild line with higher-capacity conductor,2337000.0,1478000.0
Q24-2482,2025-11-19,N SELMA - W OLEAN 138 kV,L:17147:17148:138,1.0,True,FIRSTENERGY ALBRIGHT - BEDFORD 138 kV,L:16987:17009:138,120.8,193.0,20.9,,table,Rebuild line with higher-capacity conductor,12236000.0,6981000.0
Q24-2482,2025-11-19,MARLOW - WEST MESQUITE 138 kV,L:16988:17586:138,1.0,True,FIRSTENERGY ALBRIGHT - SS3145EAGLE ROCK TAP 2 138 kV L,L:16987:17585:138,113.6,265.0,15.8,,table,Rebuild line with higher-capacity conductor,1328000.0,437000.0
Q24-2482,2025-11-19,OLYMPIA BREWERY - ARVERNE 138 kV,L:17573:17587:138,1.0,True,ARVERNE SUBSTATION - TYRANENA 138 kV,L:17587:17589:138,110.4,173.0,18.1,,table,Rebuild line with higher-capacity conductor,3188000.0,3078000.0
Q24-2482,2025-11-19,BEAVER DAM E - COMOX TAP 138 kV line,L:17162:17635:138,1.0,True,BARRETT - WOLFE 500 kV,L:18862:19134:500,109.1,194.0,5.6,,table,Reconductor line,47887000.0,23271000.0
Q24-2482,2025-11-19,WEST LEBANON - OAKDALE POWER STA 138 kV,L:17183:17273:138,1.0,True,WISSOTA - NSP 138 kV Line,L:17176:17274:138,107.4,243.0,5.2,,table,Reconductor line,7009000.0,966000.0
Q24-2482,2025-11-19,SCHERTZ - MET CTR 138 kV Line,L:17047:17048:138,1.0,True,FIRSTENERGY ALBRIGHT SUBSTATION - BEDFORD 138 kV,L:16987:17009:138,106.9,234.0,14.8,,table,Reconductor line,607000.0,497000.0
Q24-2482,2025-11-19,CLEVELAND - RICHARDSON 138 kV Line,L:16991:17584:138,1.0,True,CLEVELAND - RICHARDSON 138 kV Line,L:16991:17584:138,105.0,328.0,8.3,,table,Reconductor line,1335000.0,328000.0
Q24-2482,2025-11-19,CLEVELAND - RICHARDSON 138 kV #2,L:16991:17584:138,1.0,True,RICHARDSON - CLEVELAND 138 kV,L:16991:17584:138,105.0,328.0,8.3,,table,Reconductor line,1335000.0,328000.0
Q24-2382,2025-12-24,Rancho Carmel Substation / Russellville East 138 kV Line,L:17720:17721:138,1.0,True,Berry Street Substation / Northfield 345 kV,L:17179:17713:345,120.2,414.0,8.8,119.5,fields,Rebuild line with higher-capacity conductor,12125000.0,160000.0
Q24-2382,2025-12-24,Sand Springs / Russellville East 138 kV,L:16969:17720:138,1.0,True,Berry St / Northfield 345 kV,L:17179:17713:345,112.7,434.0,8.8,112.1,fields,Rebuild line with higher-capacity conductor,8664000.0,114000.0
Q24-2382,2025-12-24,Frontier / Delano 138 kV,L:17666:17667:138,1.0,True,Mcclellan Ar / Spatsum Lornex 138 kV,L:17735:17737:138,112.3,202.0,29.6,107.9,fields,Rebuild line with higher-capacity conductor,7943000.0,1313000.0
Q24-2475,2025-12-29,WNP NO. 2 CONSTRUCTION – LAKIN MUNICIPAL 138 kV Line,L:6503:6511:138,1.0,True,LAKIN MUNICIPAL SUBSTATION 345/138 kV Auto,X:6511:345:138,102.6,280.0,6.0,,prose_overloaded,Reconductor line,1381000.0,1381000.0
Q24-2480,2025-12-31,Union to Desoto Pleasant Run 138 kV,L:17178:17180:138,1.0,True,Union to Garden Villas 138 kV,L:17178:17181:138,103.0,218.0,5.7,,table,Reconductor line,6147000.0,76000.0
Q24-2484,2025-12-18,KOKOMO HIGHLAND PARK – MCLAUGHLIN 138 kV Line,L:6274:6569:138,1.0,True,IPL FIT MONROVIA I LLC – NEW JAMESTOWN 138 kV line,L:6535:6576:138,119.4,195.0,100.0,,table,Rebuild line with higher-capacity conductor,14779000.0,14779000.0
Q24-2484,2025-12-18,FOSTER WHEELER MT CARMEL COGEN 500 kV/345 kV XFMR,X:7123:500:345,0.9938162945402579,True,WESTWOOD GENERATION LLC 500/1kV Auto,X:7168:500:1,104.9,918.0,5.3,,table,Replace transformer with higher-rated unit,17316000.0,17316000.0
Q24-2484,2025-12-18,WESTWOOD GENERATION LLC 345 kV/1 kV TX,X:7168:345:1,0.9954382373243036,True,FOSTER WHEELER MT CARMEL COGEN 500 kV/345 kV Autotransformer,X:7123:500:345,104.8,1170.0,6.9,,table,Replace transformer with higher-rated unit,13952000.0,2141000.0
Q24-2484,2025-12-18,TENNESSEE AVE – CLOVE LAKES 138 kV,L:6276:6575:138,1.0,True,MCLAUGHLIN SUBSTATION – KOKOMO HIGHLAND PARK 138 kV,L:6274:6569:138,103.4,170.0,100.0,,table,Reconductor line,1705000.0,1705000.0
Q24-2484,2025-12-18,LIGHTHOUSE HILL – AES BEAVER VLY PARTNERS BEAVER VLY SUBSTATION 345 kV,L:7562:8244:345,1.0,True,HILTOP – PINEY CRK PROJECT 500 kV,L:7105:8253:500,102.0,1880.0,5.0,,table,Reconductor line,5332000.0,66000.0
Q24-2484,2025-12-18,TIDD SUBSTATION – LERDO 500 kV,L:19533:19579:500,1.0,True,FILER – TIDD 500 kV L,L:8206:19579:500,101.0,3129.0,6.4,,table,Reconductor line,28379000.0,339000.0
Q24-2485,2025-12-29,Twin Lakes Alte – Wpcp 138 KV,L:10148:18212:138,1.0,True,Twin Lakes Alte Substation – Huntley 138 KV,L:9819:10148:138,117.2,273.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,26169000.0,3580000.0
Q24-2485,2025-12-29,Fumarole – Depere 138 KV,L:9319:9607:138,1.0,True,Depere – Farrell 138 KV,L:9576:9607:138,110.0,208.0,11.0,,prose_overloaded,Reconductor line,4111000.0,383000.0
Q24-2485,2025-12-29,Old Chapel – Hp Hood Ct 138 KV,L:9318:9395:138,1.0,True,Balch – Santa Rosa Energy Center 138 KV L,L:9403:9404:138,101.7,477.0,6.7,,prose_overloaded,Reconductor line,3280000.0,926000.0
Q24-2485,2025-12-29,Columbus City 345/1 kV XFMR,X:17908:345:1,0.9952868025282712,True,Kearneyville – Clark County 345 KV,L:8742:17910:345,100.9,755.0,9.2,,prose_overloaded,Replace transformer with higher-rated unit,15029000.0,454000.0
Q24-2485,2025-12-29,Rverton 230 – Van Tyle 138 KV,L:9329:9821:138,1.0,True,Siloam Springs – Lewisburg 138 KV,L:9325:9921:138,100.8,344.0,5.1,,prose_overloaded,Reconductor line,1197000.0,337000.0
Q24-2485,2025-12-29,Depere – Farrell 138 KV line,L:9576:9607:138,1.0,True,International Paper Valliant Ok – Kearneyville 345 KV,L:9399:17910:345,126.9,301.0,26.5,,prose_loss,Rebuild line with higher-capacity conductor,4564000.0,625000.0
Q24-2485,2025-12-29,Rochester Hydro – Dpere 138 KV Line,L:9326:9607:138,1.0,True,International Paper Valliant Ok – Kearneyville 345 KV,L:9399:17910:345,126.6,397.0,21.4,,prose_loss,Rebuild line with higher-capacity conductor,15710000.0,1461000.0
Q24-2485,2025-12-29,Rochester Hydro – Cholame 138 KV,L:9326:9923:138,1.0,True,Kearneyville – International Paper Valliant Ok 345 KV,L:9399:17910:345,124.9,352.0,16.8,,prose_loss,Rebuild line with higher-capacity conductor,5925000.0,559000.0
Q24-2485,2025-12-29,Hp Hood Ct – Springfield 138 KV line,L:9322:9395:138,1.0,True,Santa Rosa Energy Ctr – Balch Substation 138 KV,L:9403:9404:138,113.2,448.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,4128000.0,1166000.0
Q24-2485,2025-12-29,Van Tyle – Cholame 138 KV,L:9329:9923:138,1.0,True,Lewisburg – Siloam Springs 138 KV line,L:9325:9921:138,131.5,220.0,8.3,,prose_colon,Rebuild line with higher-capacity conductor,19625000.0,5529000.0
Q24-2485,2025-12-29,Fumarole – Riverton 138 KV,L:9319:9320:138,1.0,True,Farrell – Depere 138 KV,L:9576:9607:138,126.9,209.0,11.0,,prose_colon,Rebuild line with higher-capacity conductor,7985000.0,743000.0
Q24-2485,2025-12-29,Siloam Springs – Cholame 138 KV,L:9325:9923:138,1.0,True,Van Tyle Substation – Cholame Substation 138 KV,L:9329:9923:138,124.0,239.0,13.2,,prose_colon,Rebuild line with higher-capacity conductor,851000.0,240000.0
Q24-2485,2025-12-29,Old Chapel – Belleair 138 KV Line,L:9318:9818:138,1.0,True,Santa Rosa Energy Ctr Substation – Balch 138 KV Line,L:9403:9404:138,116.8,403.0,6.7,,prose_colon,Rebuild line with higher-capacity conductor,828000.0,234000.0
Q24-2485,2025-12-29,Double Toll Gate – Abbotsford 138 KV line,L:9392:9393:138,1.0,True,Double Toll Gate – Springfield Substation 138 KV line,L:9322:9393:138,104.9,330.0,7.2,,prose_colon,Reconductor line,2334000.0,172000.0
Q25-2497,2026-01-01,ZONA LIBRE 6007 / GEORGE NEAL SOUTH 230 kV,L:19705:19717:230,1.0,True,GALION GENERATING STA / TREGO 500 kV,L:19893:20261:500,104.8,2483.0,6.3,104.7,fields,Reconductor line,9607000.0,36000.0
Q25-2497,2026-01-01,MYRTLE POINT / GEORGE NEAL S 230 kV,L:19637:19717:230,1.0,True,TREGO / GAION GENERATING STA SUBSTATION 500 kV Line,L:19893:20261:500,102.7,2517.0,6.3,102.7,fields,Reconductor line,6868000.0,26000.0
